---
title: "Безопасное хранение продуктов"
aliases: ["Безопасное хранение продуктов"]
weight: 2
description: "Режимы, параметры и системы контроля температуры для предотвращения размножения патогенов и обеспечения микробиологической безопасности пищевых продуктов."
---

## Обзор

Безопасное хранение продуктов питания — критический элемент системы управления пищевой безопасностью, направленный на предотвращение размножения патогенных микроорганизмов и замедление деградации продукта. Основной принцип базируется на контроле температуры как основного фактора, регулирующего скорость микробного роста. Согласно ASHRAE Handbook — Refrigeration и рекомендациям Комиссии Codex Alimentarius, большинство патогенных микроорганизмов (прежде всего *Listeria monocytogenes*, *Clostridium botulinum*, *Salmonella spp., Campylobacter*) имеют резко ограниченную скорость роста ниже 4°C и практически полностью подавляются при температуре 0–2°C. Надлежащая организация холодильных систем и непрерывный мониторинг параметров микроклимата — обязательные условия соответствия требованиям ГОСТ Р 50763–2017 (системы управления безопасностью пищевых продуктов) и технического регламента Таможенного союза ТР ТС 021/2011.

## Физические принципы микробиологической безопасности

Рост микроорганизмов описывается моделью Монода и температурной функцией Араньиуса. Скорость роста $\mu$ (ч⁻¹) зависит от температуры по эмпирической формуле:

$$\mu(T) = \mu_{\text{ref}} \cdot Q_{10}^{(T - T_{\text{ref}})/10}$$

где $Q_{10}$ — коэффициент увеличения скорости на каждые 10°C (типично 2–3 для мезофильных бактерий), $T_{\text{ref}}$ — температура-ориентир (обычно 37°C).

Критические пороги температуры определяются *minimum growth temperature* (МГТ) — минимальной температурой, ниже которой размножение практически прекращается:
- Большинство вегетативных патогенов: МГТ ≈ 3–5°C;
- *Listeria monocytogenes*: МГТ ≈ −0,4°C (угроза при неправильном хранении);
- *Clostridium botulinum* тип B: МГТ ≈ 3°C (анаэробная зона, pH < 4,6).

При температуре ниже МГТ клетки переходят в стационарную фазу; смертность медленная, но достаточна для гарантирования безопасности при условии своевременного использования продукта.

## Компоненты и режимы хранения

### Холодильное хранение (0–4°C)

**Оптимальный диапазон**: 0–2°C для скоропортящихся продуктов (РГП) — мяса, рыбы, молочных продуктов, готовых блюд. При 0–2°C патогенная микрофлора полностью подавлена, сохраняемость составляет 5–14 дней в зависимости от вида. Допускаемая верхняя граница — 4°C (в РФ согласно ТР ТС 021/2011); кратковременные колебания ±1°C допустимы при условии, что среднее значение не превышает 3°C.

**Режим хранения**: $T = (0 \pm 2)$ °C, относительная влажность $\varphi = 85–95\%$. Воздухообмен в камере 6–8 окружающих объёмов в час обеспечивает равномерное распределение температуры и снижение локальных точек нагрева.

### Горячее хранение (выше 60°C)

Для готовых блюд и горячих напитков применяется режим поддержания температуры свыше 60°C (оптимально 65–75°C). При таких условиях вегетативные клетки большинства патогенов инактивируются за 30–60 минут. Спорообразующие бактерии (*Bacillus*, *Clostridium*) при 60°C не уничтожаются, но их рост практически невозможен. Время хранения в горячем состоянии — не более 3–4 часов без дополнительных санитарных мер.

### Морозильное хранение (≤ −18°C)

При температуре −18°C и ниже микробный рост полностью прекращается; большинство патогенов неопределённо долго сохраняются в жизнеспособном состоянии. Сроки хранения определяются окислением жиров, дегидратацией, изменением структуры белков, а не микробиологией. Типовые сроки: говядина — 12–18 месяцев, птица — 10–12 месяцев, рыба жирная — 6–8 месяцев.

## Контроль и мониторинг температуры

### Калибровка термометров

Все измерительные приборы должны ежегодно подвергаться проверке поверки в аккредитованной лаборатории. Допускаемая погрешность по ГОСТ 28498–90 (жидкостные термометры) и ГОСТ Р 8.625–2006 (электронные датчики): ±0,5°C в диапазоне 0–10°C, ±1°C выше 10°C. На практике рекомендуется использовать цифровые терморезисторные датчики (Pt100, Pt1000) с погрешностью не хуже ±0,2°C.

### Непрерывный мониторинг

Обязательны:
- **Встроенные датчики** в холодильных камерах, подключённые к регистраторам данных (data logger);
- **Система оповещения** при выходе за пределы допуска (SMS, E-mail в реальном времени);
- **Логирование** каждого отклонения с указанием даты, времени, причины и принятых мер.

Типовая схема: датчик Pt100 (измерение), трансмиттер 4–20 мА (преобразование), регистратор (архив), SCADA-система (визуализация и анализ). Частота опроса датчиков — не реже 1 раза в 15 минут для критических зон.

### Размещение датчиков

Минимум три датчика на холодильную камеру объёмом > 20 м³:
- Один в верхней трети объёма (где теплее);
- Один в средней зоне;
- Один в нижней трети (обычно холоднее из-за плотности холодного воздуха).

Точка измерения должна находиться вблизи продукции, но не в местах скопления льда и не у стенок.

## Методика расчёта теплового баланса холодильной камеры

Холодопроизводительность испарителя должна компенсировать приходящееся тепло:

$$Q_{\text{исп}} = Q_{\text{теплопередачи}} + Q_{\text{инфильтрации}} + Q_{\text{продукта}} + Q_{\text{внутренних источников}}$$

Основной компонент — передача тепла через ограждение:

$$Q_{\text{теплопередачи}} = U \cdot A \cdot (T_{\text{окр}} - T_{\text{внутр}})$$

где $U$ — коэффициент теплопередачи через стенку (Вт/м²·К); для стандартной изоляции толщиной 100 мм с коэффициентом теплопроводности λ = 0,035 Вт/м·К: $U \approx 0,35$ Вт/м²·К.

**Пример**: камера 10 м × 5 м × 3 м (площадь поверхности ~290 м²) при $T_{\text{окр}} = 25$ °C, $T_{\text{внутр}} = 2$ °C:

$$Q_{\text{теплопередачи}} = 0,35 \cdot 290 \cdot (25 - 2) = 2345 \text{ Вт} \approx 2,3 \text{ кВт}$$

Типовая холодопроизводительность для таких объёмов — 5–8 кВт, что обеспечивает запас по безопасности.

## Применение в системах ОВК предприятий пищевой промышленности

### Оптимизация воздухораспределения

В холодильных камерах используются системы принудительной циркуляции воздуха (калорифер + испаритель). Рекомендуемая кратность воздухообмена:
- Для РГП (0–4°C): 6–8 ч⁻¹;
- Для морозильных (−18°C и ниже): 4–6 ч⁻¹.

Избыточная циркуляция ведёт к иссушению продуктов, недостаточная — к локальным зонам застоя и размножению плесени.

### Дефростация испарителя

Регулярная дефростация (4–6 раз в сутки, каждые 4 часа) предотвращает образование льда и снижает эффективность теплообмена. Перерывы дефростации должны составлять 30–60 секунд при температуре испарителя на 3–5°C выше уставки камеры. Конденсат отводится в дренажную систему с уклоном ≥ 1%.

## Стандарты и нормативные требования

| Документ | Область применения |
|----------|-------------------|
| ГОСТ Р 50763–2017 | Требования ХАССП и управление безопасностью |
| ТР ТС 021/2011 | Безопасность пищевой продукции, пороги температуры |
| ГОСТ 8.625–2006 | Поверка термометров сопротивления |
| СанПиН 2.3.2.1078–01 | Гигиенические требования к безопасности и пищевой ценности пищевых продуктов |
| ASHRAE Handbook — Refrigeration | Рекомендуемые режимы для различных типов продукции |
| ISO 15161:2013 | Руководство по применению ISO 22000 в пищевой промышленности |
| EN 13621:2002 | Холодильные лари: требования к безопасности и условиям хранения |

## Практические рекомендации

1. **Минимальная программа мониторинга**: ежедневная проверка показаний термометров в начале смены, еженедельная калибровка переносным прибором, ежегодная аккредитованная поверка.

2. **Допускаемые отклонения**: кратковременные (до 30 минут) выбросы на ±2°C в холодильных камерах допустимы; при повторяющихся превышениях — техническое обслуживание холодильной установки.

3. **Размещение продукции**: РГП размещают не ниже 2–3 см от стенок, не на полу, на расстоянии ≥ 5 см от испарителя.

4. **Санитарные разрывы**: сырые продукты (мясо, птица) — на нижних полках, готовые — выше, овощи в отдельных ящиках (вероятность кросс-контаминации минимальна при ≤ 5 см расстояния).

5. **Экономия энергии и безопасность**: установка экранов-завес, минимизация открываний дверей, поддержание чистоты змеевика испарителя снижают тепловую нагрузку на 15–25% при сохранении параметров безопасности.
