---
title: "Рост плесени и дрожжей"
aliases: ["Рост плесени и дрожжей"]
weight: 3
description: "Механизмы развития плесневых грибов и дрожжей в пищевых продуктах при охлаждении: температурные пороги, активность воды, микотоксины, стратегии контроля."
---
## Обзор

Плесень и дрожжи являются основными микробиологическими агентами порчи охлаждаемых пищевых продуктов, способными развиваться при температурах ниже оптимума для патогенных бактерий. В отличие от *Listeria monocytogenes* и *Salmonella*, которые практически неактивны при 0–4 °C, плесневые грибы рода *Penicillium*, *Aspergillus*, *Cladosporium* и дрожжи рода *Saccharomyces*, *Zygosaccharomyces* сохраняют метаболическую активность и способность к размножению в диапазоне 0–15 °C. Это создаёт критическую уязвимость холодильных систем пищевого производства: даже при соблюдении температурного режима хранения продукты могут подвергаться микробиологической порче за счёт психрофильных и психротрофных грибов. Контроль роста плесени и дрожжей требует комплексного подхода, включающего поддержание оптимальной температуры, влажности воздуха, вентиляции и санитарного состояния холодильного пространства.

## Физические и микробиологические принципы

### Температурные пороги развития

Минимальная температура роста плесени составляет **−5 °C** (в ряде случаев до −8 °C для холодостойких штаммов *Penicillium*), при которой метаболизм замораживается, но клетки сохраняют жизнеспособность. Дрожжи демонстрируют аналогичный нижний порог **−5 °C**, однако наиболее активное размножение происходит в диапазоне 15–25 °C.

Скорость роста описывается моделью Гомперца или логистической функцией:

$$\mu(\T) = \mu_{\max} \cdot e^{-e^{\frac{c(T_{\text{lag}} - T)}{T_{\text{opt}} - T_{\text{lag}}}}}$$

где:
- $\mu(T)$ — удельная скорость роста при температуре $T$ (ч⁻¹),
- $\mu_{\max}$ — максимальная скорость роста (типично 0,15–0,25 ч⁻¹ при 20 °C),
- $T_{\text{opt}}$ — оптимальная температура (обычно 20–25 °C),
- $T_{\text{lag}}$ — минимальная температура роста (−5 °C).

При хранении при 4 °C скорость роста снижается в 10–50 раз по сравнению с комнатной температурой, но не прерывается полностью.

### Активность воды (Aw)

Активность воды определяет микробиологическую доступность влаги в продукте:

$$A_w = \frac{p_{\text{пара}}}{p_{\text{нас}}}$$

где $p_{\text{пара}}$ — давление паров влаги в продукте, $p_{\text{нас}}$ — давление насыщенных паров при той же температуре.

Плесень и дрожжи способны развиваться при **Aw ≥ 0,80** (минимум для большинства видов), тогда как бактерии требуют Aw ≥ 0,91. Это объясняет, почему мучные изделия, твёрдые сыры (Aw 0,85–0,92) и сухофрукты при неправильном хранении поражаются плесенью раньше, чем портятся за счёт бактериального загрязнения.

В холодильной камере на поверхности охлаждаемых продуктов возникает локальное увеличение влажности из-за конденсации. Если относительная влажность воздуха превышает 85–90%, на продуктах формируется микроскопический слой конденсата с Aw → 1,0, идеальный для инициации спор плесени и дрожжей.

## Компоненты и механизмы роста

### Плесневые грибы: морфология и жизненный цикл

**Род Penicillium** — наиболее агрессивный колонизатор охлаждаемых продуктов:
- Оптимум роста: 20–25 °C, но активен при 0–15 °C
- Психротрофные виды (*P. expansum*, *P. italicum*) развиваются при 4 °C за 5–14 суток
- Образует зеленовато-голубые или белые конидиеносцы (видимая плесень)
- Синтезирует патулин — микотоксин, опасный для человека (регламент ЕС: < 50 мкг/л в яблочном соке)

**Род Aspergillus** — психротрофный филаментозный гриб:
- *A. niger* (чёрная плесень) развивается при 5–35 °C
- *A. flavus* синтезирует афлатоксин (канцероген класса 1)
- Минимум роста: −2 °C для холодостойких штаммов
- Требует Aw ≥ 0,78 (более засухоустойчив, чем Penicillium)

### Дрожжи: физиология в условиях охлаждения

Дрожжи — одноклеточные аскомицеты, распространённые в пищевой промышленности:
- *Saccharomyces cerevisiae* — пивные и хлебопекарные дрожжи, Aw min 0,88
- *Zygosaccharomyces bailii* — осмотолерантные дрожжи, Aw min 0,61 (критичны для сладких продуктов и варенья)
- *Candida* spp. — психротрофные дрожжи, активны при 4–10 °C
- Размножение: почкование (бесполое), цикл деления 4–8 часов при 20 °C, замедляется до 24–48 часов при 4 °C

Дрожжи преимущественно **аэробны**, требуют доступа кислорода для оптимального роста, однако способны к ферментативному размножению в анаэробных условиях (менее эффективно).

### Микотоксины как маркер опасности

| Микотоксин | Вид-продуцент | Критическая Aw | Опасность |
|---|---|---|---|
| Патулин | *Penicillium expansum* | ≥ 0,82 | Нейротоксин, тератоген |
| Афлатоксин B₁ | *Aspergillus flavus* | ≥ 0,78 | Канцероген, мутаген |
| Охратоксин A | *Aspergillus niger* | ≥ 0,80 | Нефротоксин, канцероген |
| Цитринин | *Penicillium citrinum* | ≥ 0,82 | Нефротоксин |

Синтез микотоксинов не требует видимого роста (иногда происходит на скрытой стадии), что делает визуальный контроль недостаточным для обеспечения безопасности.

## Стадии развития и индикаторы порчи

### Фазы микробиального роста

1. **Лаг-фаза** (адаптация): дрожжи и споры плесени прилипают к поверхности, синтезируют ферменты. Длительность при 4 °C: 24–72 часа.

2. **Логарифмическая (экспоненциальная) фаза**: интенсивное размножение (в холодильнике замедлено в 10–20 раз). Популяция удваивается каждые 4–8 часов при 20 °C или 1–2 суток при 4 °C.

3. **Стационарная фаза**: исчерпание питательных веществ, накопление метаболитов, замедление роста.

4. **Фаза отмирания**: деградация клеток, выделение пигментов и ароматических соединений (характерный затхлый, плесневелый запах).

### Видимые признаки порчи

- **Белый, зелёный, чёрный налёт** на поверхности (конидиеносцы Penicillium, Aspergillus)
- **Помутнение жидкости** в соках, компотах (дрожжевая муть)
- **Характерный запах**: землистый (*Aspergillus*), затхлый (*Penicillium*)
- **Мацерация тканей**, размягчение плодов (ферменты, выделяемые грибами)
- **Коричневые или розовые пятна** (некоторые виды *Cladosporium*, *Rhodotorula*)

## Методика контроля роста в холодильных системах

### Температурное управление

Поддерживайте температуру хранения в зависимости от продукта:

| Категория продукта | Рекомендуемая T, °C | Замедление роста плесени (раз) |
|---|---|---|
| Молочные (творог, масло) | 0–4 | 15–25 |
| Фрукты, ягоды | −1–2 | 25–50 |
| Мясо, рыба | −2–0 | 20–40 |
| Хлеб, булки | 4–8 | 10–15 |
| Замороженные продукты | −18 и ниже | > 1000 (рост минимален) |

Согласно ASHRAE Handbook — Refrigeration (2022), каждое снижение температуры на 5 °C удваивает время инкубации для большинства филаментозных грибов.

### Контроль влажности воздуха

- **Поддерживайте относительную влажность 75–85%** в камере. При RH > 90% усиливается конденсация на продуктах.
- **Конденсат должен стекать в дренаж**, не скапливаться на полках
- **Циркуляция воздуха**: скорость 0,3–0,5 м/с в местах хранения предотвращает застойные зоны с высокой влажностью
- **Дефростация испарителя**: проводите не реже 1 раза в сутки (ночью), т.к. ледяное покрытие способствует локальному повышению Aw

### Гигиена и дезинфекция

- **Еженедельная дезинсекция** внутренних поверхностей камеры (полок, стенок) растворами хлорсодержащих дезинфектантов (30–50 мг/л активного хлора) или перекисью водорода (1–3%)
- **Удаление конденсата** из поддонов и дренажных каналов — источник повторного загрязнения
- **Изоляция повреждённых продуктов**: заражённые плесенью упаковки удаляйте немедленно, т.к. споры распространяются воздушными потоками (дальность до 2–3 м)

## Применение в системах пищевого охлаждения

### Типовые сценарии проблем

1. **Ягоды и мягкие плоды** (малина, клубника): поражение *Penicillium* за 3–7 суток при 4 °C, если Aw > 0,90 и отсутствует хорошая вентиляция.

2. **Хлебобулочные изделия**: развитие *Penicillium* на хлебе при 8–15 °C за 2–5 суток (оптимум для многих штаммов). Контроль: упаковка с контролем влажности, низкие T при распределении.

3. **Сыры твёрдые и полутвёрдые**: поверхностное поражение *Penicillium roqueforti* (непреднамеренное) при Aw > 0,88 и T > 10 °C.

4. **Соки и компоты**: помутнение дрожжами *Saccharomyces*, *Zygosaccharomyces* при нарушении герметичности или в открытых ёмкостях. Проблема отсутствует в герметичных асептических упаковках (Tetra Pak).

### Роль VAV и CAV систем

В холодильниках применяется **локальное воздухораспределение**:
- **CAV (постоянный объёмный расход)**: просто, но концентрирует холодный воздух в одной зоне, создаёт мёртвые точки с влагой и споровой нагрузкой
- **VAV (переменный расход)** с датчиками влажности и температуры обеспечивает равномерность микроклимата, снижает локальное накопление влаги

Рекомендуемый воздухообмен: 3–6 объёмов в час для холодильных камер пищевых предприятий (по СП 60.13330.2020 — «Отопление, вентиляция и кондиционирование воздуха»).

## Стандарты и нормативные требования

### Международные стандарты

- **ASHRAE 34** (2022): классификация холодильных агентов (влияет на выбор хладагента, тип компрессора, режимы влажности)
- **ISO 6658** — органолептический анализ; ISO 7954 — численность дрожжей и плесени в пищевых продуктах
- **ISO 11133:2014** — культивирование и подсчёт микроорганизмов

### Российские нормативы

- **ГОСТ Р 50474** — пищевые продукты; методы микробиологического анализа
- **ГОСТ Р 30494** — межсезонный и сезонный микроклимат жилых и общественных зданий (применяется к холодильням)
- **СП 60.13330.2020** — СНиП 2.04.05-91 "Отопление, вентиляция и кондиционирование воздуха"; содержит требования к воздухообмену в хранилищах пищевых продуктов
- **СанПиН 1.2.3685-21** — гигиенические нормативы содержания микотоксинов в пищевых продуктах (патулин в соках < 50 мкг/л, афлатоксин B₁ < 5 мкг/кг)

### Европейские регламенты

- **EU Regulation (EC) No 1881/2006**: максимальные уровни контаминирующих веществ (включая микотоксины)

## Практические рекомендации и типовые ошибки

### Правильная практика

1. **Мониторинг влажности**: установите датчики RH в камере; допустимый диапазон 75–85 %. Превышение 90 % указывает на неисправность дренажа или избыточное открытие дверей.

2. **Быстрое охлаждение**: доведите продукты от комнатной T (20–25 °C) до целевой (0–4 °C) за 2–4 часа. Каждый час задержки при T > 10 °C увеличивает вероятность инициации спор.

3. **Регулярная дефростация**: ледяное покрытие испарителя препятствует эффективной теплопередаче и повышает RH. Используйте автоматические системы дефростации (гарячий газ, электрическое нагревание).

4. **Фитосанитарный контроль входящих партий**: отклоняйте поступления с видимой плесенью или неправильным упаковочным материалом (влажный, помятый). Сок или другая жидкость в коробке — признак микробного обсеменения.

### Типовые ошибки

| Ошибка | Последствие | Решение |
|---|---|---|
| Чрезмерное увлажнение (RH > 95 %) | Конденсат, стремительный рост плесени и дрожжей | Проверка дренажа, снижение приточного воздуха, чаще открывайте дверь |
| Неравномерное распределение холода (мёртвые зоны) | Локальный рост плесени на 1–2 полках | VAV система, проверка направления воздушных потоков, удаление преград |
| Отсутствие дезинфекции | Накопление спорового фона, перекрёстное заражение продуктов | Еженедельная обработка хлорными растворами (30–50 мг/л) или перекисью |
| Хранение товаров в упаковке, содержащей влагу | Ускорение роста | Просушка упаковки перед укладкой или переупаковка в сухой материал |

### Типовые диапазоны инкубации при стандартном холодильном режиме (4 °C, RH 80–85 %)

| Вид / Продукт | Видимый рост плесени | Дрожжевая муть | Микотоксин (опасная концентрация) |
|---|---|---|---|
| Ягоды (Penicillium) | 3–7 суток | — | 5–14 суток |
| Хлеб (Penicillium) | 4–10 суток | — | 7–21 день |
| Сок (Saccharomyces) | — | 5–10 суток | — (не накапливается) |
| Фрукты (Aspergillus) | 7–21 день | — | 14–30 суток |

Все сроки сильно зависят от исходной микробной нагрузки, наличия природных консервантов (бензойная кислота, сорбат) и физического повреждения продукта.

## Заключение

Контроль роста плесени и дрожжей в холодильных системах пищевого назначения требует интегрированного подхода: поддержание температуры 0–4 °C, относительной влажности 75–85 %, регулярная дефростация, циркуляция воздуха 3–6 объёмов в час, еженедельная дезинфекция и мониторинг качества входящих партий. Видимая плесень — уже поздний индикатор опасности; микотоксины могут синтезироваться незаметно. Применение современных VAV систем и автоматизированного мониторинга микроклимата существенно снижает риски микробиологической порчи и обеспечивает соответствие требованиям ASHRAE, ISO 7954 и российских санитарных норм.
