---
title: "Листерия"
aliases: ["Листерия"]
weight: 2
---

```yaml
---
title: "Листерия"
weight: 2
description: "Психротрофный патоген Listeria monocytogenes в холодильных системах пищевого производства: риски, контроль температуры и санитарные меры."
---
```

## Обзор

Листерия (*Listeria monocytogenes*) — грамположительная палочковидная бактерия, представляющая серьёзную угрозу при хранении пищевых продуктов в холодильниках. В отличие от большинства патогенных микроорганизмов, листерия способна размножаться при температурах 2–4 °C, что делает её критической для систем рефрижерации. Заболевание листериозом может привести к менингиту, септицемии и внутриутробному заражению плода. Наибольшему риску подвергаются продукты, готовые к употреблению (Ready-to-Eat, RTE), особенно с длительным сроком хранения в холодильных условиях.

Листерия широко распространена в окружающей среде — в почве, воде, растительности и кишечниках животных. Попадание бактерии в пищевую цепь возможно на любом этапе производства, хранения и дистрибуции. Психротрофный характер возбудителя означает, что холодильное хранение замедляет, но не предотвращает её рост, требуя комплексного подхода к контролю.

## Физические и микробиологические принципы

### Психротрофность и температурная динамика

Листерия относится к психротрофным (холодолюбивым) микроорганизмам, способным расти при температурах от −0,4 °C до 45 °C с оптимумом около 35–37 °C. Минимальная температура размножения составляет:

$$T_{\min} = 2{-}4 \text{ °C (типичная холодильная среда)}$$

При температуре 4 °C время генерации (удвоения популяции) составляет примерно 24–36 часов, что позволяет возбудителю достичь опасной концентрации ($\geq 10^2$ КОЕ/г) за несколько недель хранения.

### Влияние давления и времени

В условиях вакуумной упаковки (используется в холодильных системах) листерия образует биоплёнки на поверхности продуктов, повышая её устойчивость к внешним факторам. Замораживание при −18 °C или ниже замедляет метаболизм, но не уничтожает бактерию — при оттаивании она восстанавливает активность.

## Компоненты рисков и механизмы контроля

### Критичные точки в цепи хранения

| Стадия | Риск листерии | Мера контроля |
|--------|--------------|--------------|
| Получение сырья | Загрязнение от окружающей среды | Микробиологический скрининг сырья |
| Обработка | Перекрёстное заражение | Санитария производства, раздельные зоны |
| Упаковка и герметизация | Вакуумная упаковка благоприятна для роста | Вакуумирование с инертным газом (MAP) |
| Холодильное хранение | Рост при 2–4 °C | Строгое соблюдение $T = 0{-}4$ °C, мониторинг |
| Дистрибуция | Колебания температуры | Система холодильных цепей с регистрацией данных (datalogger) |

### Психротрофный характер как фактор угрозы

В отличие от мезофильных патогенов (например, *Salmonella* или *E. coli*), инактивирующихся при температурах выше 8 °C, листерия требует поддержания холодильной температуры в строгом диапазоне **0–4 °C** (по ASHRAE это категория отопительной нагрузки для RTE-продуктов). Каждое повышение температуры на 1 °C увеличивает скорость роста примерно в 1,5–2 раза.

### Влияние состава продукта

Листерия лучше всего растёт в продуктах с:
- Нейтральным или слабощелочным pH (6,0–7,0)
- Высокой активностью воды ($a_w > 0,97$)
- Низким содержанием консервантов или кислот

Примеры высокорисковых RTE-продуктов:
- Готовые к употреблению мясные нарезки
- Мягкие сыры (камамбер, горгонзола)
- Копчёная рыба и морепродукты
- Салаты, овощные смеси в упаковке
- Паштеты и паштетные изделия

## Методология расчёта роста и сроков безопасности

### Предсказание роста листерии

Рост листерии в холодильных условиях описывается логистической моделью:

$$\log N(t) = \log N_0 + \mu_{\max} \cdot \frac{t}{\ln 10}$$

где:
- $N(t)$ — концентрация КОЕ/мл в момент времени $t$
- $N_0$ — начальная концентрация
- $\mu_{\max}$ — удельная скорость роста (ч⁻¹), при 4 °C примерно $0,03{-}0,05$ ч⁻¹
- $t$ — время хранения, часы

### Пример расчёта срока безопасности

Исходные данные:
- Начальная загрязнённость: $N_0 = 10$ КОЕ/г
- Критический уровень (допустимый): $N_{\text{кр}} = 100$ КОЕ/г (согласно ЕАЭС ТР ТС 021/2011)
- Температура хранения: 4 °C
- $\mu_{\max} = 0,04$ ч⁻¹

Время достижения критического уровня:

$$t = \frac{\ln 10 \cdot \log(N_{\text{кр}}/N_0)}{\mu_{\max}} = \frac{2,303 \cdot \log(10)}{0,04} = \frac{2,303}{0,04} \approx 57,6 \text{ часов} \approx 2,4 \text{ суток}$$

Практический срок годности RTE-продукта должен быть на **20–30 % короче** расчётного срока для обеспечения безопасности.

## Применение в системах пищевого холодильника

### Классификация по риску листерии

**Высокий риск:**
- Готовые к употреблению мясо, рыба, молочные продукты
- Срок хранения более 7 суток при 4 °C
- Продукты в вакуумной упаковке или модифицированной атмосфере (MAP)

**Средний риск:**
- Продукты с кислотностью pH < 5,0 или с консервантами
- Замороженные продукты (после оттаивания)

**Низкий риск:**
- Горячие готовые блюда (>60 °C)
- Продукты, подвергнутые пастеризации или стерилизации, в герметичной упаковке

### Параметры холодильных систем для контроля листерии

| Параметр | Требование |
|----------|-----------|
| Температура хранения RTE | 0–4 °C (оптимально 2–3 °C) |
| Температура дистрибуции | ≤ 4 °C на протяжении всей цепи |
| Периодичность проверки температуры | Каждые 4 часа или автоматическая регистрация |
| Допустимое отклонение | ±1 °C в течение 95 % времени |
| Время восстановления после сбоя | Не более 2 часов |

## Санитарные и профилактические меры

### Критичность санитарии производства

Листерия способна выживать в неблагоприятных условиях, включая высокие концентрации соли и низкие pH. Обсеменение производственного оборудования и окружающей среды — основной источник перекрёстного заражения.

**Меры контроля:**
- Ежедневная санитарная обработка холодильных камер с использованием дезинфектантов (хлорсодержащих, четвертичных аммониевых соединений)
- Регулярное микробиологическое тестирование смывов с оборудования и поверхностей
- Контроль и удаление биоплёнок на трубопроводах и дренажных системах
- Изоляция зон производства RTE от зон первичной обработки сырья

### Проверка и мониторинг

Согласно ГОСТ Р 53161–2008 (гигиена пищевой продукции) и международным рекомендациям ICMSF (International Commission on Microbiological Specifications for Foods), микробиологический контроль листерии должен включать:
- Еженедельный скрининг окружающей среды (смывы, конденсат)
- Ежемесячный анализ готовой продукции
- Полногеномное секвенирование штаммов при обнаружении для отслеживания источников

## Стандарты и нормативные требования

### Международные стандарты

- **ASHRAE Guidelines** (в том числе для пищевых холодильников): поддержание 0–4 °C
- **ISO 22000** (системы управления безопасностью пищевых продуктов): требования к контролю температуры
- **CODEX ALIMENTARIUS**: 100 КОЕ/г как верхний предел для RTE-продуктов в начале срока хранения

### Российские и ЕАЭС нормативы

- **ЕАЭС ТР ТС 021/2011** («Безопасность пищевой продукции»): листерия входит в список контролируемых патогенов; допустимый уровень для RTE — отсутствие в 25 г образца или ≤ 100 КОЕ/г в зависимости от типа продукта
- **ГОСТ Р 53161–2008**: гигиена пищевой продукции, включая требования к холодильному хранению
- **СП 2.3.4.559–96**: санитарно-эпидемиологические требования к микробиологической безопасности

## Практические рекомендации

### Типовые диапазоны и значения по умолчанию

| Параметр | Значение | Примечание |
|----------|---------|-----------|
| Срок хранения RTE при 4 °C | 7–10 дней | Зависит от продукта и начальной загрязнённости |
| Максимальное повышение температуры | +1 °C на 24 ч хранения | Для отладки холодильной системы |
| Допустимая кратковременная потеря холода | 2 ч при 10 °C | Продукт остаётся безопасным |
| Концентрация дезинфектанта | 100–200 мг/л активного хлора | Для санитарии поверхностей |

### Типовые ошибки и их последствия

1. **Завышение температуры хранения** (6–8 °C): ускорение роста листерии в 2–3 раза, сокращение реального срока годности на 50 %
2. **Игнорирование холодной цепи при дистрибуции**: листерия восстанавливает активность после любых колебаний температуры
3. **Недостаточная частота санитарии**: накопление биоплёнок в скрытых местах, постоянное обсеменение продукции
4. **Полагание только на замораживание**: листерия способна сохранять жизнеспособность при −18 °C

### Управление рисками

Компании, производящие RTE-продукты, должны:
- Разработать план HACCP (НАССР) с идентификацией листерии как критичной опасности
- Установить критические пределы: $T = 2{-}4$ °C для холодильного хранения
- Внедрить систему мониторинга в реальном времени (IoT-датчики температуры с облачной регистрацией)
- Регулярно обучать персонал санитарно-гигиеническим требованиям
- Проводить микробиологическую валидацию сроков хранения на реальных партиях продукции

Понимание психротрофного характера листерии критично для обеспечения микробиологической безопасности пищевой продукции в холодильных цепях.
