---
title: "Рост бактерий и связь с температурой"
aliases: ["Рост бактерий и связь с температурой"]
description: "Комплексный анализ кинетики роста бактерий в зависимости от температуры при проектировании систем охлаждения, включая температуры опасной зоны, характеристики психрофильных мезофильных термофильных организмов, данные времени генерации, соотношения Аррениуса и модели прогнозной микробиологии для приложений HVAC"
weight: 1
---

## Температура как основной фактор контроля роста

Температура представляет собой единственный наиболее важный параметр окружающей среды, контролирующий скорость роста бактерий при хранении пищевых продуктов. Проектирование систем охлаждения сосредоточено на поддержании температуры продукта, которая подавляет микробный метаболизм до приемлемых уровней, сохраняя качество продукта.

Связь между температурой и скоростью роста бактерий следует предсказуемым кинетическим закономерностям, которые позволяют выполнять количественное проектирование систем охлаждения для обеспечения безопасности пищевых продуктов.

## Классификация бактерий по температуре

Микроорганизмы классифицируются на три основные группы по диапазонам оптимальной температуры роста:

| Классификация | Минимум (°C) | Оптимум (°C) | Максимум (°C) | Минимум (°F) | Оптимум (°F) | Максимум (°F) |
|---|---|---|---|---|---|---|
| Психрофилы | -5 до 5 | 12 до 15 | 15 до 20 | 23 до 41 | 54 до 59 | 59 до 68 |
| Психротрофы | -5 до 5 | 25 до 30 | 30 до 35 | 23 до 41 | 77 до 86 | 86 до 95 |
| Мезофилы | 5 до 15 | 30 до 40 | 45 до 50 | 41 до 59 | 86 до 104 | 113 до 122 |
| Термофилы | 25 до 45 | 50 до 60 | 60 до 90 | 77 до 113 | 122 до 140 | 140 до 194 |

**Психротрофы** представляют критическую проблему для хранения охлажденных пищевых продуктов. Эти организмы развиваются оптимально при мезофильных температурах, но могут размножаться при температурах охлаждения, вызывая порчу правильно охлажденных продуктов при длительном хранении.

## Опасная зона

Опасная зона температур определяется органами безопасности пищевых продуктов как диапазон, в котором патогенные бактерии размножаются с достаточной скоростью для создания опасности здоровью при типичных временах обработки пищи.

**Определение USDA:**
- Нижний предел: 40°F (4,4°C)
- Верхний предел: 140°F (60°C)

**Определение FDA Food Code:**
- Нижний предел: 41°F (5°C)
- Верхний предел: 135°F (57,2°C)

В этом диапазоне популяции бактерий могут удваиваться каждые 15-30 минут в оптимальных условиях. Наиболее быстрый рост происходит между 70°F и 125°F (21°C и 52°C).

### Критические соотношения между временем и температурой

Нормативные акты по безопасности пищевых продуктов устанавливают максимально допустимое время при температурах опасной зоны:

| Диапазон температур | Максимальное время | Применение |
|---|---|---|
| 70°F до 125°F (21°C до 52°C) | 2 часа всего | Горячее хранение и охлаждение |
| 41°F до 70°F (5°C до 21°C) | 4 дополнительных часа | Финальная фаза охлаждения |
| 135°F до 70°F (57°C до 21°C) | 2 часа максимум | Начальная фаза охлаждения |
| Выше 41°F (5°C) | 4 часа суммарно | Допуск холодного хранения |

Эти временные ограничения определяют требования к емкости систем охлаждения для приложений быстрого охлаждения.

## Кинетика роста бактерий

### Время генерации (время удвоения)

Время генерации (tg) представляет время, необходимое для удвоения популяции бактерий. Этот параметр количественно определяет скорость роста как функцию температуры.

**Определение:**

tg = t / n

где:
- t = прошедшее время (часы или минуты)
- n = количество поколений = log₂(Nₜ/N₀)
- Nₜ = популяция в момент времени t
- N₀ = начальная популяция

**Альтернативная форма:**

n = (log Nₜ - log N₀) / log 2

n = 3,3 × (log Nₜ - log N₀)

### Типичные времена генерации

| Организм | Температура | Время генерации | Проблема при применении |
|---|---|---|---|
| *Salmonella typhimurium* | 40°F (4,4°C) | Без роста | Контроль охлаждения |
| *Salmonella typhimurium* | 50°F (10°C) | 6-8 часов | Нарушение температурного режима |
| *Salmonella typhimurium* | 98,6°F (37°C) | 20 минут | Температура тела |
| *E. coli* | 40°F (4,4°C) | Без роста | Контроль охлаждения |
| *E. coli* | 44,6°F (7°C) | 12 часов | Маргинальное охлаждение |
| *E. coli* | 98,6°F (37°C) | 20 минут | Оптимальный рост |
| *Listeria monocytogenes* | 32°F (0°C) | 62 часа | Проблема психротрофов |
| *Listeria monocytogenes* | 39°F (4°C) | 30 часов | Рост при охлаждении |
| *Listeria monocytogenes* | 98,6°F (37°C) | 1 час | Оптимальный рост |
| *Pseudomonas* spp. | 32°F (0°C) | 24-48 часов | Порча при замораживании |
| *Pseudomonas* spp. | 39°F (4°C) | 6-12 часов | Порча при охлаждении |
| *Clostridium perfringens* | 50°F (10°C) | Без роста | Спорулированное состояние |
| *Clostridium perfringens* | 70°F (21°C) | 2 часа | Опасность охлаждения |
| *Clostridium perfringens* | 109°F (43°C) | 10 минут | Максимальная скорость |

### Расчет роста популяции

Для расчета роста популяции:

**Уравнение экспоненциального роста:**

Nₜ = N₀ × 2ⁿ

где:
- Nₜ = финальная популяция (КОЕ)
- N₀ = начальная популяция (КОЕ)
- n = количество поколений

**Пример расчета:**

Начальная популяция: 100 КОЕ
Время генерации: 20 минут
Прошедшее время: 4 часа (240 минут)

n = 240 / 20 = 12 поколений

Nₜ = 100 × 2¹² = 100 × 4 096 = 409 600 КОЕ

Это демонстрирует экспоненциальный характер роста бактерий и критическую важность контроля температуры.

## Математические модели эффектов температуры

### Соотношение Аррениуса

Уравнение Аррениуса описывает температурную зависимость скоростей реакций, применимую к кинетике роста бактерий:

k = A × e^(-Eₐ/RT)

где:
- k = константа скорости роста (ч⁻¹)
- A = предэкспоненциальный фактор (фактор частоты)
- Eₐ = энергия активации (Дж/моль или кал/моль)
- R = универсальная газовая постоянная = 8,314 Дж/(моль·К) = 1,987 кал/(моль·К)
- T = абсолютная температура (К)

**Логарифмическая форма:**

ln(k) = ln(A) - Eₐ/(RT)

Это соотношение дает линейную зависимость ln(k) от 1/T с наклоном = -Eₐ/R.

### Температурный коэффициент (Q₁₀)

Значение Q₁₀ количественно определяет коэффициент, на который скорость роста увеличивается при повышении температуры на каждые 10°C:

Q₁₀ = (k₂/k₁)^(10/(T₂-T₁))

где:
- k₁, k₂ = скорости роста при температурах T₁ и T₂
- T₂ - T₁ = разница температур (°C)

**Типичные значения Q₁₀ для роста бактерий:**
- Психротрофные организмы: 2,0 до 3,5
- Мезофильные организмы: 1,5 до 2,5
- Общие биологические процессы: 2 до 3

**Интерпретация:**
Q₁₀ равный 2 означает, что скорость роста удваивается при каждом увеличении температуры на 10°C.

**Пример применения:**

Скорость роста *E. coli* при 30°C = 2 поколения/час
Q₁₀ = 2,0
Вычислите скорость роста при 40°C:

k₄₀ = k₃₀ × Q₁₀^((40-30)/10)
k₄₀ = 2 × 2,0¹ = 4 поколения/час

### Модифицированная модель Ратковского (квадратный корень)

Модель Ратковского предоставляет точные прогнозы скоростей роста бактерий в субоптимальном температурном диапазоне:

√k = b × (T - T₀)

где:
- k = скорость роста (ч⁻¹)
- b = коэффициент регрессии (специфичный для организма)
- T = температура (°C)
- T₀ = концептуальная минимальная температура роста (°C)

**Расширенная форма для полного температурного диапазона:**

√k = b × (T - Tₘᵢₙ) × [1 - e^(c×(T-Tₘₐₓ))]

где:
- Tₘᵢₙ = минимальная температура роста
- Tₘₐₓ = максимальная температура роста
- c = параметр формы

Эта модель точно описывает наблюдаемое соотношение квадратного корня между скоростью роста и температурой для многих пищевых патогенов.

## Приложения прогнозной микробиологии

### Программное обеспечение ComBase и Growth Predictor

Инструменты прогнозной микробиологии позволяют количественно оценить рост бактерий при конкретных условиях хранения. Эти модели интегрируют эффекты температуры с другими факторами окружающей среды (pH, активность воды, состав атмосферы).

**Первичные модели** описывают изменения популяции во времени:
- Экспоненциальная модель
- Логистическая модель
- Модель Гомпертца
- Модель Барании

**Вторичные модели** описывают параметры роста как функции условий окружающей среды:
- Модели типа Аррениуса
- Полиномиальные модели
- Модели квадратного корня

### Модель Гомпертца

Модифицированное уравнение Гомпертца описывает полную кривую роста бактерий, включая фазу лага:

log(N) = A + C × exp{-exp[B × (M - t)]}

где:
- N = популяция в момент времени t (КОЕ/г или КОЕ/мл)
- A = log(N₀) = асимптота начальной популяции
- C = log(Nₘₐₓ/N₀) = разница между максимальным и начальным уровнями
- B = относительная скорость роста в момент M
- M = время, в которое происходит максимальная скорость роста
- t = время

**Производные параметры роста:**
- Максимальная удельная скорость роста: μₘₐₓ = B × C / e
- Длительность фазы лага: λ = M - (1/B)
- Время генерации: tg = ln(2) / μₘₐₓ

### Интеграция температурного профиля

Для продуктов, испытывающих переменные температурные профили во время хранения и распределения, интегрированные модели время-температура прогнозируют кумулятивный микробный рост:

N(t) = N₀ + ∫₀ᵗ μ(T(τ)) dτ

где:
- N(t) = популяция в момент времени t
- μ(T(τ)) = скорость роста как функция температуры в момент τ
- T(τ) = температурный профиль во времени

Этот подход интеграции позволяет оценить влияние колебаний температуры на безопасность продукта и срок его годности.

## Последствия для проектирования систем охлаждения

### Поддержание целевой температуры

На основе кинетики роста бактерий системы охлаждения должны поддерживать определенные диапазоны температур:

**Свежее мясо и птица:**
- Целевая: 28°F до 32°F (-2,2°C до 0°C)
- Максимум: 40°F (4,4°C)
- Обоснование: Подавление роста мезофильных патогенов; контроль порчи психротрофов

**Свежая рыба и морепродукты:**
- Целевая: 30°F до 34°F (-1,1°C до 1,1°C)
- Оптимальная: 32°F (0°C) на льду
- Обоснование: Минимизация психротрофной бактериальной активности; продление срока годности

**Молочные продукты:**
- Целевая: 36°F до 38°F (2,2°C до 3,3°C)
- Максимум: 40°F (4,4°C)
- Обоснование: Контроль роста *Listeria*; поддержание качества

**Свежие овощи и фрукты:**
- Целевая: Специфичная для продукта (32°F до 55°F / 0°C до 12,8°C)
- Максимум: 41°F (5°C) для нарезанных продуктов
- Обоснование: Баланс микробного контроля с предотвращением холодовых повреждений

### Требования к скорости охлаждения

Емкость охлаждения должна обеспечивать быстрое снижение температуры через опасную зону:

**Критическая скорость охлаждения:**

Требуемая емкость (кДж/ч) = (m × cₚ × ΔT) / Δt × 1,1

где:
- m = масса продукта (кг)
- cₚ = удельная теплоемкость (кДж/кг·°C)
- ΔT = снижение температуры (°C)
- Δt = допустимое время (часы)
- 1,1 = коэффициент безопасности для потерь в системе

**Пример:**

Охладить 454 кг вареной курицы с 60°C до 21°C за 2 часа:

Q = (454 × 3,31 × 39) / 2 × 1,1
Q = 32 068 кДж/ч = 8,9 кВт

Этот расчет устанавливает минимальную требуемую емкость испарителя для соответствия безопасности пищевых продуктов.

### Мониторинг температуры и реагирование на отклонения

Кинетика роста бактерий устанавливает максимально допустимое время отклонения температуры:

| Температура отклонения | Максимальное время до утилизации продукта |
|---|---|
| 10°C | 4 часа |
| 15,6°C | 2 часа |
| 21,1°C | 1 час |
| Выше 26,7°C | 30 минут |

Эти ограничения предполагают первоначально низкие бактериальные нагрузки и направляют настройку точки срабатывания сигнализации для систем мониторинга охлаждения.

## Температурные профили конкретных патогенов

### *Listeria monocytogenes*

Критическая проблема для охлажденных готовых к употреблению продуктов из-за способности к психротрофному росту.

**Характеристики роста:**
- Минимальная температура роста: 30°F до 32°F (-1,1°C до 0°C)
- Оптимальная температура роста: 98,6°F (37°C)
- Максимальная температура роста: 113°F (45°C)

**Скорости роста:**

| Температура | Время генерации | Скорость роста (log КОЕ/г/день) |
|---|---|---|
| 32°F (0°C) | 62 часа | 0,16 |
| 37°F (3°C) | 36 часов | 0,27 |
| 39°F (4°C) | 30 часов | 0,33 |
| 41°F (5°C) | 20 часов | 0,49 |
| 50°F (10°C) | 8 часов | 1,23 |

Хранение при 39°F (4°C) или ниже критично для контроля *Listeria* в охлажденных продуктах с расширенным сроком годности.

### Виды *Salmonella*

**Характеристики роста:**
- Минимальная температура роста: 41°F до 44,6°F (5°C до 7°C)
- Оптимальная температура роста: 98,6°F (37°C)
- Максимальная температура роста: 115°F до 117°F (46°C до 47°C)

**Скорости роста:**

| Температура | Время генерации | Примечания |
|---|---|---|
| 40°F (4,4°C) | Без роста | Контроль охлаждения |
| 44,6°F (7°C) | 6-12 часов | Маргинальное охлаждение |
| 50°F (10°C) | 3-4 часа | Нарушение температурного режима |
| 98,6°F (37°C) | 20-30 минут | Оптимальные условия |

Надлежащее охлаждение ниже 41°F (5°C) предотвращает рост *Salmonella*.

### *Escherichia coli* O157:H7

**Характеристики роста:**
- Минимальная температура роста: 44,6°F (7°C)
- Оптимальная температура роста: 98,6°F (37°C)
- Максимальная температура роста: 120°F до 122°F (49°C до 50°C)

**Скорости роста:**

| Температура | Время генерации | Применение |
|---|---|---|
| 40°F (4,4°C) | Без роста | Контроль охлаждения |
| 44,6°F (7°C) | 12-24 часа | Минимальный рост |
| 50°F (10°C) | 6-8 часов | Нарушение температурного режима |
| 70°F (21°C) | 1-2 часа | Опасная зона |
| 98,6°F (37°C) | 20 минут | Оптимальный рост |

### *Clostridium perfringens*

**Характеристики роста:**
- Минимальная температура роста: 50°F до 54°F (10°C до 12°C)
- Оптимальная температура роста: 109°F (43°C)
- Максимальная температура роста: 125°F до 130°F (52°C до 54°C)

**Времена генерации:**

| Температура | Время генерации | Уровень опасности |
|---|---|---|
| 50°F (10°C) | Без роста | Безопасное хранение |
| 70°F (21°C) | 1-2 часа | Опасность охлаждения |
| 98,6°F (37°C) | 15 минут | Быстрый рост |
| 109°F (43°C) | 10 минут | Максимальная скорость |

*C. perfringens* представляет основную проблему при ненадлежащем охлаждении вареных продуктов. Быстрое охлаждение с 130°F до 80°F (54°C до 27°C) критично.

## Справочники ASHRAE

**Справочник ASHRAE—Холодоснабжение (2022):**
- Глава 33: Нагрузки охлажденного помещения
- Глава 34: Проектирование охлажденного помещения
- Глава 51: Молочные продукты
- Глава 52: Мясные продукты
- Глава 53: Продукция птицеводства
- Глава 54: Рыбная продукция
- Глава 55: Фрукты и овощи

**Справочник ASHRAE—Приложения HVAC (2023):**
- Глава 21: Промышленная переработка пищевых продуктов
- Глава 22: Требования к хранению товаров

Эти главы содержат конкретные требования по температуре и данные о росте бактерий для проектирования систем охлаждения.

## Управление холодной цепью

### Приемлемые колебания температуры

Хотя постоянная температура обеспечивает оптимальный микробный контроль, практические системы испытывают температурные циклы. Приемлемые пределы колебаний на основе кинетики роста бактерий:

**Кратковременные колебания (менее 30 минут):**
- Максимальное отклонение: +5°F (+2,8°C) выше установки
- Частота: Не более 4 раз в день
- Воздействие: Минимальный рост при коротких выбросах

**Долгосрочный дрейф:**
- Максимальное отклонение: +2°F (+1,1°C) выше установки
- Длительность: Непрерывно
- Воздействие: Повышенный коэффициент скорости роста в 1,2-1,5 раза

**Циклы оттаивания:**
- Повышение температуры продукта: Менее 3°F (1,7°C)
- Возврат к установке: В течение 30 минут
- Воздействие: Незначительно при надлежащем управлении циклом

### Подход с кумулятивным индикатором время-температура (TTI)

Системы TTI интегрируют потенциал бактериального роста в переменных температурных профилях:

Кумулятивный рост = ∫₀ᵗ μ(T(τ)) dτ

Этот подход позволяет оценить в реальном времени оставшийся срок годности продукта на основе фактической температурной истории, а не консервативных постоянно-температурных предположений.

## Заключение

Скорость роста бактерий демонстрирует экспоненциальную температурную зависимость в физиологическом диапазоне для каждого организма. Системы охлаждения должны поддерживать температуры ниже минимальной температуры роста для целевых патогенов при контроле порчи психротрофными организмами.

Количественные модели, включая соотношения Аррениуса, коэффициенты Q₁₀ и модели квадратного корня, позволяют прогнозировать поведение бактерий при различных температурных сценариях. Эти модели устанавливают техническую основу для определения размеров емкости систем охлаждения, выбора установки и конфигурации сигнализации.

Опасная зона между 40°F и 140°F (4,4°C и 60°C) требует минимизации времени экспозиции, определяя требования к быстрому охлаждению для оборудования охлаждения. Данные времени генерации для конкретных патогенов предоставляют количественные цели контроля температуры в приложениях безопасности пищевых продуктов.

Интеграция моделей прогнозной микробиологии с производительностью систем охлаждения позволяет оптимизировать эксплуатацию оборудования для достижения обеих целей: безопасности пищевых продуктов и энергоэффективности.
