---
title: "Охлаждение в пищевой промышленности"
aliases: ["Охлаждение в пищевой промышленности"]
weight: 14
---
Охлаждение в пищевой промышленности охватывает специализированные системы охлаждения и термального контроля, необходимые для коммерческого производства, обработки, хранения и консервирования скоропортящихся пищевых продуктов. Эти системы принципиально отличаются от розничного или жилого охлаждения благодаря интеграции с производственными процессами, большей производительности, требованиям непрерывной работы и строгим стандартам санитарии.

## Термодинамическая основа сохранения пищевых продуктов

Охлаждение сохраняет качество пищевых продуктов, снижая скорость биохимических реакций и роста микроорганизмов. Фундаментальное соотношение следует уравнению Аррениуса, где скорость реакции экспоненциально снижается с температурой:

k = A × e^(-Ea/RT)

Где:
- k = константа скорости реакции
- A = предэкспоненциальный множитель
- Ea = энергия активации (кДж/моль)
- R = универсальная газовая постоянная (8,314 Дж/моль·К)
- T = абсолютная температура (К)

Для большинства реакций порчи пищи значение Q10 (изменение скорости на каждые 10°C снижения температуры) находится в диапазоне от 2 до 3, что означает, что каждое снижение температуры на 10°C снижает скорость деградации вдвое или втрое.

## Категории пищевой обработки и требования к тепловому режиму

Предприятия пищевой промышленности требуют различных стратегий охлаждения в зависимости от характеристик продукта, методов обработки и желаемого срока хранения.

| Категория обработки | Диапазон температур | Основное назначение | Характеристики теплонагрузки |
|-------------------|------------------|----------------|--------------------------|
| Предварительное охлаждение | 0–10°C | Удаление полевого тепла | Высокая явная теплонагрузка, короткая продолжительность |
| Быстрое охлаждение | -1–4°C | Быстрое снижение температуры | Требуется очень высокая скорость теплопередачи |
| Процессное охлаждение | 1–7°C | Температурный контроль во время производства | Переменная нагрузка, непрерывная работа |
| Холодное хранилище | -1–4°C | Кратковременное хранение | Умеренная стационарная нагрузка |
| Замороженное хранилище | -18–-29°C | Долгосрочное сохранение | Низкая стационарная нагрузка, высокая инфильтрация |
| Быстрое замораживание | -30–-40°C | Быстрое образование ледяных кристаллов | Экстремальная скорость удаления тепла |
| Оттаивание/закалка | -4–-2°C | Контролируемое нагревание для обработки | Прецизионный температурный контроль |

## Требования по температуре для конкретных продуктов

Различные категории пищевых продуктов требуют специфических тепловых условий для поддержания качества, безопасности и соответствия нормативным требованиям.

### Обработка мяса и птицы

Обработка свежего мяса требует тщательного управления температурой на протяжении всей производственной цепи:

| Этап обработки | Температура | Продолжительность | Критические факторы |
|-----------------|-------------|----------|------------------|
| Охлаждение туши | 0–4°C | 24–48 часов | Предотвратить холодное сокращение, минимизировать потерю веса |
| Режущий цех | 10–12°C | Непрерывно | Комфорт работников, контроль бактерий |
| Выдержка/кондиционирование | 1–2°C | 7–21 дней | Ферментативное размягчение, влажность 85–90% |
| Хранение (свежее) | -1,5–2°C | 1–14 дней | Зависит от продукта, поддерживать холодную цепь |
| Хранение (замороженное) | -23–-18°C | 6–12 месяцев | Минимизировать ожог морозом, предотвратить прогоркание |

Тепло дыхания от туш: 0,35–0,45 Вт/кг в течение начального периода охлаждения в течение 24 часов.

### Молочная обработка

Молочные продукты проявляют высокую чувствительность к колебаниям температуры из-за ферментативной активности и размножения микроорганизмов:

| Тип продукта | Температура обработки | Температура хранения | Влияние на срок хранения |
|-------------|----------------------|-------------------|------------------|
| Приемка сырого молока | Охладить до 4°C в течение 2 часов | 2–4°C | Критично для контроля бактерий |
| Пастеризованное молоко | Держать при 4°C или ниже | 1–4°C | Каждое повышение на 1°C сокращает срок хранения на 50% |
| Обработка сливок | 4–7°C | 2–4°C | Предотвращение расслоения жира |
| Производство сыра | Нагревание 28–35°C, затем охлаждение | 1–10°C варьируется | Требования выдержки зависят от типа |
| Ледяная смесь | Выдержка при 2–4°C | -26–-29°C итоговая | Контроль кристаллизации |

### Обработка продукции

Свежие фрукты и овощи продолжают метаболическое дыхание после сбора урожая, производя тепло и потребляя кислород:

| Категория продукта | Оптимальная температура | Скорость дыхания | Чувствительность к этилену |
|-----------------|-------------------|-----------------|---------------------|
| Листовые овощи | 0–2°C | 50–120 мг CO2/кг·ч при 5°C | Низкая |
| Корнеплоды | 0–4°C | 10–30 мг CO2/кг·ч при 5°C | Низкая |
| Косточковые плоды | 0–5°C | 15–40 мг CO2/кг·ч при 5°C | Высокая |
| Цитрусовые | 4–10°C | 8–25 мг CO2/кг·ч при 5°C | Умеренная |
| Тропические фрукты | 10–15°C | 30–80 мг CO2/кг·ч при 15°C | Высокая |
| Резаная/обработанная продукция | 0–2°C | 2–5× целого продукта | Переменная |

Расчет тепла дыхания:
Q = m × r × h_fg

Где:
- Q = выделяемое тепло (Вт)
- m = масса продукта (кг)
- r = скорость дыхания (мг CO2/кг·с)
- h_fg = скрытое тепло на мг CO2 ≈ 0,0027 Вт·ч/мг

### Обработка морепродуктов

Морепродукты требуют наиболее холодных практических температур без замораживания, чтобы замедлить деградацию, вызванную бактериями и ферментами:

| Тип продукта | Температура обработки | Контакт со льдом | Максимальная продолжительность хранения |
|-------------|----------------------|-------------|------------------------|
| Свежая рыба (целая) | -1–2°C | Прямой контакт со льдом предпочтителен | 10–14 дней |
| Свежая рыба (филе) | -1–1°C | Лед или сверхохлажденное | 5–7 дней |
| Моллюски (живые) | 4–7°C | Влажная среда | 3–5 дней |
| Моллюски (очищенные) | 0–2°C | Контакт со льдом приемлем | 3–4 дня |
| Замороженные морепродукты | -29–-23°C | Рекомендуется глазировка | 6–12 месяцев |

## Расчеты теплонагрузки для пищевой обработки

Общая нагрузка охлаждения состоит из множества компонентов, требующих индивидуальной оценки:

**Нагрузка от продукта:**
Q_product = m × c_p × ΔT + m × h_if (для замораживания)

**Нагрузка дыхания (свежая продукция):**
Q_resp = m × r × h_CO2

**Нагрузка от оборудования:**
Q_equip = Σ(P_motor × f_motor × f_location)

**Нагрузка инфильтрации:**
Q_inf = V × ρ × Δh × n/3600

Где:
- V = объем помещения (м³)
- ρ = плотность воздуха (кг/м³)
- Δh = разница энтальпий (кДж/кг)
- n = воздухообмены в час

**Нагрузка от персонала:**
Q_person = N × q_person × t/24

Где q_person = 250–350 Вт на человека в холодных условиях.

## Требования санитарии для обработочных помещений

Системы охлаждения в пищевой промышленности должны обеспечивать частые высокотемпературные промывки и химическую дезинсекцию:

**Конструктивные соображения:**
- Все компоненты охлаждения рассчитаны на условия промывки (минимум IP65, IP69K предпочтительнее)
- Конструкция из нержавеющей стали (марки 304 или 316) для открытых поверхностей
- Герметичные подшипниковые узлы и защищенные корпуса двигателей
- Наклонные поверхности для дренажа, без горизонтальных выступов
- Съемные панели для доступа к очищаемым поверхностям
- Антимикробные покрытия на ребрах испарителя где применимо

**Устойчивость к тепловому шоку:**
Оборудование должно выдерживать быстрые температурные циклы:
- Рабочая температура: -5–5°C
- Температура промывки: 60–82°C
- Время восстановления: возврат к рабочей температуре в течение 2–4 часов

## Типы систем для пищевой обработки

### Системы прямого расширения

Применимы для меньших обработочных помещений и умеренных нагрузок:
- Хладагент испаряется непосредственно в охлаждающих катушках
- Типичный диапазон производительности: 5–100 кВт на испаритель
- Преимущества: простой контроль, более низкая первоначальная стоимость, хорошая эффективность
- Ограничения: заряд хладагента в занятом помещении, критично обнаружение утечек

### Системы жидкостного переполнения

Предпочтительны для более крупных установок с несколькими испарителями:
- Скорость циркуляции хладагента: 2:1 до 4:1
- Приемник низкого давления подает несколько испарителей
- Улучшенный коэффициент теплопередачи от смачивания жидкостью
- Сниженный штраф по температуре хладагента от перепада давления

### Системы вторичного контура с гликолем

Обычны в приложениях процессного охлаждения, требующих распределения:
- Пропиленгликоль или хлорид кальция рассол
- Исключает хладагент в производственных зонах
- Позволяет централизованную установку охлаждения
- Ограничение температурного диапазона: -10–5°C

### Каскадные системы с диоксидом углерода

Развивающаяся технология для приложений с экстремально низкой температурой:
- CO2 как хладагент низкой ступени: -50–-10°C
- NH3 или HFC как хладагент высокой ступени
- Экологические преимущества: GWP = 1, без истощения озона
- Превосходные свойства теплопередачи в диапазоне низких температур

## Контролируемая и модифицированная атмосфера

Продлевает срок хранения сверх одного только охлаждения посредством контроля состава газа:

| Тип атмосферы | Концентрация O2 | Концентрация CO2 | Применение |
|----------------|-----------------|------------------|--------------|
| Нормальный воздух | 20,9% | 0,03% | Стандартное охлаждаемое хранилище |
| Контролируемая атмосфера (CA) | 1–5% | 1–5% | Долгосрочное хранилище яблок, груш |
| Модифицированная атмосфера (MA) | 2–10% | 5–20% | Резаная свежая продукция, мясная упаковка |
| Сверхнизкий кислород | <1% | 10–20% | Контроль вредителей, подавление гнили |

Нагрузка охлаждения увеличивается на 10–15% в хранилище CA из-за:
- Дыхание продукта продолжается при сниженной скорости
- Выделение тепла оборудованием контроля газа
- Повышенные требования к изоляции для герметичной конструкции

## Стратегии энергоэффективности

Охлаждение в пищевой промышленности представляет 30–60% от общего энергопотребления объекта:

**Меры оптимизации системы:**
- Компрессор и вентилятор с переменной скоростью: сокращение энергии на 20–35%
- Рекуперация тепла от нагнетания компрессора: компенсация отопления объекта на 10–25%
- Контроль плавающего давления конденсации: сокращение энергии компрессора на 10–20%
- Требуемое размораживание вместо времяконтроля: сокращение энергии испарителя на 5–15%
- LED-освещение в охлаждении: сокращение энергии освещения на 60–80%

**Методы снижения нагрузки:**
- Быстрое предварительное охлаждение продукта перед входом в хранилище
- Воздушные завесы или полосовые завесы у точек доступа: сокращение инфильтрации на 30–60%
- Высокоскоростные двери для зон трафика: время цикла <6 секунд
- Модернизация изоляции сверх требований кодекса: R-5,3–R-7 для замороженного хранилища
- Ночное снижение температуры для производственных зон в непроизводственное время

## Показатели качества и нарушения температурного режима

Качество пищи деградирует предсказуемо при воздействии температуры во времени:

**Допуск время-температура (TTT):**
Интегрированное время выше критической температуры определяет потерю качества:

TTT = Σ(t_i × k_i)

Где:
- t_i = временной интервал при температуре T_i
- k_i = константа скорости деградации при T_i

**Критические факторы качества по продукту:**
- Микробная безопасность: зона опасности 5–60°C, <4°C для контроля
- Ферментативное потемнение: скорость удваивается на каждые 5°C повышения
- Окисление липидов: скорость увеличивается в 2–3× на каждые 10°C повышения
- Потеря влаги: дифференциал давления пара управляет скоростью
- Рост ледяных кристаллов: перекристаллизация выше -12°C

## Соответствие нормативным требованиям

Охлаждение в пищевой промышленности должно соответствовать множественным нормативным базам:

**Требования FDA Food Code:**
- Холодное хранение: ≤5°C для готовых к употреблению пищевых продуктов
- Пределы времени охлаждения: 21°C до 5°C в течение 6 часов
- Мониторинг температуры: требуется непрерывная запись
- Калибровка: ±1°C точность для показывающих термометров

**Критические контрольные точки HACCP:**
Охлаждение обычно составляет CCP, требующие:
- Определенные критические пределы с научным обоснованием
- Непрерывный мониторинг с автоматической записью
- Процедуры корректирующих действий при отклонениях
- Проверка посредством калибровки третьей стороной

**Требования USDA/FSIS (мясо, птица):**
- Охлаждение туши: специфические кривые время-температура по видам
- Температуры обработочных помещений: максимум 10°C
- Температура продукта: максимум 4°C для распределения
- Процедуры операционного стандарта санитарии (SSOPs)

Охлаждение в пищевой промышленности представляет одно из наиболее требовательных приложений технологии термального контроля, требующее интеграции принципов термодинамики, пищевой науки, инженерии технологических процессов и соответствия нормативным требованиям для доставки безопасных, высококачественных продуктов эффективно.
