---
title: "Хлебобулочные изделия"
aliases: ["Хлебобулочные изделия"]
weight: 11
---

Системы охлаждения для хлебобулочных изделий обеспечивают контроль термочувствительных процессов, включая замедление брожения теста, хранение замороженного теста, консервирование ингредиентов и охлаждение готовой продукции. Контролируемое управление температурой и влажностью сохраняет характеристики брожения, предотвращает миграцию влаги и поддерживает качество продукции на всех этапах производства.

## Обзор охлаждения хлебобулочного производства

Хлебопекарные операции требуют нескольких охлаждаемых зон, работающих в различных температурных диапазонах. Системы замедления брожения теста поддерживают контролируемое брожение при 2-4°C, замороженное хранилище теста работает при -18–-23°C, хранилище ингредиентов охватывает 0-7°C в зависимости от чувствительности компонента, охлаждение готовой продукции приводит печеные изделия от 65-95°C до температуры упаковки.

Расчеты нагрузки охлаждения должны учитывать пакетные процессы, периодические открытия дверей при загрузке/выгрузке и удаление влаги во время охлаждения. Психрометрический контроль предотвращает конденсацию на поверхности холодного теста при поддержании необходимой влажности для предотвращения высыхания поверхности.

| **Зона применения** | **Диапазон температуры** | **Относительная влажность** | **Скорость воздуха** | **Типовая плотность нагрузки** |
|----------------------|----------------------|----------------------|-----------------|-------------------------|
| Ретардеры теста | 2-4°C | 75-85% | 0,25-0,5 м/с | 200-300 кг/м³ |
| Хранилище замороженного теста | -18–-23°C | 85-90% | 0,15-0,3 м/с | 400-600 кг/м³ |
| Охладители ингредиентов | 0-7°C | 50-70% | 0,3-0,6 м/с | 150-250 кг/м³ |
| Охладители расстойки | 10-15°C | 70-80% | 0,2-0,4 м/с | 100-150 кг/м³ |
| Готовая продукция | 15-20°C | 40-60% | 0,4-0,8 м/с | 80-120 кг/м³ |

## Системы замедления брожения теста

Ретардеры теста контролируют скорость брожения путем снижения температуры теста сразу после перемешивания и формирования. Снижение температуры от 25-30°C до 2-4°C в течение 30-60 минут предотвращает избыточное брожение при сохранении жизнеспособности дрожжей для последующих операций расстойки.

Конструкция ретардера включает стеллажные системы, вмещающие стандартные хлебопекарные противни с точным распределением воздуха для достижения равномерного охлаждения на всех позициях стеллажей. Схемы циркуляции воздуха минимизируют температурную стратификацию при предотвращении высокоскоростного воздействия, вызывающего высыхание поверхности или образование корки.

Холодопроизводительность охлаждения учитывает:
- Чувствительное охлаждение: $Q_s = m \times c_p \times \Delta T$
- Тепло дыхания активных дрожжей: 0,5-1,0 Вт/кг теста
- Тепловую массу стеллажа при загрузке
- Инфильтрацию при открытии дверей

Где удельная теплоемкость теста $c_p \approx 3,2$ кДж/(кг·К), масса $m$ представляет общую нагрузку продукции.

Скорость снижения температуры влияет на контроль брожения. Быстрое охлаждение (0,3-0,5°C/мин) быстро останавливает брожение, но может повредить клетки дрожжей. Постепенное охлаждение (0,1-0,2°C/мин) обеспечивает более плавный переход, но продлевает период брожения.

### Управление циклом ретардера

Многоступенчатые циклы охлаждения оптимизируют потребление энергии и контроль температуры:

1. **Фаза снижения**: Полная холодопроизводительность снижает температуру теста до уставки
2. **Фаза удержания**: Модулирующая холодопроизводительность поддерживает 2-4°C против тепла дыхания
3. **Инициирование расстойки**: Контролируемое нагревание подготавливает тесто к расстойке (дополнительный автоматический переход)

Контроль влажности во время замедления предотвращает потерю влаги с поверхности теста. Конструкция испарителя балансирует обезвоживание (необходимое для холодопроизводительности) против требуемого поддержания влажности. Температура змеевика на 3-5 K ниже температуры помещения минимизирует удаление конденсата при обеспечении адекватной холодопроизводительности.

## Технология замороженного теста

Хранилище замороженного теста при -18–-23°C сохраняет жизнеспособность дрожжей и структуру теста на продолжительные периоды (8-26 недель в зависимости от формулировки). Скорость замораживания значительно влияет на образование кристаллов льда и последующее качество продукции.

### Рассмотрение скорости замораживания

Быстрое замораживание (шоковое замораживание при -30–-40°C со скоростью воздуха 5-8 м/с) производит мелкие кристаллы льда, минимизирующие клеточное повреждение дрожжей и структуры глютена. Медленное замораживание создает крупные кристаллы льда, разрывающие клеточные стенки и деградирующие производительность теста.

Оценка времени замораживания с использованием уравнения Планка, модифицированного для неправильной геометрии:

$$t = \left(\frac{\rho \times H_f}{\Delta T}\right) \times \left(\frac{P \times a}{h} + \frac{R \times a^2}{k}\right)$$

Где:
- $\rho$ = плотность теста (кг/м³)
- $H_f$ = скрытая теплота плавления ≈ 250 кДж/кг для теста
- $\Delta T$ = разность температур между средой замораживания и начальной температурой замерзания
- $P, R$ = коэффициенты формы ($P \approx 0,5$, $R \approx 0,125$ для цилиндрических кусков теста)
- $a$ = характеристическое измерение (толщина)
- $h$ = коэффициент теплопередачи поверхности
- $k$ = теплопроводность замороженного теста ≈ 1,4 Вт/(м·К)

| **Метод замораживания** | **Температура воздуха** | **Скорость воздуха** | **Время замораживания** | **Размер кристаллов** | **Воздействие на качество** |
|---------------------|--------------------|-----------------|--------------------|------------------|-------------------|
| Шоковая морозильная камера | -35–-40°C | 5-8 м/с | 45-90 мин | Мелкие (5-15 мкм) | Отличное |
| Спиральная морозильная камера | -30–-35°C | 3-5 м/с | 60-120 мин | Мелко-средние | Хорошее-Отличное |
| Контактная пластина | -30–-40°C | Статичный | 30-60 мин | Очень мелкие | Отличное |
| Проходная морозильная камера | -23–-28°C | 0,5-1,5 м/с | 180-360 мин | Крупные (30-50 мкм) | Удовлетворительное-Хорошее |

### Условия замороженного хранилища

Равномерность температуры хранилища в пределах ±1 K предотвращает температурные циклы, деградирующие жизнеспособность дрожжей. Колебания температуры способствуют росту кристаллов льда через рекристаллизацию, повреждающую целостность сети глютена.

Дифференциал температуры змеевика испарителя влияет на качество продукции. Чрезмерный ΔT (змеевик на 15-20 K ниже помещения) увеличивает обезвоживание, вызывая сублимацию с поверхностей продукции. Минимальный ΔT (змеевик на 5-8 K ниже помещения) поддерживает более высокую относительную влажность, но требует большей площади поверхности змеевика.

Управление циклом оттаивания предотвращает накопление инея при минимизации температурных перепадов. Системы электрического или горячего газового оттаивания должны завершать циклы в течение 15-20 минут с восстановлением температуры помещения менее чем за 30 минут.

## Требования к хранению ингредиентов

Ингредиенты для хлебопекарни требуют специальных условий хранения в зависимости от чувствительности к влаге, содержания жиров и биологической активности.

| **Ингредиент** | **Температура хранения** | **Относительная влажность** | **Максимальное хранение** | **Критические параметры** |
|----------------|-------------------------|----------------------|---------------------|------------------------|
| Мука | 10-15°C | 50-60% | 6-12 месяцев | Содержание влаги, контроль насекомых |
| Дрожжи (свежие) | 0-4°C | 75-85% | 2-4 недели | Поддержание жизнеспособности |
| Дрожжи (замороженные) | -18°C | 85-90% | 12-24 месяца | Избегать циклов замораживания-оттаивания |
| Сливочное масло | 0-4°C | 75-80% | 3-6 месяцев | Предотвращение окисления |
| Яйца (жидкие) | 0-4°C | 70-80% | 2-5 дней | Контроль сальмонеллы |
| Шоколад | 15-18°C | 40-50% | 12-18 месяцев | Предотвращение поседения |
| Орехи | 0-4°C | 50-60% | 6-12 месяцев | Контроль прогорклости |

### Системы хранения дрожжей

Свежие прессованные дрожжи сохраняют максимальную жизнеспособность при 0-4°C с контролируемой влажностью, предотвращающей высыхание поверхности. Хранилище, превышающее 4°C, ускоряет метаболическую активность и потерю жизнеспособности. Температурные циклы повреждают клеточные мембраны и снижают производительность разрыхления.

Хранилище замороженных дрожжей при -18°C или ниже сохраняет жизнеспособность на продолжительные периоды. Протоколы оттаивания требуют постепенного повышения температуры (оттаивание в холодильнике в течение 24-48 часов) для предотвращения теплового шока. Быстрое оттаивание при температуре окружающей среды убивает значительные популяции дрожжей.

### Хранение ингредиентов на основе жиров

Хранилище сливочного масла, маргарина и жиров при 0-4°C предотвращает окислительную прогорклость при поддержании пластичности для обработки. Температурные перепады выше 10°C ускоряют окисление липидов, производя неприятные вкусы. Контроль влажности предотвращает поглощение влаги, способствующей микробному росту.

Хранилище шоколада требует узких диапазонов температуры и влажности. Хранилище выше 18°C способствует поседению жира (кристаллизация какао-масла на поверхности). Хранилище ниже 15°C в сочетании с температурными циклами способствует поседению сахара (конденсация влаги, растворяющей поверхностные сахара). Оба условия деградируют внешний вид и текстуру.

## Охлаждение готовой продукции

Печеные изделия выходят из печей при 65-95°C (внутренняя температура продукции) и требуют контролируемого охлаждения до температуры упаковки (обычно 25-35°C) при предотвращении конденсации влаги, микробиологического роста и черствения.

Скорость охлаждения влияет на перераспределение влаги, текстуру корки и структуру мякиша. Быстрое охлаждение сохраняет хрустящесть корки, но может вызвать внутреннюю миграцию влаги. Постепенное охлаждение позволяет выравниванию влаги, но размягчает корку.

### Конструкция системы охлаждения

Спиральные охлаждающие башни обеспечивают вертикальный поток воздуха через слои продукции с контролируемой температурой и скоростью. Температура воздуха на 5-10 K ниже температуры поверхности продукции предотвращает конденсацию при обеспечении адекватной теплопередачи.

Расчет нагрузки охлаждения:

$$Q_{total} = Q_{sensible} + Q_{latent} + Q_{respiration}$$

$$Q_{sensible} = m_{product} \times c_p \times (T_{initial} - T_{final})$$

$$Q_{latent} = m_{water} \times h_{fg}$$

Где:
- $m_{product}$ = массовый расход продукции (кг/с)
- $c_p$ = удельная теплоемкость печеных изделий ≈ 2,5-3,0 кДж/(кг·К)
- $T_{initial}$ = температура выхода из печи
- $T_{final}$ = температура упаковки
- $m_{water}$ = скорость испарения влаги
- $h_{fg}$ = скрытая теплота испарения ≈ 2450 кДж/кг

| **Тип продукции** | **Температура выхода из печи** | **Целевая температура охлаждения** | **Время охлаждения** | **Скорость воздуха** | **Контроль влажности** |
|------------------|-------------------|---------------------|-----------------|------------------|----------------|
| Хлеб (очажный) | 90-95°C | 30-35°C | 60-90 мин | 0,5-1,0 м/с | 60-70% |
| Хлеб (форменный) | 85-90°C | 25-30°C | 90-120 мин | 0,4-0,8 м/с | 65-75% |
| Булочки | 80-85°C | 25-30°C | 30-45 мин | 0,6-1,2 м/с | 60-70% |
| Кондитерские изделия | 75-85°C | 20-25°C | 20-30 мин | 0,3-0,6 м/с | 50-60% |
| Печенье | 70-80°C | 20-25°C | 15-25 мин | 0,8-1,5 м/с | 40-50% |
| Торты | 85-90°C | 25-30°C | 45-75 мин | 0,3-0,5 м/с | 55-65% |

### Управление влажностью при охлаждении

Потеря влаги продукции при охлаждении влияет на окончательный вес, текстуру и срок хранения. Контролируемые среды влажности снижают испарительные потери при предотвращении конденсации на поверхности.

Отношения активности воды ($a_w$) управляют миграцией влаги. Поверхность продукции $a_w$ уравновешивается с окружающей относительной влажностью воздуха. Относительная влажность ниже $a_w$ продукции вызывает потерю влаги; относительная влажность выше $a_w$ продукции вызывает поглощение влаги и потенциальную конденсацию.

Для хлеба с $a_w \approx 0,95$-0,96 охлаждающий воздух относительной влажностью 65-75% обеспечивает градиент влаги, благоприятствующий контролируемому высыханию без чрезмерного обезвоживания. Более низкая относительная влажность ускоряет черствение через потерю влаги; более высокая относительная влажность способствует росту плесени.

## Рассмотрения интеграции системы

Охлаждение для хлебопекарни интегрируется с графиком производства, требуя управления нагрузкой на несколько зон. Максимальная нагрузка возникает при пакетной обработке с одновременным замедлением теста, подготовкой ингредиентов и охлаждением продукции.

Варианты архитектуры системы охлаждения:

**Централизованные системы**: Единственное машинное отделение, обслуживающее несколько зон через распределенные испарители. Преимущества включают доступность обслуживания, снижение хладагента и оптимизацию эффективности. Недостатки включают сложность распределительного трубопровода и риск отказа в одной точке.

**Распределенные системы**: Отдельные конденсирующие агрегаты на зону обеспечивают операционную независимость и упрощенную установку. Более высокий заряд хладагента и сниженная эффективность по сравнению с централизованными системами.

**Каскадные системы**: Двухступенчатое охлаждение с отдельными высокоступенчатыми (охлаждение ингредиентов, замедление) и низкоступенчатыми (замороженное хранилище) контурами оптимизирует эффективность для широких температурных диапазонов.

Возможности рекуперации тепла существуют между высокотемпературным отводом (конденсаторы) и низкотемпературными требованиями охлаждения (отопление помещения, нагревание воды). Восстановленное тепло компенсирует нагрузки кондиционирования помещения в зимние месяцы.

Планирование цикла оттаивания согласует множество испарителей для предотвращения одновременной потери холодопроизводительности. Стагнированные циклы оттаивания поддерживают непрерывную охлаждающую способность в течение рабочих смен производства.
