---
title: "Хранение готовой продукции"
aliases: ["Хранение готовой продукции"]
weight: 3
---

Хранение готовой хлебопекарной продукции требует точного контроля параметров окружающей среды для сохранения качества продукта, продления срока годности и предотвращения микробного роста, при этом избегая миграции влаги и очерствения. Условия хранения значительно варьируются в зависимости от типа продукта, конфигурации упаковки и предполагаемого времени распределения.

## Требования к охлаждению продукции

Хлебопекарные изделия должны охладиться до безопасной температуры хранения перед упаковкой, чтобы предотвратить образование конденсата внутри упаковочных материалов.

### Параметры охлаждения хлеба

| Тип продукта | Температура при извлечении | Целевая температура охлаждения | Время охлаждения | Скорость воздуха |
|--------------|---------------------------|--------------------------------|------------------|------------------|
| Хлеб в форме (450 г) | 87-96°C | 35-38°C | 90-120 мин | 30-45 м/мин |
| Хлеб для пекарни | 93-99°C | 38-40°C | 120-180 мин | 23-30 м/мин |
| Булочки | 85-90°C | 32-35°C | 60-90 мин | 38-53 м/мин |
| Батоны | 96-102°C | 38-43°C | 45-75 мин | 30-45 м/мин |

Охлаждающий воздух должен иметь относительную влажность менее 65%, чтобы предотвратить накопление поверхностной влаги. Чрезмерная скорость воздуха вызывает ускоренную потерю влаги с поверхности продукта, что приводит к преждевременному очерствению и растрескиванию корки.

### Охлаждение пастильных и сладких изделий

Пастильные изделия с заварным кремом, кремом или другими скоропортящимися начинками требуют охлаждения в холодильнике:

- **Начальное охлаждение**: 30-45 минут при 16-21°C, 50-60% ОВ
- **Финальное охлаждение**: 60-90 минут при 2-4°C до достижения температуры в центре 5°C
- **Скорость воздуха**: 15-23 м/мин для предотвращения смещения начинки и высыхания поверхности

Датские пастильные изделия и круассаны охлаждаются при комнатной температуре (20-22°C, 45-55% ОВ) в течение 45-60 минут перед упаковкой для обеспечения надлежащего развития корки.

## Контроль параметров окружающей среды в упаковочном помещении

Упаковочные операции требуют контролируемой среды для предотвращения загрязнения продукта и образования конденсата во время операций обертывания.

### Параметры температуры и влажности

| Назначение помещения | Температура | Относительная влажность | Воздухообмены в час | Фильтрация |
|---------------------|-------------|------------------------|---------------------|-----------|
| Нарезка/упаковка хлеба | 24-27°C | 45-55% | 15-20 | MERV 11 |
| Упаковка пастильных изделий | 20-22°C | 50-60% | 12-18 | MERV 13 |
| Кремовые изделия | 16-18°C | 55-65% | 20-25 | MERV 14 |
| Упаковка замороженной продукции | 10-16°C | 40-50% | 15-20 | MERV 13 |

Избыточное давление 15-25 Па относительно соседних площадей предотвращает инфильтрацию загрязняющих веществ. Распределение подаваемого воздуха должно исключать прямое попадание на открытую поверхность продукта.

### Контроль точки росы

Точка росы в упаковочном помещении должна оставаться как минимум на 6°C ниже температуры поверхности продукта, чтобы предотвратить конденсацию во время упаковки:

- **Продукт при 35°C**: Максимальная точка росы в помещении 29°C (примерно 24°C сухого термометра, 50% ОВ)
- **Продукт при 21°C**: Максимальная точка росы в помещении 16°C (примерно 20°C сухого термометра, 55% ОВ)
- **Продукт при 4°C**: Максимальная точка росы в помещении -1°C (примерно 10°C сухого термометра, 35% ОВ)

## Условия кратковременного хранения

Продукция, ожидающая распределения, требует контролируемого хранения для сохранения качества и предотвращения микробного роста.

### Параметры хранения при комнатной температуре

| Категория продукта | Температура | Относительная влажность | Максимальная длительность | Критические контрольные точки |
|-------------------|-------------|------------------------|--------------------------|------------------------------|
| Белый хлеб | 24-29°C | 50-60% | 3-5 дней | Сохранение влаги |
| Хлеб из муки грубого помола | 22-26°C | 45-55% | 4-7 дней | Предотвращение прогоркания |
| Мягкие булочки | 24-27°C | 55-65% | 2-4 дня | Высыхание поверхности |
| Твердые булочки/батоны | 21-24°C | 40-50% | 1-2 дня | Целостность корки |
| Печенье (упакованное) | 18-24°C | 35-45% | 30-90 дней | Увеличение влажности |
| Крекеры | 18-24°C | 30-40% | 60-180 дней | Предотвращение размягчения |

Колебания температуры более ±3°C ускоряют очерствение через ретроградацию молекул амилопектина в гранулах крахмала.

### Холодильное хранение

Продукты, содержащие скоропортящиеся ингредиенты, требуют охлаждения:

| Тип продукта | Температура хранения | Относительная влажность | Максимальная длительность | Проблемы качества |
|--------------|---------------------|------------------------|--------------------------|------------------|
| Кремовые пастильные изделия | 2-4°C | 70-80% | 3-5 дней | Расслоение крема |
| Украшенные торты | 3-6°C | 65-75% | 5-7 дней | Деградация глазури |
| Чизкейки | 2-4°C | 75-85% | 7-10 дней | Растрескивание поверхности |
| Эклеры/профитроли | 2-4°C | 70-80% | 2-3 дня | Размягчение оболочки |

Холодильное хранение ускоряет очерствение крахмальных продуктов через перераспределение влаги и ретроградацию крахмала. Продукты следует довести до комнатной температуры перед подачей, чтобы восстановить оптимальную текстуру.

## Операции замораживания

Замораживание продлевает срок годности, но требует быстрого замораживания и стабильных условий хранения.

### Параметры замораживания

- **Скоростное замораживание**: воздух при -29 до -40°C со скоростью 150-300 м/мин в течение 30-90 минут
- **Целевая температура в центре**: -18°C или ниже в течение 2-4 часов
- **Время прохождения критической зоны**: от 0°C до -5°C менее чем за 30 минут

Быстрое замораживание создает мелкие кристаллы льда, которые минимизируют повреждение клеток и сохраняют структуру продукта.

### Условия замороженного хранения

| Параметр | Спецификация | Техническое обоснование |
|----------|-------------|-------------------------|
| Температура хранения | -12 до -18°C | Минимизация роста кристаллов льда |
| Колебание температуры | ±1°C максимум | Предотвращение перекристаллизации |
| Относительная влажность | 85-95% | Снижение сублимации |
| Скорость воздуха | <15 м/мин | Минимизация холодильных ожогов |
| Длительность хранения | 90-180 дней | В зависимости от продукта |

Циклирование температуры вызывает перекристаллизацию льда, когда мелкие кристаллы плавятся и замерзают в более крупные кристаллы, повреждая структуру продукта и создавая "холодильный ожог" путем сублимации на поверхностях кристаллов.

## Оптимизация срока годности

Контроль параметров окружающей среды непосредственно влияет на срок годности продукта через влияние на миграцию влаги, микробную активность и химическую деградацию.

### Контроль миграции влаги

Активность воды (aw) определяет безопасность с микробиологической точки зрения и стабильность текстуры:

- **Хлебные продукты**: aw 0,94-0,97 (требует сохранения влаги)
- **Печенье**: aw 0,20-0,40 (требует исключения влаги)
- **Крекеры**: aw 0,10-0,30 (высокая чувствительность к влаге)

Влажность хранилища должна уравновешивать активность воды продукта, чтобы предотвратить увеличение или потерю влаги. Продукты с aw > 0,85 поддерживают рост плесени, если развивается поверхностная влага.

### Предотвращение очерствения

Скорость очерствения следует уравнению Аврами, при этом температура является основной переменной:

- **Пиковая скорость очерствения**: 4-10°C (холодильное хранение ускоряет очерствение)
- **Минимальное очерствение**: Ниже -5°C (замороженное) или выше 29°C (требуется ускоренное потребление)
- **Коммерческий компромисс**: 24-27°C для срока годности 3-5 дней

Хранение в контролируемой атмосфере с повышенным CO₂ (30-60%) замедляет рост плесени и продлевает срок годности на 50-100% для незакрытых продуктов.

### Предотвращение окисления липидов

Продукты с высоким содержанием жира (круассаны, датские пастильные изделия) требуют антиоксидантной защиты и контролируемого хранения:

- **Температура**: Ниже 21°C снижает скорость окисления
- **Световое воздействие**: Исключить УФ и видимый свет
- **Исключение кислорода**: Упаковка с модифицированной атмосферой с N₂ или CO₂
- **Антиоксиданты**: Натуральные (токоферолы) или синтетические (BHA, BHT)

Развитие прогоркания следует кинетике первого порядка, удваиваясь при каждом увеличении температуры на 10°C.

## Подготовка к распределению

Продукция, подготовленная к распределению, требует защиты от температурного шока во время операций загрузки.

### Проектирование области подготовки

- **Температура**: Соответствие условиям хранения ±3°C
- **Разделение погрузочной платформы**: Физический барьер или воздушная завеса
- **Контроль влажности**: Предотвращение конденсации в теплую погоду
- **Максимальное время воздействия**: 30 минут от хранилища до транспортного средства

Изолированные платформы и высокоскоростные двери минимизируют колебания температуры во время загрузки. Предварительная подготовка транспортного средства к температуре хранения предотвращает тепловой шок упакованной продукции.

## Мониторинг качества

Непрерывный мониторинг обеспечивает соответствие условий хранения спецификации.

### Критические точки мониторинга

- **Температура**: Точность ±0,5°C, интервалы логирования 5 минут
- **Относительная влажность**: Точность ±3%, интервалы логирования 15 минут
- **Точка росы**: Рассчитывается на основе измерений температуры и ОВ
- **Скорость воздуха**: Ежеквартальная проверка на уровне продукта
- **Микробное поверхностное тестирование**: Еженедельно в упаковочных помещениях

Автоматизированные системы оповещения уведомляют персонал, когда условия превышают установленные пределы до того, как произойдет ухудшение качества продукта.
