---
title: "Замороженное тесто"
aliases: ["Замороженное тесто"]
weight: 2
---

Холодильное оборудование для замороженного теста представляет собой одно из наиболее технически сложных применений в пищевой промышленности, требующее точного контроля скорости замораживания, температуры хранения и условий окружающей среды для сохранения жизнеспособности дрожжей и функциональности теста на протяжении всего распределения и хранения.

## Требования к скорости замораживания

Скорость замораживания непосредственно влияет на образование кристаллов льда, выживание клеток дрожжей и качество готового продукта.

### Критические температурные зоны

| Диапазон температур | Целевая продолжительность | Цель |
|------------------|-----------------|-----------|
| 2°C до -2°C | < 15 минут | Минимизация времени зарождения льда |
| -2°C до -18°C | 30-60 минут | Быстрое прохождение критической зоны |
| -18°C до -23°C | 20-30 минут | Полное замораживание |
| Ниже -23°C | Долгосрочное хранение | Долгосрочная стабильность |

### Выбор метода замораживания

**Взрывное замораживание**

Системы воздушного охлаждения обеспечивают основной метод замораживания большинства замороженных тестопродуктов. Скорость воздуха, температура и плотность загрузки продукта определяют скорость замораживания.

Критические параметры:
- Скорость воздуха: 5-7,5 м/с над поверхностью продукта
- Температура воздуха: -34°C до -40°C
- Расстояние между изделиями: 50-75 мм
- Плотность загрузки: 240-400 кг/м³

Коэффициент конвективной теплопередачи определяет эффективность замораживания:

h = 0.0036 × (V^0.8) × (k/D^0.2)

Где:
- h = коэффициент теплопередачи (кДж/ч·м²·°C)
- V = скорость воздуха (м/с)
- k = теплопроводность воздуха
- D = характерный размер

**Криогенное замораживание**

Замораживание жидким азотом или углекислым газом обеспечивает чрезвычайно высокие скорости замораживания для высокостоимостной продукции.

| Параметр | Жидкий азот | Снег углекислого газа |
|-----------|----------------|---------------------|
| Температура | -196°C | -79°C |
| Время замораживания (куск 0,45 кг) | 5-10 минут | 10-15 минут |
| Операционные затраты | Высокие | Средние |
| Уровень выживаемости дрожжей | 95-98% | 92-96% |

Преимущества криогенного замораживания:
- Минимальный рост кристаллов льда
- Максимальное сохранение клеток дрожжей
- Снижение потерь от обезвоживания
- Более быстрая производительность

## Сохранение жизнеспособности дрожжей

Выживание дрожжей при замораживании и хранении определяет функциональность готового продукта.

### Влияние температуры на дрожжи

Уровень выживания Saccharomyces cerevisiae варьируется в зависимости от условий замораживания:

| Скорость замораживания | Температура хранения | Жизнеспособность через 90 дней | Жизнеспособность через 180 дней |
|---------------|--------------------|-----------------------|-------------------------|
| Медленная (1,1°C/ч) | -18°C | 45-55% | 25-35% |
| Умеренная (5,6°C/ч) | -18°C | 65-75% | 45-60% |
| Быстрая (16,7°C/ч) | -18°C | 80-90% | 65-80% |
| Быстрая (16,7°C/ч) | -23°C | 85-92% | 75-88% |
| Очень быстрая (>55,6°C/ч) | -23°C | 92-98% | 85-95% |

### Влияние криопротекторов

Содержание сахара и соли обеспечивает криозащиту, снижая образование внутриклеточного льда:

- Концентрация сахарозы: 4-8% оптимальна для защиты дрожжей
- Содержание соли: 1,5-2,5% обеспечивает стабилизацию мембран
- Содержание жира: 8-12% снижает точку замерзания и защищает клеточные мембраны

## Контроль температуры при хранении

Долгосрочное хранение требует точного поддержания температуры для сохранения качества.

### Температурные требования в зависимости от продолжительности хранения

| Продолжительность хранения | Рекомендуемая температура | Максимальная температура | Сохранение качества |
|-----------------|------------------------|--------------------|--------------------|
| 0-30 дней | -18°C до -21°C | -15°C | Отличное |
| 31-90 дней | -21°C до -23°C | -18°C | Очень хорошее |
| 91-180 дней | -23°C до -26°C | -21°C | Хорошее |
| 181-365 дней | -26°C до -29°C | -23°C | Приемлемое |

### Предельные значения колебаний температуры

Циклические изменения температуры вызывают перекристаллизацию и повреждение дрожжей:

- Суточные колебания: ±1°C максимум
- Влияние цикла разморозки: повышение <3°C
- Время восстановления после разморозки: <30 минут до установленной точки
- Максимальное абсолютное воздействие: -12°C в течение <1 часа

## Конструкция взрывного морозильника

Правильная конфигурация взрывного морозильника обеспечивает равномерное замораживание продукта.

### Конфигурация воздушного потока

**Системы горизонтального потока**

Подача воздуха параллельно стеллажам с продуктом максимизирует скорость потока через поверхности продукта.

Параметры конструкции:
- Равномерность скорости воздуха: ±10% по нагрузке
- Равномерность температуры: ±1,5°C
- Перепад температуры испарителя: 4-7°C
- Температура возвратного воздуха: -21°C до -18°C

**Системы вертикального потока**

Нисходящий воздушный поток через нагрузки продукта подходит для продуктов в поддонах.

Расчет расхода воздуха:

CFM (м³/ч) = (Нагрузка продукта × Удаление тепла) / (1,08 × ΔT)

Где:
- CFM (м³/ч) = требуемый расход воздуха
- Нагрузка продукта = килограммов в час
- Удаление тепла = кДж/кг (обычно 115-137 кДж/кг для теста)
- ΔT = разность температур между подаваемым и возвратным воздухом

### Конструкция испарительной катушки

| Параметр | Спецификация | Примечания |
|-----------|--------------|-------|
| Перепад температуры испарителя | 4-7°C | Баланс между производительностью и обезвоживанием |
| Расстояние между ребрами | 6-8 ребер на см | Снижает частоту обледенения |
| Метод разморозки | Горячий газ или электрический | Каждые 4-6 часов работы |
| Продолжительность разморозки | 20-30 минут | Требуется полное удаление льда |
| Нагрев поддона | 200-300 Вт/м² | Предотвращает накопление льда |

## Требования к системе охлаждения

Система охлаждения должна поддерживать низкие температуры испарителя при управлении переменными нагрузками.

### Выбор компрессора

Одноступенчатые системы становятся неэффективными при температуре испарителя ниже -29°C. Двухступенчатые или каскадные системы обеспечивают лучшую производительность.

**Преимущества двухступенчатой системы:**
- Более низкое соотношение сжатия на ступень
- Сниженная температура нагнетания
- Улучшенная объемная эффективность
- Лучшие характеристики возврата масла
- Экономия энергии 15-25% в сравнении с одноступенчатой системой

### Выбор хладагента для замороженного теста

| Хладагент | Диапазон температур испарителя | Преимущества | Рассмотрения |
|-------------|---------------------|------------|----------------|
| R-404A | -40°C до -18°C | Хорошая производительность, установленный | Высокий GWP (3922) |
| R-448A | -40°C до -18°C | Более низкий GWP (1387) | Небольшое снижение производительности |
| R-507A | -40°C до -18°C | Подобно R-404A | Высокий GWP (3985) |
| Аммиак (R-717) | -46°C до -12°C | Отличная эффективность, нулевой GWP | Требует специализированной безопасности |
| Каскад CO₂ | -51°C до -23°C | Ультра-низкий GWP | Сложная конструкция системы |

## Упаковка и контроль влажности

Правильная упаковка предотвращает миграцию влаги и ожог морозом.

### Требования к барьеру

Требования коэффициента пропускания водяного пара (WVTR):

| Продолжительность хранения | Максимальный WVTR | Типичная структура пленки |
|-----------------|-------------|----------------------|
| 0-60 дней | 0,5 г/100 см²/24ч | LDPE 0,1 мм |
| 61-120 дней | 0,2 г/100 см²/24ч | LDPE + барьер EVOH |
| 121-180 дней | 0,1 г/100 см²/24ч | Многослойная барьерная пленка |
| >180 дней | 0,05 г/100 см²/24ч | Металлизированная или ламинат из фольги |

### Условия в морозильной камере

Окружающая среда в хранилище влияет на качество продукта:

- Относительная влажность: 85-90% при температуре хранения
- Скорость воздуха: <30 м/мин во избежание поверхностного обезвоживания
- Частота разморозки: каждые 8-12 часов в зависимости от нагрузки
- Высота штабеля продукта: максимум 2,4 м с надлежащими воздушными зазорами
- Расстояние между стеллажами: минимум 15 см между поддонами

## Протоколы разморозки

Контролируемая разморозка сохраняет функциональность дрожжей и структуру теста.

### Методы разморозки

| Метод | Требуемое время | Температура | Восстановление дрожжей | Качество теста |
|--------|--------------|-------------|---------------|---------------|
| Холодильная разморозка | 12-18 часов | 2-4°C | 95-98% | Отличное |
| Контролируемое помещение | 4-6 часов | 13-18°C | 90-95% | Очень хорошее |
| Расстойный шкаф | 2-3 часа | 21-29°C | 85-92% | Хорошее |
| Быстрая разморозка | <1 часа | >29°C | 70-80% | Плохое |

Правильная разморозка обеспечивает равномерность температуры по всей массе теста. Температура поверхности не должна превышать внутреннюю температуру более чем на 5°C во время разморозки, чтобы предотвратить градиенты активации дрожжей.

### Расстойка после разморозки

Время расстойки увеличивается при стрессе дрожжей:

- Свежее тесто: 45-60 минут при 35°C, 80% ОВ
- Замороженное 30 дней: 60-75 минут при 35°C, 80% ОВ
- Замороженное 90 дней: 75-90 минут при 35°C, 80% ОВ
- Замороженное 180 дней: 90-120 минут при 35°C, 80% ОВ

Контроль влажности в расстойном шкафу предотвращает поверхностное высыхание, которое препятствует расширению объема. Недостаточная влажность вызывает затвердение поверхности и снижение подъема при выпечке.

## Мониторинг качества

Регулярный мониторинг обеспечивает согласованность качества продукта на протяжении всего хранения.

### Физические испытания

- Растяжимость теста: Измеряется с помощью фарино- или экстензографа
- Скорость образования газа: Измеряется с помощью реофериментометра
- Объем после расстойки: Должен достичь 80-90% объема свежего теста
- Подъем при выпечке: В пределах 85-95% производительности свежего теста

### Микробиологическая оценка

Тестирование жизнеспособности дрожжей определяет срок хранения:

- Метод подсчета в культивируемых единицах: Измеряет концентрацию жизнеспособных клеток
- Восстановление метиленового синего: Быстрый показатель жизнеспособности
- Тест производства газа: Функциональная оценка
- Микроскопическое исследование: Оценка целостности клеток

Целевая популяция дрожжей: >10⁷ КОЕ/г для приемлемой производительности ферментации.
