---
title: "Замораживание теста"
aliases: ["Замораживание теста"]
description: "Техническое описание процесса переработки замороженного теста, включая требования к скорости замораживания, конструкцию скоростных морозильников, контроль образования ледяных кристаллов, сохранение жизнеспособности дрожжей и расчеты холодильной нагрузки для хлебопекарных производственных объектов"
weight: 1
---

Замораживание теста представляет критическую точку контроля процесса при производстве замороженных хлебопекарных изделий. Операция замораживания должна обеспечить быстрое удаление тепла при сохранении жизнеспособности клеток дрожжей, сохранении целостности структуры теста и предотвращении миграции влаги, которая снижает качество продукта.

## Требования к температуре замораживания

Целевые температуры хранения замороженных хлебопекарных изделий зависят от типа продукта и продолжительности хранения.

### Целевые температуры ядра

| Тип продукта | Целевая температура ядра | Максимальная продолжительность хранения |
|-------------|------------------------|--------------------------|
| Тесто с дрожжевой закваской | -18°C до -20°C | 6-12 месяцев |
| Слоистое тесто | -20°C до -23°C | 12-18 месяцев |
| Химически разрыхленное | -18°C до -20°C | 12-24 месяца |
| Полусырое замороженное | -18°C до -20°C | 6-9 месяцев |

Порог -18°C представляет критическую температуру, ниже которой рост ледяных кристаллов практически прекращается, а ферментативная активность становится незначительной. Хранение при -20°C обеспечивает дополнительный запас прочности для температурных колебаний при распределении.

### Требования к однородности температуры

Разница температур между центром и поверхностью не должна превышать 3°C по завершении цикла замораживания, чтобы предотвратить:
- Неравномерное распределение ледяных кристаллов
- Локализованное повреждение клеток дрожжей в более теплых зонах
- Структурную слабость вследствие дифференциального сжатия
- Изменчивость качества в пределах партии

## Требования к скорости замораживания

Скорость замораживания прямо влияет на распределение размеров ледяных кристаллов и выживаемость клеток дрожжей. Скорость количественно определяется как время, необходимое для прохождения теплового центра через критическую зону от 0°C до -5°C.

### Критические параметры скорости замораживания

**Оптимальные скорости замораживания:**
- Быстрое замораживание: 0°C до -5°C за 20-30 минут
- Умеренное замораживание: 0°C до -5°C за 30-60 минут
- Медленное замораживание: 0°C до -5°C за >60 минут (следует избегать)

**Расчет скорости:**

Скорость замораживания FR выражается как:

```
FR = (T_initial - T_final) / t_freeze
```

Где:
- FR = скорость замораживания (°C/мин)
- T_initial = 0°C (температура зародышеобразования льда)
- T_final = -5°C (конец критической зоны)
- t_freeze = время через критическую зону (минут)

Для оптимальной жизнеспособности дрожжей: FR = 0,10 до 0,25 °C/мин

### Рассмотрения выживания дрожжей

Жизнеспособность клеток дрожжей снижается экспоненциально со временем замораживания через критическую зону. Соотношение следует:

```
V = V_0 × e^(-k×t)
```

Где:
- V = жизнеспособное количество клеток после замораживания
- V_0 = начальное жизнеспособное количество клеток
- k = константа скорости смерти (0,002-0,008 мин⁻¹ для типичного теста)
- t = время замораживания (минут)

**Целевое сохранение жизнеспособности:** 85-95% от начального количества клеток

**Факторы, влияющие на выживание дрожжей:**
- Скорость замораживания (более быстрое = более высокое выживание в пределах границ)
- Начальная температура теста (более холодное лучше)
- Штамм дрожжей (предпочтительны морозостойкие штаммы)
- Состав теста (содержание сахара, жира)
- Осмотический стресс при образовании льда

Быстрое замораживание производит меньшие ледяные кристаллы, которые вызывают меньше механических повреждений клеточных мембран. Однако экстремально быстрое замораживание (<10 минут через критическую зону) может вызвать осмотический шок по мере замерзания внутриклеточной воды до выравнивания.

## Контроль образования ледяных кристаллов

Размер и распределение ледяных кристаллов определяют качество замороженного теста. Крупные кристаллы (>100 мкм) нарушают глютеновую сеть и клеточные мембраны.

### Зародышеобразование и рост кристаллов

Образование льда проходит через отличающиеся фазы:

1. **Фаза переохлаждения:** Тесто охлаждается ниже 0°C без образования льда
2. **Зародышеобразование:** Инициируется образование ледяных кристаллов (обычно -2°C до -5°C)
3. **Первичная кристаллизация:** Быстрый рост льда (зона 0°C до -10°C)
4. **Вторичная кристаллизация:** Медленный рост по мере снижения температуры

**Прогноз размера кристаллов:**

Средний диаметр кристалла d может быть оценен:

```
d = C × (dT/dt)^(-n)
```

Где:
- d = средний диаметр кристалла (мкм)
- C = эмпирическая константа (варьируется в зависимости от состава теста)
- dT/dt = скорость охлаждения (°C/мин)
- n = показатель (обычно 0,5-0,8)

**Целевой размер кристалла:** 20-50 мкм для оптимального качества

### Управление градиентом температуры

Градиент температуры от поверхности к центру приводит скорость теплопередачи:

```
q = h × A × (T_air - T_surface)
```

Где:
- q = скорость теплопередачи (Вт)
- h = коэффициент конвективной теплопередачи (Вт/м²·K)
- A = площадь поверхности (м²)
- T_air = температура воздуха скоростного морозильника (K)
- T_surface = температура поверхности теста (K)

Типичные значения:
- h = 40-80 Вт/м²·K для воздушного взрыва при 5-7 м/с
- h = 100-200 Вт/м²·K для воздушного взрыва при 10-15 м/с
- h = 300-500 Вт/м²·K для криогенного замораживания

## Конструкция скоростного морозильника

Воздушное замораживание взрывом остается преобладающим методом для коммерческого производства замороженного теста благодаря экономической эффективности и контролю процесса.

### Конфигурация скоростного морозильника

**Периодические скоростные морозильники:**
- Продукты из теста загружаются на полки или тележки
- Циркуляция воздуха при 5-10 м/с
- Типичная производительность: 500-2000 кг на партию
- Цикл замораживания: 60-120 минут

**Непрерывные спиральные морозильники:**
- Конвейерная лента перемещает продукт через зону замораживания
- Контроль переменного времени пребывания
- Производительность: 500-5000 кг/час
- Лучше для высокообъемных операций

**Туннельные морозильники:**
- Линейный конвейер через изолированный туннель
- Возможны несколько температурных зон
- Производительность: 1000-10000 кг/час
- Оптимально для однородных размеров продукта

### Проектирование системы распределения воздуха

Равномерная скорость воздуха по всем поверхностям продукта обеспечивает согласованное замораживание:

**Требования к скорости:**
- Минимум: 4 м/с (достаточно для продуктов <50 мм толщины)
- Оптимально: 6-8 м/с (большинство применений замороженного теста)
- Максимум: 12 м/с (риск чрезмерного обезвоживания)

**Расчет циркуляции воздуха:**

Требуемый расход воздуха Q:

```
Q = (q_total × ρ_air × C_p × ΔT) / (ρ_air × C_p × ΔT)
Q = q_total / (ρ_air × C_p × ΔT)
```

Упрощенно:

```
Q = m_product × L_f / (ρ_air × C_p × ΔT × t_freeze)
```

Где:
- Q = расход воздуха (м³/с)
- m_product = расход продукта по массе (кг/с)
- L_f = скрытая теплота замораживания (кДж/кг)
- ρ_air = плотность воздуха (кг/м³)
- C_p = удельная теплота воздуха (кДж/кг·K)
- ΔT = повышение температуры воздуха через продукт (K)
- t_freeze = время замораживания (с)

### Спецификации контроля температуры

| Параметр | Спецификация | Допуск |
|-----------|--------------|-----------|
| Температура воздуха взрыва | -35°C до -40°C | ±2°C |
| Скорость воздуха | 6-8 м/с | ±1 м/с |
| Относительная влажность | 85-95% | ±5% |
| Время пребывания продукта | 60-120 минут | ±5 минут |
| Финальная температура ядра | -18°C | ±1°C |

## Расчеты времени замораживания

Точное прогнозирование времени замораживания позволяет планировать производство и оптимизировать энергетику.

### Уравнение Планка

Для продуктов правильной формы:

```
t_f = (ρ × L_f / (T_f - T_m)) × (P×a/h + R×a²/k)
```

Где:
- t_f = время замораживания (с)
- ρ = плотность теста (кг/м³)
- L_f = скрытая теплота замораживания (кДж/кг)
- T_f = температура среды замораживания (°C)
- T_m = начальная температура замораживания (°C)
- P, R = геометрические константы (зависят от формы)
- a = характеристический размер (м)
- h = коэффициент поверхностной теплопередачи (Вт/м²·K)
- k = теплопроводность замороженного теста (Вт/м·K)

**Геометрические константы:**

| Форма | P | R |
|-------|---|---|
| Бесконечная плита | 1/2 | 1/8 |
| Бесконечный цилиндр | 1/4 | 1/16 |
| Сфера | 1/6 | 1/24 |

### Модифицированный расчет для продуктов из теста

Продукты из теста замораживаются неравномерно вследствие:
- Высокого содержания влаги (35-45%)
- Введения воздуха (5-15% по объему)
- Неоднородной структуры

**Эффективное время замораживания:**

```
t_eff = t_f × F_c
```

Где F_c является коэффициентом коррекции:
- F_c = 1,1-1,3 для плотного теста (бублики, кренделя)
- F_c = 1,3-1,5 для воздушного теста (хлеб, булки)
- F_c = 1,5-1,8 для слоистого теста (круассаны, датское печенье)

### Пример расчета

**Дано:**
- Диаметр булки теста: 60 мм (0,06 м)
- Начальная температура: 15°C
- Температура воздуха взрыва: -38°C
- Скорость воздуха: 7 м/с
- h = 60 Вт/м²·K
- k_frozen = 1,2 Вт/м·K
- ρ = 450 кг/м³
- L_f = 260 кДж/кг
- T_m = -2°C (начальная точка замораживания)

**Расчет:**

Для цилиндра: P = 1/4, R = 1/16, a = радиус = 0,03 м

```
t_f = (450 × 260 000 / (-2 - (-38))) × ((1/4 × 0,03)/60 + (1/16 × 0,03²)/1,2)
t_f = (117 000 000 / 36) × (0,000125 + 0,000047)
t_f = 3 250 000 × 0,000172
t_f = 559 секунд ≈ 9,3 минут
```

С коэффициентом коррекции F_c = 1,4 для воздушного теста:

```
t_eff = 9,3 × 1,4 = 13 минут
```

Общий цикл замораживания до ядра -18°C: приблизительно 25-30 минут с учетом фазы переохлаждения.

## Расчеты холодильной нагрузки

Точный расчет нагрузки обеспечивает адекватную холодильную мощность и предотвращает перегрузку системы.

### Компоненты общей холодильной нагрузки

```
Q_total = Q_product + Q_air + Q_infiltration + Q_equipment + Q_lights + Q_people
```

**1. Нагрузка продукта (Q_product):**

```
Q_product = m × [C_p1 × (T_1 - T_f) + L_f + C_p2 × (T_f - T_2)]
```

Где:
- m = расход продукта по массе (кг/ч)
- C_p1 = удельная теплота выше точки замораживания (кДж/кг·K) = 3,2-3,8 для теста
- C_p2 = удельная теплота ниже точки замораживания (кДж/кг·K) = 1,8-2,2 для теста
- T_1 = начальная температура продукта (°C)
- T_f = точка замораживания (°C) = -2 до -3°C
- T_2 = финальная температура продукта (°C)
- L_f = скрытая теплота (кДж/кг) = 240-280 для типичного теста

**2. Нагрузка инфильтрации воздуха:**

```
Q_air = V × ρ × C_p × (T_ambient - T_freezer) × n
```

Где:
- V = объем морозильника (м³)
- ρ = плотность воздуха (кг/м³)
- C_p = удельная теплота воздуха (кДж/кг·K)
- n = скорость воздухообмена (смены/час) = 1-3 для периодических, 3-6 для непрерывных

**3. Нагрузка передачи:**

```
Q_transmission = U × A × (T_ambient - T_freezer)
```

Где:
- U = общий коэффициент теплопередачи (Вт/м²·K) = 0,15-0,25 для изолированных панелей
- A = площадь поверхности (м²)

### Примерный расчет нагрузки

**Спецификации объекта:**
- Производительность: 1000 кг/час замороженного теста
- Начальная температура: 15°C
- Финальная температура: -18°C
- Объем морозильника: 200 м³
- Изолированная площадь поверхности: 400 м²
- Значение U: 0,20 Вт/м²·K
- Температура окружающей среды: 20°C
- Температура морозильника: -38°C

**Нагрузка продукта:**

```
Q_product = 1000 × [3,5 × (15 - (-2)) + 260 + 2,0 × (-2 - (-18))]
Q_product = 1000 × [3,5 × 17 + 260 + 2,0 × 16]
Q_product = 1000 × [59,5 + 260 + 32]
Q_product = 351 500 кДж/ч = 97,6 кВт
```

**Нагрузка инфильтрации (3 воздухообмена/час):**

```
Q_air = 200 × 1,3 × 1,005 × (20 - (-38)) × 3
Q_air = 45 441 кДж/ч = 12,6 кВт
```

**Нагрузка передачи:**

```
Q_transmission = 0,20 × 400 × (20 - (-38)) × 3,6
Q_transmission = 16 704 кДж/ч = 4,6 кВт
```

**Нагрузка оборудования и другие:** 5-10% от промежуточного итога = 11,5 кВт

**Общая холодильная нагрузка:**

```
Q_total = 97,6 + 12,6 + 4,6 + 11,5 = 126,3 кВт
```

**С коэффициентом безопасности 15%:** 126,3 × 1,15 = 145 кВт

**Рекомендуемая емкость компрессора:** 150-160 кВт

## Спецификации оборудования

### Компоненты холодильной системы

**Выбор компрессора:**
- Тип: Винтовой или поршневой для этого диапазона мощности
- Мощность: 150-160 кВт при температуре испарения -40°C
- Хладагент: R-404A, R-507A или R-449A (альтернатива с более низким GWP)
- Модуляция мощности: 25-50-75-100% для согласования нагрузки

**Змеевики испарителя:**
- Расстояние между ребрами: 8-12 мм (предотвращает мостик иней)
- Скорость фронта: 3-4 м/с
- TD (разница температур): 8-12°C
- Материал: Нержавеющая сталь или алюминий с эпоксидным покрытием
- Метод оттаивания: Электрический или горячий газ, 2-4 цикла в день

**Конденсатор:**
- Тип: Испарительный или воздушный (зависит от климата)
- Мощность: 180-200 кВт (включает теплоту сжатия)
- Подход TD: 10-15°C для воздушного охлаждения

### Требования к системе управления

**Критические точки контроля:**
- Температура воздуха испарителя (±1°C)
- Мониторинг температуры ядра продукта
- Скорость воздуха через зону продукта
- Инициирование и завершение оттаивания
- Поэтапное включение мощности компрессора
- Защитные блокировки (высокое/низкое давление)

**Приборная оснащение:**
- Температура продукта: Термопары типа T, точность ±0,5°C
- Температура воздуха: Датчики RTD, точность ±0,2°C
- Скорость воздуха: Анемометры, точность ±5%
- Датчики давления: Точность ±1%

## Стратегии сохранения качества

### Контроль влаги

Обезвоживание поверхности теста (ожог морозильника) происходит при наличии градиента давления паров, ведущего к миграции влаги.

**Методы предотвращения:**
- Поддерживать 85-95% относительную влажность в скоростном морозильнике
- Минимизировать контакт скорости воздуха со временем (оптимизировать скорость замораживания)
- Применить влагонепроницаемую упаковку в течение 30 минут после замораживания
- Минимизировать температурные колебания при хранении

**Требования к упаковке:**
- Скорость передачи водяного пара: <0,5 г/м²/24ч при 38°C, 90% RH
- Материалы: Полиэтилен (LDPE/HDPE), полипропилен, ламинированные пленки
- Целостность уплотнения: Требуется 100% герметичное уплотнение

### Сохранение структуры глютена

Образование ледяных кристаллов нарушает глютеновую сеть. Минимизировать повреждение через:

**Корректировки рецептуры:**
- Увеличить содержание белка (12-14% белка муки)
- Добавить жизненно важный пшеничный глютен (1-3% от массы муки)
- Включить усилители теста (аскорбиновая кислота, ферменты)
- Оптимизировать гидратацию (60-65% для морозостойкости)

**Контроль обработки:**
- Избегать чрезмерного перемешивания (развивает чрезмерное натяжение глютена)
- Контролировать температуру теста перед замораживанием (4-10°C идеально)
- Минимизировать обращение после смешивания
- Замораживать в течение 30-60 минут после формирования

### Сохранение активности дрожжей

**Стратегии рецептуры:**
- Использовать морозостойкие штаммы дрожжей (морозостойкие варианты S. cerevisiae)
- Увеличить дозировку дрожжей на 20-30% против свежего теста
- Добавить защитные вещества для дрожжей (сахара, молочные сухие вещества)
- Оптимизировать осмотический баланс

**Стратегии обработки:**
- Минимизировать ферментацию перед замораживанием (максимум 10-15 минут доказательства)
- Охладить тесто до 4-8°C перед замораживанием
- Достичь быстрого замораживания через критическую зону
- Поддерживать строгое хранение при -18°C (превышения температуры убивают дрожжи)

### Протокол мониторинга качества

| Параметр | Частота тестирования | Критерии приемки |
|-----------|----------------|---------------------|
| Температура ядра | Каждая партия | -18°C ± 1°C |
| Время замораживания | Ежедневно | В пределах ±10% от целевого |
| Жизнеспособность дрожжей | Еженедельно | >85% от предзамороженного количества |
| Содержание влаги | Еженедельно | В пределах 1% от целевого |
| Прочность теста | Раз в две недели | Экстензограф соответствует спецификациям |
| Финальный объем продукта | Каждый производственный цикл | >90% от свежего контроля |

## Соображения безопасности и эксплуатации

**Безопасность персонала:**
- Изолированная защитная одежда для среды -40°C
- Максимальное время воздействия: 15 минут без перерыва
- Экстренный выход из всех зон морозильника
- Мониторинг кислорода (обнаружение утечки хладагента)

**Безопасность продукта:**
- Мониторинг критической точки контроля HACCP
- Предотвращение перекрестного заражения аллергенами
- Контроль патогенов (замораживание не убивает бактерии)
- Отслеживаемость через кодирование партий

**Энергоэффективность:**
- Частотно-регулируемые приводы на компрессорах и вентиляторах
- Рекуперация тепла от конденсатора для отопления объекта
- Оптимальное планирование оттаивания
- Ночное снижение мощности при остановке производства
