---
title: "Напитки"
aliases: ["Напитки"]
weight: 9
---

Системы охлаждения для производства напитков играют критическую роль в контроле ферментации, стабилизации продукции, карбонизации и сохранении качества в различных применениях — от пивоварных производств до предприятий по производству соков. Каждая категория напитков предъявляет особые требования к тепловому контролю, определяемые ферментативной активностью, микробиологической стабильностью и целями обеспечения органолептического качества.

## Охлаждение при пивоварении

Пивоварные производства требуют точного температурного контроля на нескольких этапах процесса, с нагрузками охлаждения, варьирующимися от умеренного охлаждения при ферментации до глубокого охлаждения для холодной стабилизации и розлива.

### Контроль температуры ферментации

Температура ферментации непосредственно влияет на метаболизм дрожжей, образование ароматических соединений и кинетику ферментации.

**Требования к ферментации элей:**
- Диапазон температур: 15–22°C
- Допуск по контролю: ±1°C
- Отвод тепла: 35–59 кДж/кг ферментируемого экстракта
- Пиковое выделение тепла: 48–72 часа после добавления дрожжей
- Метод охлаждения: гликолевые рубашки или внутренние змеевики

**Требования к ферментации лагеров:**
- Диапазон температур: 7–13°C
- Допуск по контролю: ±0,5°C
- Отвод тепла: 28–47 кДж/кг ферментируемого экстракта
- Длительность: 7–14 дней первичной ферментации
- Вторичная выдержка: 0–3°C в течение 2–8 недель

Экзотермическая реакция ферментации генерирует приблизительно 1180–1300 кДж на килограмм конвертированного экстракта в спирт и CO₂. Холодопроизводительность должна обеспечивать пиковые тепловые нагрузки, возникающие при экспоненциальном росте дрожжей.

### Охлаждение светлого пива

Охлаждение после ферментации стабилизирует пиво и облегчает осаждение белков и полифенолов.

**Процесс холодной стабилизации:**
- Температура: –2 до 0°C
- Длительность: 24–72 часа
- Назначение: предотвратить образование дымки охлаждения
- Скорость охлаждения: максимум 1,7°C/час для предотвращения теплового шока

**Охлаждение при карбонизации:**
- Целевая температура: –1 до 1°C
- Растворимость CO₂ повышается с понижением температуры
- Встроенная карбонизация требует контроля ±0,3°C
- Естественная карбонизация в кондиционирующих емкостях при 2–4°C

### Системы распределения гликоля

Пивоварные гликолевые системы обычно работают с растворами пищевого пропиленгликоля, обслуживающими несколько зон охлаждения.

| Компонент системы | Рабочая температура | Соображение по расходу |
|-----------------|---------------------|------------------------|
| Рубашки ферментера | –2 до 0°C | 30–60 л/мин на 100 л емкости |
| Охлаждение светлой емкости | –3 до –1°C | 45–75 л/мин на 100 л емкости |
| Теплообменники | –2 до 0°C | Проектирование на ΔT 5,5°C |
| Резервуар хранения гликоля | –3 до –2°C | Минимум 30% объема системы |

Концентрация гликоля обычно составляет 25–35% по массе, обеспечивая защиту от замерзания до –15°C при сохранении адекватных свойств теплопередачи. Более высокие концентрации снижают эффективность теплопередачи вследствие увеличенной вязкости и сниженной удельной теплоемкости.

## Охлаждение при производстве вина

Системы охлаждения при производстве вина контролируют температуры ферментации, облегчают холодную стабилизацию и поддерживают условия хранения, которые сохраняют нежные ароматические соединения.

### Охлаждение ферментации

Ферментация белого вина требует более интенсивного охлаждения, чем ферментация красного вина, для сохранения летучих ароматов и предотвращения остановки ферментации.

**Ферментация белого вина:**
- Диапазон температур: 10–15°C
- Допуск по контролю: ±1°C
- Нагрузка охлаждения: 24–43 кДж/кг ферментируемого сахара
- Длительность: 10–30 дней в зависимости от стиля
- Метод: емкости с рубашкой, гликоль или прямое расширение

**Ферментация красного вина:**
- Диапазон температур: 21–29°C
- Допуск по контролю: ±1,5°C
- Нагрузка охлаждения: 28–47 кДж/кг ферментируемого сахара
- Расширенная мацерация может потребовать охлаждения
- Пиковые температуры при управлении шапкой

### Холодная стабилизация

Стабилизация тартратов предотвращает образование кристаллов в разлитом вине путем контролируемого осаждения.

**Параметры холодной стабилизации:**
- Температура: –4 до –1°C для белых вин
- Температура: –1 до 2°C для красных вин
- Минимальная длительность: 7–14 дней
- Скорость охлаждения: максимум 1,1–1,7°C/час
- Требуемое время контакта для нуклеации кристаллов

Растворимость битартрата калия (винный камень) снижается с понижением температуры и содержанием спирта. Холодная стабилизация при температурах, близких к точке замерзания, вызывает кристаллизацию, удаляя нестабильные тартраты перед розливом.

### Охлаждение винотеки

Премиум-класс вин, выдерживаемых в дубовых бочках, требует точного контроля окружающей среды для управления испарением и предотвращения микробного загрязнения.

**Условия винотеки:**
- Температура: 13–18°C
- Относительная влажность: 70–80%
- Воздухообмены: 2–4 в час
- Нагрузка охлаждения: 160–270 кДж/ч·м² площади пола
- Требуется осушение воздуха при охлаждении

## Производство безалкогольных напитков

Производство газированных безалкогольных напитков предполагает высокоточное охлаждение при подготовке сиропа, обработке воды и процессах карбонизации.

### Охлаждение сиропа

Концентрированные сиропы требуют охлаждения после пастеризации нагреванием или операций горячего розлива.

**Требования к охлаждению сиропа:**
- Температура на входе: 82–93°C после пастеризации
- Целевая температура: 2–7°C
- Метод охлаждения: пластинчатые теплообменники
- Тепловая нагрузка: 355–425 кДж/кг сиропа (зависит от ΔT)
- Соображения по вязкости влияют на теплопередачу

### Охлаждение воды для карбонизации

Растворение CO₂ в воде сильно зависит от температуры и давления согласно закону Генри.

| Температура воды | Растворимость CO₂ (объемы) | Требуемое давление (кПа) |
|------------------|------------------------|------------------------|
| 0°C | 4,0 | 414 |
| 2°C | 3,8 | 448 |
| 4°C | 3,5 | 517 |
| 7°C | 3,2 | 586 |

Более низкие температуры карбонизации снижают необходимое давление и улучшают скорости абсорбции CO₂. Большинство предприятий нацелены на 0–3°C для воды карбонизации.

**Охлаждение системы карбонизации:**
- Предварительное охлаждение воды: 0–2°C
- Сосуд карбонатора: изолированный, охлаждаемый
- Встроенное охлаждение: после карбонизации для обеспечения теплового баланса
- Допуск по контролю: ±0,5°C

### Охлаждение продукции при розливе

Разлитые напитки требуют охлаждения для предотвращения теплового шока упаковки и обеспечения качества продукции.

**Целевые температуры при розливе:**
- Стеклянные бутылки: 4–10°C
- Бутылки из ПЭТ: 2–7°C
- Алюминиевые банки: 2–4°C
- Равномерность температуры критична для точности объема

## Охлаждение при переработке соков

Системы охлаждения при переработке соков обрабатывают охлаждение свежего сока, замораживание концентратов и холодное хранение готовых продуктов.

### Интенсивное охлаждение

Сразу после экстракции или пастеризации сок требует интенсивного охлаждения для сохранения вкуса, цвета и питательной ценности.

**Параметры интенсивного охлаждения:**
- Температура на входе: 74–85°C после пастеризации
- Целевая температура: 2–4°C
- Время охлаждения: менее 30 секунд
- Метод: вакуумное охлаждение или пластинчатые теплообменники
- Отвод тепла: 307–354 кДж/кг сока

Вакуумное интенсивное охлаждение снижает температуру за счет испарительного охлаждения при частичном вакууме (71–74 кПа), удаляя 1–3% воды при интенсивном охлаждении продукции. Этот метод минимизирует тепловую деградацию термолабильных соединений.

### Требования к холодному хранению

Различные соковые продукты требуют определенных температур хранения в зависимости от кислотности, содержания сахара и микробиологической стабильности.

| Тип сока | Температура хранения | Ожидаемый срок годности | Специальные соображения |
|-----------|--------------------|--------------------|----------------------|
| Свежий апельсиновый сок | 0–2°C | 14–21 день | Мониторить оседание мякоти |
| Свежий яблочный сок | 0–3°C | 10–14 дней | Предотвратить потемнение |
| Виноградный сок | 0–4°C | 30–60 дней | Возможно осаждение тартратов |
| Овощные соки | 2–4°C | 7–14 дней | Более высокий pH требует более низких температур |
| Концентрат (замороженный) | –23 до –18°C | 12–24 месяца | Предотвратить ожог от мороза |

### Замораживание концентрата

Соковые концентраты, полученные путем испарения, требуют замораживания для долгосрочного хранения и распределения.

**Проектирование системы замораживания:**
- Начальное замораживание: –29 до –23°C
- Температура хранения: –23 до –18°C
- Скорость замораживания: интенсивное замораживание предотвращает образование крупных кристаллов льда
- Формы продукции: бочки, контейнеры мешок-в-коробке или наливные цистерны
- Циклы оттаивания необходимы для испарительных змеевиков

Скоростные морозильные камеры или спиральные морозильные установки обрабатывают упакованное охлаждение концентрата от 2–4°C до ниже –18°C в течение 2–4 часов. Холодопроизводительность должна учитывать явную теплоту продукции, скрытую теплоту плавления и тепловую массу упаковки.

## Рассмотрения при проектировании системы охлаждения

### Расчеты нагрузок

Нагрузки охлаждения на предприятиях по производству напитков включают технологическое охлаждение, явную и скрытую теплоту продукции, а также потери окружающей среде.

**Компоненты общей нагрузки охлаждения:**

Q_total = Q_process + Q_product + Q_transmission + Q_infiltration + Q_equipment

Где:
- Q_process = тепло ферментации, тепло смешивания, работа насоса
- Q_product = явное охлаждение + скрытая теплота (замораживание)
- Q_transmission = теплопередача через стены, полы, потолки
- Q_infiltration = открывание дверей, утечки воздуха
- Q_equipment = моторы, освещение, персонал

**Коэффициенты одновременности:**
- Несколько ферментеров: 0,7–0,85 (не все на пике одновременно)
- Линии розлива: 0,8–0,9 (плановое производство)
- Холодное хранилище: 1,0 (непрерывная нагрузка)

### Выбор хладагента

Предприятия по производству напитков требуют хладагентов, совместимых с нормами безопасности пищевых продуктов и способных работать при низких температурах.

**Типичные применения хладагента:**
- Аммиак (R-717): крупные промышленные системы, центральные установки
- R-404A/R-449A: среднетемпературные применения, замена R-22
- R-134a: более высокотемпературные процессы, близость к продуктам
- CO₂ (R-744): каскадные системы для ультранизких температур
- Вторичные гликолевые контуры: косвенное охлаждение для безопасности

Аммиачные системы требуют физического разделения от производственных зон согласно нормам безопасности пищевых продуктов. Вторичные гликолевые контуры обеспечивают изоляцию при сохранении эффективности.

### Возможности рекуперации тепла

Производство напитков генерирует значительное количество отходящего тепла, пригодного для рекуперации.

**Применение рекуперации тепла:**
- Производство горячей воды из отвода тепла компрессора
- Предварительный нагрев воды для пастеризации
- Нагрев воды для мытья бутылок
- Отопление объектов (зимние месяцы)
- Нагрев воды для CIP (чистка на месте)

Рекуперация тепла из аммиачных или гликолевых систем может компенсировать 40–60% нагрузок горячего водоснабжения объектов. Пластинчатые теплообменники передают тепло от конденсаторов охлаждения в резервуары хранения воды.

## Санитария и интеграция CIP

Системы охлаждения при производстве напитков должны обеспечивать циклы очистки без снижения температурного контроля.

**Соображения CIP:**
- Смачиваемые гликолем поверхности: требуется пищевой гликоль
- Рубашки емкостей: проектирование для циркуляции раствора CIP
- Теплообменники: съемные пластины или конструкция, поддающаяся очистке
- Поддержание температуры: во время и после очистки
- Контроль бактерий: биоциды гликоля, УФ-обработка

Циклы очистки временно прерывают охлаждение, требуя тепловой инерции или дополнительной холодопроизводительности для поддержания температур продукции во время 1–2-часовых последовательностей CIP.

## Контроль и мониторинг

Передовые предприятия по производству напитков используют интегрированные системы управления, связывающие охлаждение с мониторингом процессов.

**Интеграция системы управления:**
- Мониторинг температуры: все ферментеры и емкости хранения
- Контроль потока гликоля: модулирующие клапаны на отдельных зонах
- Поэтапное управление компрессором: соответствие мощности изменяющимся нагрузкам
- Системы тревоги: отклонения температуры, отказы оборудования
- Логирование данных: соответствие нормативам, уверенность в качестве

Современные системы используют распределенное управление с локальными ПЛК, взаимодействующими с центральными платформами SCADA, обеспечивая дистанционный мониторинг и планирование предупредительного обслуживания на основе трендов производительности.
