---
title: "Производство пива"
aliases: ["Производство пива"]
weight: 1
---

Системы охлаждения пивоварни поддерживают точный температурный контроль на протяжении всего процесса производства, от брожения до упаковки. Эти системы справляются со значительными тепловыми нагрузками от экзотермических реакций брожения, требуют точной температурной стабильности для развития вкуса и должны обеспечивать различные температурные зоны в одном помещении.

## Требования к температурному контролю в процессе производства пива

Различные этапы производства требуют специфических режимов температурного контроля, которые прямо влияют на качество и консистентность продукта.

### Контроль температуры брожения

Брожение генерирует значительное количество тепла, которое необходимо удалять для сохранения жизнеспособности дрожжей и предотвращения развития нежелательных вкусов. Экзотермическая реакция производит приблизительно 583-651 кДж на килограмм сброженного сахара.

| Тип брожения | Диапазон температур | Охлаждающая нагрузка | Продолжительность |
|-------------------|------------------|--------------|----------|
| Эль (Saccharomyces cerevisiae) | 15,6-24°C | 12,7-19,1 кДж/л/сутки | 5-10 дней |
| Лагер (Saccharomyces pastorianus) | 7,2-13°C | 8,5-12,7 кДж/л/сутки | 10-21 дней |
| Брожение высокой плотности | 18,3-22,2°C | 21,2-31,8 кДж/л/сутки | 7-14 дней |
| Бельгийские стили | 20-25,6°C | 15,9-23,3 кДж/л/сутки | 5-12 дней |

Генерирование тепла достигает максимума через 24-48 часов после внесения дрожжей, требуя от систем охлаждения обработки нагрузок на 150-200% выше средних показателей в период пиковой активности брожения.

### Выдержка лагера и холодная кондиция

Выдержка лагера требует продолжительного хранения при низкой температуре для созревания вкуса, осаждения дрожжей и осаждения белков. Равномерность температуры в пределах ±0,28°C предотвращает конвекционные потоки, которые вновь поднимают дрожжи в суспензию.

| Стадия кондиции | Температура | Продолжительность | Назначение |
|-------------------|-------------|----------|---------|
| Первичная выдержка лагера | 0-1,7°C | 3-8 недель | Созревание вкуса |
| Вторичная выдержка лагера | -1,7 до -0,6°C | 1-4 недели | Финальная кондиция |
| Холодная стабилизация | -2,2 до -1,1°C | 3-7 дней | Осаждение белков |
| Ускоренное охлаждение | -2,2 до -0,6°C | 12-48 часов | Осаждение дрожжей |

## Системы охлаждения с гликолем

Централизованные системы с гликолем обеспечивают температурный контроль нескольких сосудов брожения и резервуаров кондиции через рубашечные сосуды или внутренние спирали.

### Проектирование системы с гликолем

Растворы пропиленгликоля в воде (пищевой стандарт) циркулируют при температурах на 2,8-4,4°C ниже требуемой температуры пива для достижения адекватных скоростей теплопередачи.

| Применение | Температура гликоля | Концентрация гликоля | Расход |
|-------------|-------------------|---------------------|-----------|
| Брожение эля | 13-18,3°C | 25-30% по объему | 0,19-0,31 л/мин/л |
| Брожение лагера | 3,3-8,9°C | 30-35% по объему | 0,19-0,31 л/мин/л |
| Резервуары выдержки лагера | -3,9 до -2,2°C | 35-40% по объему | 0,13-0,25 л/мин/л |
| Резервуары светлого пива | -1,1 до -0,6°C | 30-35% по объему | 0,13-0,19 л/мин/л |

Более высокие концентрации гликоля предотвращают замерзание при операциях выдержки лагера, но снижают эффективность теплопередачи и увеличивают энергозатраты на прокачивание.

### Расчеты теплопередачи

Теплопередача через рубашечные сосуды следует формуле:

Q = U × A × LMTD

Где:
- Q = скорость теплопередачи (кДж/ч)
- U = общий коэффициент теплопередачи (222-334 кДж/ч·м²·°C для рубашечных сосудов)
- A = поверхность теплопередачи (м²)
- LMTD = логарифмическая средняя разница температур (°C)

Адекватное покрытие рубашкой (60-80% поверхности сосуда) обеспечивает равномерный температурный контроль. Недостаточное покрытие создает температурные градиенты, превышающие 1,1-1,7°C в пределах сосуда.

## Конфигурация холодильной установки

Холодильные установки пивоварни обычно используют несколько температурных уровней для оптимизации энергетической эффективности по различным требованиям охлаждения.

### Проектирование многоуровневой системы

| Температурный уровень | Температура испарителя | Применение | Хладагент |
|------------------|----------------------|--------------|-------------|
| Высокотемпературный | -2,2 до -0,6°C | Светлое пиво, упаковка | R-134a, R-513A |
| Среднетемпературный | -6,7 до -3,9°C | Брожение эля, погреб | R-134a, R-513A |
| Низкотемпературный | -12,2 до -9,4°C | Брожение лагера | R-404A, R-448A, R-449A |
| Сверхнизкотемпературный | -20,6 до -17,8°C | Выдержка лагера, холодная стабилизация | R-404A, R-448A |

Каскадные системы охлаждения с компаундным сжатием повышают эффективность при разнице температур более 33-39°C между окружающей средой и требованиями процесса.

## Методы охлаждения сосудов брожения

Различные методы охлаждения обеспечивают разные степени температурного контроля и энергетической эффективности.

### Охлаждение рубашкой в сравнении с внутренними спиралями

**Рубашечные сосуды:**
- Внешние ямочные рубашки или полные рубашки
- Коэффициент теплопередачи: 222-334 кДж/ч·м²·°C
- Равномерное распределение температуры
- Без контакта с продуктом
- Более высокая стоимость сосуда

**Внутренние охлаждающие спирали:**
- Погруженные спирали внутри ферментера
- Коэффициент теплопередачи: 445-668 кДж/ч·м²·°C
- Более эффективная теплопередача
- Поверхности с контактом продукта требуют санитарной конструкции
- Более низкая стоимость установки
- Сложная валидация очистки

## Холодное хранилище и зоны упаковки

Контроль окружающей среды в холодном хранилище поддерживает стабильность продукта и обеспечивает операции упаковки.

| Зона | Температура | Относительная влажность | Кратность воздухообмена |
|------|-------------|------------------|-------------|
| Погреб светлого пива | 0-2,2°C | 75-85% | 2-4 воздухообмена в час |
| Холодное хранилище | 1,1-3,3°C | 70-80% | 2-3 воздухообмена в час |
| Зал упаковки | 4,4-10°C | 60-70% | 4-6 воздухообмена в час |
| Охладитель кегов | 1,1-3,3°C | 80-90% | 2-3 воздухообмена в час |

Зоны упаковки требуют температурного контроля для предотвращения пенообразования во время разлива. Температура пива выше 4,4°C при разливе карбонизированного пива вызывает чрезмерное выделение CO₂ и потери продукта.

## Возможности рекуперации тепла

Системы охлаждения пивоварни предоставляют значительный потенциал рекуперации тепла из горячего газового выпуска и масляных охладителей.

### Применение рекуперации тепла

| Источник тепла | Доступная температура | Применение |
|-------------|---------------------|-------------|
| Выпуск горячего газа | 60-82,2°C | Нагрев резервуара горячей воды |
| Охлаждение масла | 43,3-60°C | Предварительный подогрев затирочной воды |
| Конденсаторы | 37,8-48,9°C | Нагрев воды для CIP |
| Система с гликолем | 10-21,1°C | Отопление помещений (зимний период) |

Рекуперация тепла от охлаждения брожения может обеспечить 30-40% требуемой горячей воды пивоварни с периодом окупаемости 2-4 года в зависимости от стоимости энергии.

## Аммиачное охлаждение в крупных пивоварнях

Крупные пивоварни-производители (>100 000 бл/год) часто используют промышленное аммиачное охлаждение для превосходной эффективности и более низких эксплуатационных затрат.

### Соображения проектирования аммиачной системы

- Машинные помещения изолированы от производственных зон
- Вторичные гликолевые контуры для всего процессного охлаждения
- Испарительные конденсаторы для отвода тепла
- Минимум 15 см бетонные разделяющие стены
- Аварийная вентиляция: 25,5 м³/ч на м² площади машинного помещения
- Детектирование хладагента при пороге 25 ppm
- Подготовка персонала по протоколам безопасности при работе с аммиаком

Аммиачные системы достигают на 15-25% более низкого потребления энергии по сравнению с системами на HFC, но требуют увеличенной инфраструктуры безопасности и подготовки операторов.

## Мониторинг и контроль температуры

Критические контрольные точки требуют непрерывного мониторинга с оповещением об отклонениях температуры, превышающих ±0,56°C от заданного значения.

### Стратегии управления

**ПИД-контуры управления:**
- Полоса пропорциональности: 1,1-2,2°C
- Время интегрирования: 3-8 минут
- Время дифференцирования: 0,5-1,5 минуты
- Предотвращает перерегулирование температуры при ускоренном охлаждении

**Каскадирование соленоидных клапанов:**
Несколько гликолевых соленоидных клапанов обеспечивают ступенчатую охлаждающую емкость для соответствия изменяющимся тепловым нагрузкам на протяжении циклов брожения без автоколебаний.

**Насосы гликоля с переменной скоростью:**
Модулируют расходы на основе температурного дифференциала, снижая энергозатраты на прокачивание на 30-50% по сравнению с системами постоянного расхода.

## Расчеты нагрузок

Пиковые холодильные нагрузки возникают, когда несколько партий одновременно достигают максимальной активности брожения.

### Компоненты охлаждающей нагрузки

Общая нагрузка (кДж/ч) = Тепло брожения + Теплопроводность + Потери рубашки + Коэффициент безопасности

**Тепло брожения:**
Q_ferm = (°Плато × 0,75) × л × 600 кДж/кг-сахара / часы брожения

**Типичные пиковые нагрузки:**
- Ферментер объемом 11,4 л (пик): 47,8-69,1 кДж/ч
- Ферментер объемом 22,7 л (пик): 95,6-138,2 кДж/ч
- Ферментер объемом 45,5 л (пик): 191,2-276,4 кДж/ч

Проектируйте холодильную емкость на уровне 125-150% от рассчитанной пиковой нагрузки для учета будущего расширения и событий одновременного охлаждения партий.

## Оптимизация энергетической эффективности

Охлаждение пивоварни обычно составляет 30-40% от общего потребления энергии помещением.

### Меры повышения эффективности

- Компрессоры с переменной скоростью снижают потребление энергии при неполной нагрузке
- Контроль плавающего давления на головку снижает коэффициенты сжатия
- Свободное охлаждение с использованием условий окружающей среды в зимний период (температура гликоля >1,7°C)
- Оптимизация переохлаждения предотвращает образование паровых пузырьков
- Модернизация изоляции гликолевых распределительных труб (минимум 5 см толщины)
- Ночное снижение температуры в неответственных зонах охлаждения
- Рекуперация тепла из цикла сжатия

Комплексные программы эффективности достигают сокращения энергозатрат на 20-30% с периодом окупаемости менее 3 лет.
