---
title: "Хранение светлого пива"
aliases: ["Хранение светлого пива"]
description: "Технические требования к охлаждению резервуаров светлого пива, охлаждению разливочных резервуаров, взаимосвязь давления CO2 и конструкция системы розлива для консервации готового пива"
weight: 4
---

Хранение светлого пива представляет собой заключительный охлаждаемый этап удержания перед упаковкой или розливом. Термин "светлое" относится к отфильтрованному, насыщенному CO2 пиву, завершившему ферментацию и кондиционирование. Системы охлаждения резервуаров светлого пива поддерживают строгий контроль температуры для сохранения стабильности вкуса, предотвращения повторной ферментации и обеспечения оптимальных уровней карбонизации во время хранения и розлива.

## Характеристики светлого пива

Светлое пиво поступает в резервуары хранения со специфическими свойствами, которые определяют требования к охлаждению:

- Завершенная ферментация с остаточным количеством дрожжей менее 1 миллиона клеток/мл
- Уровни карбонизации 2,2–2,8 объемов CO2 для эльей, 2,5–3,0 объемов для лагеров
- Осветлено путем фильтрации или центрифугирования
- Содержание кислорода менее 50 ppb для предотвращения окислительного застаивания
- Достигнута конечная плотность без оставшихся сбраживаемых сахаров

Система охлаждения должна поддерживать условия, сохраняющие эти свойства в течение всего периода хранения, который колеблется от нескольких дней при высокооборотных операциях розлива до месяцев на пивоварнях с упаковкой.

## Требования по температуре

Температура хранения светлого пива зависит от продолжительности хранения, стиля пива и от того, пастеризовано ли пиво.

### Непастеризованное светлое пиво

| Продолжительность хранения | Диапазон температур | Применение |
|------------------|-------------------|-------------|
| 1–7 дней | 2–4°C | Высокообъемный разлив | 
| 7–30 дней | 0–2°C | Типичное хранение на ремесленной пивоварне |
| 30–45 дней | -1–1°C | Предел расширенного холодного хранения |
| 45+ дней | Не рекомендуется | Начинается ухудшение вкуса |

### Пастеризованное светлое пиво

| Продолжительность хранения | Диапазон температур | Применение |
|------------------|-------------------|-------------|
| 1–30 дней | 2–4°C | Выдержка после пастеризации |
| 30–90 дней | 1–3°C | Стандартное хранение упакованного пива |
| 90–180 дней | 0–2°C | Продукты с расширенным сроком хранения |

Однородность температуры в пределах ±0,5°C по всему объему резервуара критична. Стратификация вызывает пересыщение CO2 в холодных зонах и недостаточную карбонизацию в теплых зонах, что приводит к проблемам с розливом и непостоянству вкуса.

## Системы охлаждения резервуаров светлого пива

### Прямые расширительные рубашечные резервуары

Наиболее распространенная конфигурация использует катушки прямого расширения (DX) хладагента в рубашке резервуара:

- Хладагент испаряется при -5 до -3°C в проходах рубашки
- Температурный перепад 5–7°C между хладагентом и пивом
- Покрытие рубашкой 60–80% поверхности цилиндрического резервуара
- Конструкция без гликоля снижает риск загрязнения
- Индивидуальный контроль температуры резервуара через термостатические расширительные клапаны

Емкость отвода тепла для резервуаров светлого пива:

Q = U × A × LMTD

Где:
- Q = скорость теплопередачи (Вт)
- U = общий коэффициент теплопередачи (80–120 Вт/(м²·К) для рубашечных резервуаров)
- A = площадь поверхности рубашки (м²)
- LMTD = логарифмическая средняя разность температур (К)

Для резервуара объемом 100 бочонков (117 гл) с площадью рубашки 25 м², U = 100 Вт/(м²·К) и LMTD = 6 К:

Q = 100 × 25 × 6 = 15 000 Вт = 15 кВт = 4,3 кВт охлаждения

### Рубашки с охлаждением гликолем

Системы вторичного гликоля обеспечивают централизованное охлаждение с индивидуальным управлением резервуаром:

- Температура подачи гликоля -2 до 0°C
- Температура обратного потока гликоля 2–4°C
- Температурный перепад 4–6°C
- Скорость потока 0,5–1,0 л/мин на кВт охлаждения
- Концентрация пропиленгликоля 25–35% для защиты от замерзания

Системы с гликолем обеспечивают эксплуатационные преимущества при многорезервуарных установках, позволяя ступенчатую емкость холодильного агрегата и резервное копирование через несколько холодильников.

## Взаимосвязь давления CO2 и температуры

Равновесие карбонизации соответствует закону Генри, который гласит, что концентрация растворенного CO2 пропорциональна парциальному давлению при постоянной температуре. При хранении светлого пива поддержание надлежащего соотношения давление–температура предотвращает чрезмерную карбонизацию или потерю CO2.

### Таблица равновесия карбонизации

| Температура | 2,2 объема CO2 | 2,4 объема CO2 | 2,6 объема CO2 | 2,8 объема CO2 | 3,0 объема CO2 |
|-------------|-------------|-------------|-------------|-------------|-------------|
| -1°C | 0,7 бар | 0,9 бар | 1,0 бар | 1,2 бар | 1,4 бар |
| 0°C | 0,8 бар | 1,0 бар | 1,1 бар | 1,3 бар | 1,5 бар |
| 1°C | 0,8 бар | 1,0 бар | 1,2 бар | 1,4 бар | 1,6 бар |
| 2°C | 0,9 бар | 1,1 бар | 1,3 бар | 1,5 бар | 1,7 бар |
| 3°C | 1,0 бар | 1,2 бар | 1,4 бар | 1,6 бар | 1,8 бар |
| 4°C | 1,0 бар | 1,3 бар | 1,5 бар | 1,7 бар | 1,9 бар |

Приложенное давление CO2 должно учитывать гидростатический напор в высоких резервуарах:

P_верх = P_низ - (ρ × g × h)

Где:
- P_верх = давление в верхней части резервуара (Па)
- P_низ = приложенное давление у дна резервуара (Па)
- ρ = плотность пива ≈ 1010 кг/м³
- g = ускорение свободного падения = 9,81 м/с²
- h = высота жидкости (м)

Для резервуара высотой 6 м разница гидростатического давления составляет приблизительно 0,6 бар, требуя компенсации давления для поддержания равномерной карбонизации.

## Охлаждение разливочного резервуара

Разливочные резервуары в местах розлива требуют охлаждения для поддержания температуры пива между операциями заполнения и во время обслуживания.

### Хранение в проходной холодильной камере

Типичная установка в барах и ресторанах:

- Температура холодильной камеры 1–3°C
- Теплоизоляция минимум R-25 (RSI-4,4)
- Холодопроизводительность включает нагрузку продукции пива, массу резервуара и инфильтрацию
- Емкость охлаждения 0,1–0,2 кВт охлаждения на резервуар объемом 5 бочонков
- Время восстановления температуры после заполнения: 4–8 часов

### Удаленные системы с гликолем

Для разливочных резервуаров вне холодильных камер циркулирующие гликольные рубашки поддерживают температуру:

- Температура гликольной ванны -2 до 0°C
- Скорость потока гликольного насоса 5–10 л/мин на резервуар
- Изолированные линии подачи/обратного потока гликоля
- Конструкция с погружением в рубашку или катушку резервуара
- Емкость холодильника 0,15–0,25 кВт охлаждения на резервуар объемом 5 бочонков

## Охлаждение системы розлива

Температура пива должна оставаться в пределах ±1°C от резервуара светлого пива до крана для обеспечения надлежащего удержания карбонизации и контроля пены.

### Системы с длинной раздачей

Для расстояний, превышающих 8 м от разливочного резервуара до крана:

- Линии пива проходят через охлаждаемые гликолем магистральные пучки
- Температура гликольной ванны -1 до 1°C
- Диаметр линии пива 9,5 мм для стандартных расходов
- Скорость потока 0,3–0,5 м/с для минимизации образования пены
- Приложенное давление = сопротивление линии + перепад высоты + давление карбонизации

Спецификации гликольного магистрального пучка:

| Размер магистрали | Линии пива | Расход гликоля | Емкость охлаждения |
|------------|------------|-------------|------------------|
| 100 мм | 4–6 линий | 8–12 л/мин | 0,5–0,75 кВт охлаждения |
| 150 мм | 8–12 линий | 15–20 л/мин | 1,0–1,5 кВт охлаждения |
| 200 мм | 14–18 линий | 25–35 л/мин | 1,75–2,5 кВт охлаждения |

### Системы с короткой раздачей

Для местоположения крана в пределах 8 м от разливочного резервуара:

- Прямой разлив из охлаждаемой холодильной камеры
- Изолированные линии пива (минимум 25 мм теплоизоляции)
- Не требуется промежуточное охлаждение гликолем
- Самотечный или низкопрессионный розлив CO2
- Повышение температуры ограничено 0,5°C на 3 м линии

## Расчеты тепловой нагрузки

Общая холодопроизводительность для хранения светлого пива включает:

### Тепловая нагрузка продукции

При переводе пива из более теплых резервуаров кондиционирования:

Q_продукция = m × c_p × ΔT

Для 100 бочонков (11 700 кг) пива, охлаждаемых с 4°C до 1°C:

Q_продукция = 11 700 кг × 4,0 кДж/(кг·К) × 3 К = 140 400 кДж

Скорость отвода энергии зависит от времени охлаждения. Для охлаждения в течение 8 часов:

P_продукция = 140 400 кДж / (8 ч × 3600 с/ч) = 4 875 Вт = 4,9 кВт

### Нагрузка дыхания

Даже при количестве дрожжей менее 1 миллиона клеток/мл остаточная биологическая активность генерирует тепло:

- Выделение тепла 0,5–2,0 Вт/гл в зависимости от жизнеспособности дрожжей
- Резервуар объемом 100 бочонков (117 гл): 60–235 Вт
- Незначительно по сравнению с другими нагрузками в надлежащим образом отфильтрованном пиве

### Приток тепла из окружающей среды

Через теплоизоляцию резервуара и неизолированные поверхности:

Q_окружающая среда = U_эфф × A_полная × (T_окружающая среда - T_пиво)

Для резервуара объемом 100 бочонков с общей площадью поверхности 30 м², U_эфф = 0,5 Вт/(м²·К), при окружающей среде 18°C:

Q_окружающая среда = 0,5 × 30 × (18 - 1) = 255 Вт

### Коэффициент безопасности

Проектируйте емкость охлаждения с коэффициентом безопасности 20–30% выше расчетной нагрузки для учета:

- Одновременного заполнения нескольких резервуаров
- Более высоких температур окружающей среды летом
- Обрастания поверхностей теплопередачи со временем
- Требований будущего расширения

## Стратегия управления температурой

Точный контроль температуры требует:

1. **Размещение датчика** на середине высоты объема жидкости в резервуаре для представления средней температуры
2. **Диапазон гистерезиса управления** ±0,3°C для предотвращения короткого цикла при сохранении однородности
3. **Время отклика соленоидного клапана** менее 3 секунд для систем DX
4. **Пропорциональное управление гликольным клапаном** для систем вторичного контура для устранения колебаний
5. **Сигнал тревоги по высокой температуре** на +0,8°C выше установленного значения для предупреждения операторов перед деградацией продукции

Передовые системы включают:

- Датчики температуры в верхней части резервуара для обнаружения стратификации
- Многозональное управление для больших резервуаров (>200 бочонков)
- Автоматическая регулировка давления CO2 на основе измерения температуры
- Регистрация данных для обеспечения качества и устранения неисправностей

## Сохранение вкуса

Стабильность температуры непосредственно влияет на срок хранения светлого пива путем управления скоростями химических реакций:

| Температура | Относительная скорость застаивания | Коэффициент срока хранения |
|-------------|----------------------|-------------------|
| -1°C | 0,7× | 1,4× базовый |
| 1°C | 1,0× | 1,0× базовый |
| 3°C | 1,4× | 0,7× базовый |
| 5°C | 2,0× | 0,5× базовый |
| 10°C | 4,5× | 0,2× базовый |

Реакции окислительного застаивания следуют кинетике Аррениуса, примерно удваиваясь по скорости для каждого повышения температуры на 10°C. Поддержание пива при 0–2°C в течение всего хранения светлого пива максимизирует стабильность вкуса.

Критические механизмы деградации, которые ускоряет температура:

- Образование меланоидина, вызывающее потемнение цвета
- Окисление хмелевых компонентов, снижающее горечь и аромат
- Образование ацетальдегида, создающее дефекты вкуса
- Производство диацетила из прекурсоров викинальных дикетонов
- Развитие белковой мутности в нефильтрованных продуктах

## Интеграция пастеризации

Пивоварни, упаковывающие пиво для расширенного срока хранения, интегрируют пастеризацию между хранением светлого пива и заполнением:

### Туннельная пастеризация

- Температура пива поднимается до 60–72°C в течение 15–30 единиц пастеризации (ЕП)
- Постпастеризационное охлаждение до 2–4°C перед заполнением
- Холодопроизводительность для охлаждения: 15–25 кВт на 100 гл/час пропускной способности
- Быстрое охлаждение с использованием пластинчатых теплообменников с гликолевым или аммиачным хладагентом

### Быстрая пастеризация

- Встроенное нагревание до 72–75°C в течение 15–20 секунд
- Немедленное охлаждение до 2–4°C перед заполнением в стерильную упаковку
- Меньшее потребление энергии, чем туннельная пастеризация
- Емкость охлаждения: 20–30 кВт на 100 гл/час

Пиво после пастеризации переносит немного более высокие температуры хранения (2–4°C) с расширенным сроком хранения 6–12 месяцев в сравнении с 30–45 днями для непастеризованных продуктов.

## Соображения по проектированию системы

### Выбор холодильного агрегата

**Системы на аммиаке (R-717):**
- Коэффициент энергоэффективности (COP) 3,5–4,5
- Низкая стоимость хладагента и нулевой потенциал глобального потепления
- Требует отделения машинного отделения и соблюдения протоколов безопасности
- Распространен в крупных пивоварнях с централизованным охлаждением

**Системы на гликоле/HFC:**
- Распределенное охлаждение со вторичным контуром пропиленгликоля
- Индивидуальное управление резервуаром и гибкость
- R-404A, R-507A или низкоGWP альтернативы (R-449A, R-448A)
- Подходит для ремесленных пивоварен и небольших установок

### Трубопровод и теплоизоляция

Трубопровод хладагента и гликоля, обслуживающий резервуары светлого пива, требует:

- Толщина теплоизоляции 25–50 мм в зависимости от размера линии и условий окружающей среды
- Пароизоляция для предотвращения конденсации и влагопроникновения
- Калибровка трубопровода для скорости хладагента 10–15 м/с (всасывание) и 0,5–1,0 м/с (жидкость)
- Скорость гликольной трубы 1,0–2,0 м/с для турбулентного потока и теплопередачи

### Мониторинг и сигналы тревоги

Критические параметры, требующие непрерывного мониторинга:

- Индивидуальные температуры резервуаров с точностью ±0,1°C
- Давление CO2 в каждом резервуаре
- Температуры подачи и обратного потока гликоля
- Давления и температуры холодильного агрегата
- Потребление электроэнергии для управления энергией

Пороги тревоги:

- Высокая температура: установленное значение +0,8°C
- Низкая температура: установленное значение -0,5°C (риск замерзания)
- Высокое давление: установка предохранительного клапана сверхдавления -0,3 бар
- Низкое давление: целевое давление -0,2 бар (указание потери CO2)

## Контроль кислорода

Хотя это не напрямую связано с охлаждением, температура хранения светлого пива взаимодействует с управлением кислородом. Более низкие температуры снижают растворимость кислорода и замедляют реакции окисления, но колебания температуры вызывают расширение/сжатие, которое может втягивать кислород в резервуары через уплотнения и клапаны.

Целевые уровни растворенного кислорода в светлом пиве:

- Переводы из кондиционирующих: <50 ppb
- Хранение в резервуаре светлого пива: поддержание <50 ppb
- Разлив/упаковка: дополнение <10 ppb

Конструкция системы охлаждения должна предотвращать циклирование температуры, которое компрометирует кислородные барьеры благодаря эффектам теплового расширения на прокладках, уплотнениях и устройствах сброса давления.

## Оптимизация энергоэффективности

Энергия охлаждения представляет значительные эксплуатационные затраты при хранении светлого пива на пивовнях:

**Интеграция рекуперации тепла:**
- Рекуперация тепла от конденсаторов охлаждения для производства горячей воды
- Потенциальное смещение энергии: 30–50% входной энергии охлаждения
- Приложения горячей воды: мойка бочонков, системы CIP, отопление объектов

**Управление переменной емкостью:**
- Компрессоры с переменной скоростью согласуют колебания холодопроизводительности
- Экономия энергии 20–35% в сравнении с циклированием включение-выключение
- Улучшенная стабильность температуры снижает потери продукции

**Отключение ночью:**
- Немного более высокие ночные температуры (2–3°C против 1–2°C дневные) при низком спросе на разлив
- Снижение энергии 10–15% с минимальным влиянием на качество продукции при кратковременном хранении

Надлежащим образом спроектированные системы охлаждения светлого пива уравновешивают энергоэффективность с строгим контролем температуры, требуемым для сохранения вкуса и оптимального поддержания карбонизации в течение хранения и операций розлива.
