---
title: "Контроль температуры процесса карбонизации"
aliases: ["Контроль температуры процесса карбонизации"]
description: "Принципы проектирования HVAC для систем карбонизации пива, включая взаимосвязь растворимости CO2, методы принудительной и естественной карбонизации, требования к контролю температуры и системы распылителей углекислоты для пивоваренных предприятий."
weight: 3
---

## Технический обзор

Карбонизация пива представляет собой критически важный процесс растворения, контролируемый по температуре, при котором углекислый газ поглощается в жидкую фазу в определенных условиях давления и температуры. Система охлаждения HVAC поддерживает точный тепловой контроль на протяжении всего процесса карбонизации для достижения целевых уровней растворенного CO2, предотвращая пересыщение, пенообразование и потери продукта.

Процесс карбонизации основан на законе Генри, который определяет растворимость газа в жидкостях как функцию парциального давления и температуры. Надлежащий контроль температуры напрямую влияет на эффективность карбонизации, потребление CO2, время процесса и качество конечного продукта.

## Взаимосвязь растворимости CO2 и температуры

### Применение закона Генри

Растворимость углекислого газа в пиве подчиняется закону Генри:

C = k_H × P

Где:
- C = концентрация CO2 (объемы)
- k_H = константа Генри (зависит от температуры)
- P = парциальное давление CO2 (абсолютное)

Константа Генри варьируется экспоненциально с температурой в соответствии с уравнением Вант-Гоффа. Более низкие температуры увеличивают k_H, улучшая растворимость CO2 и снижая давление, необходимое для достижения целевых уровней карбонизации.

### Данные по температуре и растворимости

| Температура | Растворимость CO2 при 103 кПа | Растворимость CO2 при 207 кПа |
|-------------|-------------------------------|-------------------------------|
| −2°C | 3,8 объема | 5,2 объема |
| 0°C | 3,5 объема | 4,8 объема |
| 2°C | 3,2 объема | 4,4 объема |
| 4°C | 2,9 объема | 4,0 объема |
| 7°C | 2,6 объема | 3,5 объема |

Эти данные демонстрируют, что повышение температуры на 5,5°C требует приблизительно 35-55 кПа дополнительного давления для поддержания эквивалентных уровней карбонизации, что напрямую влияет на номинальное давление конструкции бака и потребление CO2.

## Системы принудительной карбонизации

### Описание процесса

Принудительная карбонизация вводит CO2 газ непосредственно в холодное пиво под давлением, ускоряя растворение посредством механического перемешивания или систем диффузии. Система охлаждения поддерживает температуру пива на уровне −1 до 3°C на протяжении всего процесса.

### Компоненты системы

**Система подачи CO2**
- Баллоны пищевого CO2 или объемное хранилище
- Регуляторы давления: диапазон 0-414 кПа
- Фильтрация газа: 0,2 микрона абсолютная
- Распределительные коллекторы с обратными клапанами

**Оборудование для контроля температуры**
- Резервуары для яркого пива с гликолевой рубашкой
- Емкость охлаждения бака: 1,9-3,8 кВт на 100 л
- Температура подачи гликоля: −2 до −1°C
- Датчики температуры: точность ±0,3°C
- ПЛК-модулируемое охлаждение

**Контроль давления**
- Датчики давления в баке
- Предохранительные клапаны: 15% выше максимального рабочего давления
- Реле давления для защитных блокировок

### Методы карбонизации

**Карбонизация через распылитель**

CO2 газ пропускается через спеченные стальные распылители (размер пор 0,5-2 микрона), создавая мелкие пузырьки с высоким соотношением площади поверхности к объему. Расположение распылителя на дне бака обеспечивает максимальное время контакта при подъеме пузырьков через столб жидкости.

Скорость карбонизации: 0,1-0,3 объема в час
Продолжительность процесса: 24-72 часа для 2,5 объема
Эффективность газа: 85-95% растворения

**Встроенная карбонизация**

Пиво течет через дроссель Вентури или статический смеситель, где происходит подача CO2 при контролируемых условиях давления и потока. Смесь проходит через змеевик теплообменника, поддерживающий 0-1°C для улучшения растворения.

Скорость карбонизации: мгновенная до целевого уровня
Пропускная способность потока: 194-1940 м³/ч в зависимости от размера системы
Эффективность газа: 95-99% растворения
Повышение температуры: 0,6-1,1°C через смеситель, удаляется последующим охлаждением

## Процесс естественной карбонизации

### Контроль температуры при кондиционировании

Естественная карбонизация происходит в результате продолжающегося брожения дрожжей в герметичных, контролируемых по температуре баках. Система охлаждения управляет контролируемым повышением температуры для достижения целевых уровней карбонизации.

**Этап 1: теплое кондиционирование**
- Температура: 10-18°C
- Продолжительность: 7-21 день
- Генерация CO2: 0,5 объема на °Плато ферментированного
- Нагрузка охлаждения: 0,5-0,8 кВт на 100 л из теплоты брожения

**Этап 2: холодное кондиционирование**
- Температура: 0-3°C
- Продолжительность: 14-90 дней
- Задержание CO2 через развитие давления
- Минимальная нагрузка охлаждения: 0,08-0,15 кВт на 100 л

### Краусенинг

Добавление активно ферментирующегося сусла к готовому пиву обеспечивает ферментируемые сахара для естественной карбонизации. Требования к контролю температуры:

- Температура базового пива: 4-10°C
- Температура краусена: 16-21°C
- Смешанная температура: 7-13°C
- Требуемая емкость охлаждения: 1,0-1,6 кВт на 100 л во время брожения
- Финальное холодное осаждение: 0-1°C для осаждения дрожжей

## Системы контроля температуры бака

### Конструкция гликолевой рубашки

**Параметры теплопередачи**
- Площадь поверхности рубашки: 40-60% поверхности бака
- Расход гликоля: 0,13-0,25 л/с на 1 м² площади рубашки
- Концентрация гликоля: 25-35% пропиленгликоля
- ΔT конструкции: 3,3-5,6°C между пивом и гликолем

**Расчет емкости охлаждения**

Q = m × c_p × ΔT / t

Где:
- Q = емкость охлаждения (кВт)
- m = масса пива (кг)
- c_p = удельная теплоемкость (4,18 кДж/кг·°C для пива)
- ΔT = изменение температуры (°C)
- t = период времени (часы)

Для охлаждения 38 м³ (39 000 кг) с 21°C до 1,7°C за 48 часов:
Q = 39 000 × 4,18 × 19,3 / 48 / 3600 = 8,4 кВт

Дополнительная емкость требуется для:
- Инфильтрация тепла: 10-15% рассчитанной нагрузки
- Теплота брожения (если применимо): 0,5-0,8 кВт на 100 л
- Теплота растворения CO2: 232 кДж на кг растворенного CO2

### Стратегии контроля температуры

**Одноступенчатое управление**
- Управление электромагнитным клапаном включение/выключение
- Полоса управления: ±1,1°C
- Применение: статические баки кондиционирования
- Энергетическая эффективность: средняя (60-70%)

**Модулирующее управление**
- Пропорциональный клапан с сигналом 0-10В или 4-20мA
- Полоса управления: ±0,3°C
- Применение: активные процессы карбонизации
- Энергетическая эффективность: высокая (80-90%)
- Сниженное температурное циклирование и нагрузка на систему охлаждения

**Зональное управление**
- Несколько зон рубашки с независимым управлением
- Позволяет управление стратификацией температуры
- Критично для больших вертикальных баков (>76 м³)
- Компенсирует конвективные потоки во время карбонизации

## Системы распылителей углекислоты

### Спецификации распылителей

| Параметр | Стандартный распылитель | Высокопроизводительный распылитель | Микропузырьковый распылитель |
|----------|----------------------|-------------------------------|-------------------------|
| Размер пор | 2 микрона | 5 микрон | 0,5 микрона |
| Расход | 0,02-0,03 м³/ч | 0,05-0,10 м³/ч | 0,007-0,017 м³/ч |
| Перепад давления | 103-172 кПа | 55-103 кПа | 172-276 кПа |
| Размер пузырька | 50-100 мкм | 100-200 мкм | 20-50 мкм |
| Эффективность | 90-95% | 85-90% | 95-98% |
| Применение | Стандартные баки | Большие резервуары | Премиум-продукты |

### Требования к установке

**Размещение распылителя**
- Высота над дном бака: 15-30 см
- Горизонтальная ориентация для нескольких распылителей
- Расстояние: минимум 61 см между центрами
- Санитарные трехточечные соединения

**Распределение потока**
- Один распылитель на 19-38 м³ объема бака
- Давление на входе газа: перепад давления распылителя + давление в баке + 69 кПа минимум
- Управление потоком: ротаметр или регулятор массового расхода
- Регулирование противодавления для предотвращения пенообразования

### Очистка и обслуживание

Распылители карбонизации требуют регулярных протоколов CIP (чистки на месте) для предотвращения биологического загрязнения и поддержания целостности пор.

**Параметры CIP**
- Щелочной раствор: 2-4% NaOH при 71-82°C
- Время контакта: 30-45 минут
- Температура промывной воды: 71-82°C
- Кислотный раствор: 2-3% фосфорной кислоты при 60-71°C
- Дезинфектант: 200 ppm пероксиуксусной кислоты, холодная

**Проверка производительности**
- Тестирование перепада давления: измерение при фиксированном расходе
- Тестирование пропускной способности потока: максимум м³/ч при 207 кПа дифференциала
- Визуальная проверка пузырьков во время работы
- Замена распылителей при превышении перепада давления 150% от новых распылителей

## Целевые спецификации карбонизации

### Уровни карбонизации по стилям пива

| Стиль пива | Уровень карбонизации | Типичная температура | Давление в баке |
|-----------|-------------------|---------------------|---------------|
| Британский эль | 1,5-2,0 объема | 10-13°C | 21-41 кПа |
| Американский эль | 2,2-2,6 объема | 2-4°C | 69-97 кПа |
| Лагер | 2,4-2,7 объема | 0-2°C | 83-110 кПа |
| Пилснер | 2,5-2,8 объема | 0-1°C | 90-117 кПа |
| Пшеничное пиво | 2,7-3,3 объема | 2-4°C | 97-138 кПа |
| Бельгийский эль | 2,8-4,0 объема | 4-7°C | 110-179 кПа |

### Мониторинг карбонизации

**Методы измерения**
- Тестер Зама-Нагеля: ручное тестирование образцов
- Встроенные датчики CO2: мониторинг в реальном времени (точность ±0,05 объема)
- Корреляция давления-температуры: рассчитанные значения по закону Генри

**Параметры контроля качества**
- Целевой допуск: ±0,1 объема
- Стабильность температуры: ±0,6°C при измерении
- Стабильность давления: ±3,4 кПа при измерении
- Обращение с образцом: минимизировать перемешивание и изменение температуры

## Оптимизация процесса

### Рассмотрения энергетической эффективности

Более низкие температуры карбонизации улучшают растворимость CO2, но увеличивают потребление энергии охлаждения. Оптимизация балансирует:

- Стоимость газа CO2 в сравнении со стоимостью энергии охлаждения
- Требования по времени процесса
- Использование емкости бака
- Спецификации качества продукта

**Пример экономического анализа**

Работа при 2°C в сравнении с 0°C для принудительной карбонизации:
- Сбережения энергии охлаждения: 15-20%
- Повышенное потребление CO2: 8-12%
- Продленное время карбонизации: 10-15%
- Типичная выгода по стоимости: 5-8% сокращение объединенных затрат энергии/CO2

### Устранение неполадок с проблемами, связанными с температурой

**Избыточная карбонизация**
- Проверить калибровку датчика температуры
- Проверить дрейф температуры системы гликоля
- Подтвердить установку регулятора давления
- Оценить стратификацию температуры в высоких баках

**Недостаточная карбонизация**
- Проверить засорение распылителей карбонизации
- Проверить адекватное давление подачи CO2
- Проверить отсутствие превышения температуры выше установки
- Подтвердить однородность температуры пива по всему баку

**Чрезмерное время обработки**
- Снизить температуру карбонизации на 1,1-2,2°C
- Увеличить расход CO2 в пределах емкости распылителя
- Добавить механическое перемешивание, если оборудование это позволяет
- Переключиться на встроенную карбонизацию для высокопроизводительных применений

## Соображения безопасности

**Опасности CO2**
- Риск асфиксии: CO2 тяжелее воздуха и накапливается в низких местах
- Образование сухого льда: при температурах ниже −61°C при быстром расширении
- Риски сосуда под давлением: все баки должны соответствовать кодексу ASME

**Безопасность контроля температуры**
- Токсичность гликоля: использовать пищевой пропиленгликоль, никогда не этиленгликоль
- Предотвращение замерзания: контролировать температуру подачи гликоля
- Тестирование предохранительного клапана: годовая проверка установки и емкости

**Требования мониторинга**
- Обнаружение CO2: стационарные датчики в подвалах и закрытых помещениях, сигнал тревоги при 5000 ppm
- Сброс давления: все баки карбонизации требуют надлежащего размера ПРВ
- Тревоги температуры: высокие и низкие пределы с системой уведомлений
