---
title: "Системы охлаждения брожения для производства пива"
aliases: ["Системы охлаждения брожения для производства пива"]
description: "Инженерные принципы систем охлаждения гликолем для контроля температуры ферментации, включая расчеты генерации тепла, прецизионное управление температурой и проектирование систем для производства эля и лагера."
weight: 1
---

## Обзор систем охлаждения ферментации

Системы охлаждения ферментации поддерживают прецизионный контроль температуры во время экзотермического биохимического преобразования сахаров в спирт и углекислый газ. Точность контроля температуры напрямую влияет на метаболизм дрожжей, образование ароматических соединений и итоговое качество пива. HVAC система должна удалять метаболическое тепло при сохранении температурной однородности в сосуде ферментации.

Система охлаждения гликолем работает как промежуточное звено между основным холодильным агрегатом и сосудами ферментации, обеспечивая прецизионный контроль без прямого контакта хладагента с продуктом. Температурная стабильность в пределах ±0,5°C обеспечивает согласованную кинетику ферментации и предотвращает образование нежелательных ароматических соединений.

## Требования к температуре ферментации

### Параметры ферментации эля

Производство эля использует Saccharomyces cerevisiae (верхнефермнтирующие дрожжи) при повышенных температурах:

| Стадия ферментации | Диапазон температур | Продолжительность | Допуск по контролю |
|-------------------|-------------------|----------|-------------------|
| Температура засева | 15-18°C | Начальная | ±0,5°C |
| Активная ферментация | 18-24°C | 3-7 дней | ±0,3°C |
| Отдых диацетила | 20-22°C | 1-2 дня | ±0,5°C |
| Кондиционирование | 10-15°C | 3-14 дней | ±1,0°C |

Более высокие температуры ускоряют скорость ферментации, но увеличивают производство высших спиртов (фузельных масел) и эфирных соединений. Протоколы температурного повышения позволяют контролируемое развитие аромата при сохранении прогрессии ферментации.

### Параметры ферментации лагера

Производство лагера использует Saccharomyces pastorianus (нижнефермнтирующие дрожжи) при более низких температурах:

| Стадия ферментации | Диапазон температур | Продолжительность | Допуск по контролю |
|-------------------|-------------------|----------|-------------------|
| Температура засева | 7-10°C | Начальная | ±0,3°C |
| Первичная ферментация | 10-15°C | 7-14 дней | ±0,2°C |
| Отдых диацетила | 15-18°C | 2-3 дня | ±0,5°C |
| Выдержка | 0-4°C | 14-90 дней | ±0,5°C |

Более низкий диапазон температур требует большей холодильной мощности и более жестких допусков по контролю. Продолжительные периоды выдержки при температурах, близких к замерзанию, требуют постоянной охлаждающей мощности с минимальными температурными колебаниями.

## Генерация тепла при ферментации

### Производство метаболического тепла

Процесс ферментации генерирует тепло в соответствии с экзотермической природой метаболизма сахара:

**Скорость генерации тепла:**

Q = m × ΔH × (dS/dt)

Где:
- Q = Скорость генерации тепла (кВ)
- m = Масса сусла (кг)
- ΔH = Теплота ферментации (≈ 580 кДж/кг преобразованного сахара)
- dS/dt = Скорость преобразования сахара (кг/ч)

При типичной ферментации пиковая генерация тепла происходит через 24-48 часов после засева, что соответствует максимальной активности дрожжей.

### Расчет пиковой тепловой нагрузки

**Удельная генерация тепла:**

Для пива стандартной плотности (12°P первоначальная плотность):
- Пиковая генерация тепла: 15-25 Вт/гл сусла
- Средняя генерация тепла при ферментации: 8-12 Вт/гл
- Полное выделенное тепло: 180-220 кДж/кг ферментированного сахара

**Пример расчета:**

Для сосуда ферментации объемом 200 гл:
- Пиковая нагрузка охлаждения = 200 гл × 20 Вт/гл = 4 000 Вт = 4 кВ
- Добавить коэффициент безопасности 20% = требуется 4,8 кВ охлаждающей мощности

### Компоненты тепловой нагрузки

Полная нагрузка охлаждения включает:

1. **Тепло ферментации:** Первичное метаболическое тепло (60-70% от общего)
2. **Приток тепла из окружающей среды:** Через стенки сосуда и изоляцию
3. **Тепло перемешивания:** Механическая энергия от циркуляционных насосов
4. **Охлаждение продукта:** Снижение температуры сусла до температуры засева

**Расчет притока тепла из окружающей среды:**

Q = U × A × ΔT

Где:
- U = Общий коэффициент передачи тепла (изолированный сосуд: 0,3-0,5 Вт/м²·К)
- A = Площадь поверхности сосуда (м²)
- ΔT = Разность температур между окружающей средой и суслом (К)

## Системы охлаждения с гликолевой рубашкой

### Конфигурация системы

Системы охлаждения гликолем циркулируют раствор пропиленгликоля (обычно концентрация 25-35%) через рубашки ферментационных сосудов. Гликолевая цепь работает при температурах на 3-5°C ниже желаемой температуры ферментации для достижения адекватных скоростей передачи тепла.

**Компоненты гликолевой системы:**

- Центральный холодильный чиллер (температура гликоля: -5 до 5°C)
- Изолированные гликолевые распределительные коллекторы
- Индивидуальные запорно-регулирующие клапаны для каждого сосуда
- Циркуляционные насосы гликоля (с переменной скоростью)
- Расширительный бак и сепаратор воздуха
- Датчики температуры (сусла и гликоля)

### Параметры конструкции рубашки

**Передача тепла через рубашку:**

Q = U × A × LMTD

Где LMTD (логарифмическая средняя разность температур):

LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂)

**Типичные характеристики рубашки:**

| Параметр | Значение | Примечания |
|-----------|-------|-------|
| Охват рубашки | 60-80% высоты сосуда | Цилиндрический участок |
| Скорость потока гликоля | 0,5-1,5 м/с | Требуется турбулентный поток |
| Зазор рубашки | 50-75 мм | Сварная диффузионная рубашка |
| Коэффициент передачи тепла | 400-600 Вт/м²·К | При турбулентном потоке гликоля |
| Номинальное давление | 4-6 бар | Сторона гликоля |

### Концентрация гликоля и свойства

**Растворы пропиленгликоля:**

| Концентрация | Точка замерзания | Удельная теплоемкость | Вязкость (20°C) | Передача тепла |
|---------------|--------------|---------------|------------------|---------------|
| 25% по объему | -10°C | 3,95 кДж/кг·К | 2,5 сП | Отличная |
| 30% по объему | -14°C | 3,85 кДж/кг·К | 3,0 сП | Очень хорошая |
| 35% по объему | -18°C | 3,75 кДж/кг·К | 3,8 сП | Хорошая |
| 40% по объему | -23°C | 3,65 кДж/кг·К | 5,2 сП | Приемлемая |

Более низкие концентрации обеспечивают лучшую передачу тепла, но сниженную защиту от замерзания. Проектирование системы должно сбалансировать требования защиты от замерзания и эффективность передачи тепла.

## Системы контроля температуры

### Стратегии управления

**Управление включением/выключением:**
- Простое управление соленоидным клапаном
- Гистерезис температуры: ±1,0°C
- Подходит только для ферментации эля
- Риск перелета температуры

**Модулирующее управление:**
- Пропорциональный запорно-регулирующий клапан (0-100% открыт)
- Алгоритм ПИД-контроля
- Точность температуры: ±0,2°C
- Требуется для ферментации лагера

**Переменная температура гликоля:**
- Регулировка температуры подачи гликоля в зависимости от стадии ферментации
- Снижает температурный градиент в сосуде
- Улучшает стабильность контроля
- Требует сложную систему управления

### Мониторинг температуры

**Размещение датчиков:**

Множественные точки измерения температуры обеспечивают точный контроль:

1. **Нижняя зона:** Мониторинг самой холодной области, зона осаждения дрожжей
2. **Средняя зона:** Репрезентативная температура сусла
3. **Верхняя зона:** Обнаружение стратификации температуры
4. **Подача гликоля:** Проверка наличия холодильной мощности
5. **Возврат гликоля:** Расчет скорости удаления тепла

Разницы температур, превышающие 1,5°C между зонами, указывают на недостаточное перемешивание или недостаточную охлаждающую мощность.

### Требования к точности контроля

**Влияние температурного разброса:**

| Разброс температуры | Влияние на ферментацию | Качество пива |
|---------------------|-------------------|--------------|
| ±0,2°C | Оптимальная работа дрожжей | Премиум-класс |
| ±0,5°C | Приемлемая согласованность | Стандартное качество |
| ±1,0°C | Переменная скорость ферментации | Непостоянный аромат |
| ±2,0°C | Образование стрессовых соединений | Дефекты качества |

Более жесткий контроль температуры требует:
- Более высокие скорости потока гликоля
- Больший охват рубашки
- Продвинутые алгоритмы управления
- Множественные температурные зоны

## Размерование и проектирование системы

### Требования к охлаждающей мощности

**Полная нагрузка на рефрижерацию:**

Q_total = Q_fermentation + Q_ambient + Q_cooling + Q_safety

Где:
- Q_fermentation = Пиковое метаболическое тепло (4-6 кВ на 200 гл сосуда)
- Q_ambient = Приток тепла через изоляцию (0,5-1,0 кВ)
- Q_cooling = Начальное охлаждение сусла при интеграции (10-15 кВ)
- Q_safety = Коэффициент безопасности (20-30% от суммы)

**Скорость потока гликоля:**

ṁ = Q / (c_p × ΔT_glycol)

Для адекватной передачи тепла:
- Минимум ΔT через рубашку: 2-3°C
- Скорость гликоля в рубашке: 0,5-1,5 м/с
- Число Рейнольдса > 4 000 (турбулентный поток)

### Координация многих сосудов

**Коэффициент разнородности:**

Не все сосуды достигают пиковой генерации тепла одновременно. Применить коэффициент разнородности:

- 2-5 сосудов: Коэффициент разнородности = 1,0 (предполагать все при пиковом значении)
- 6-10 сосудов: Коэффициент разнородности = 0,8-0,9
- 11-20 сосудов: Коэффициент разнородности = 0,7-0,8
- 20+ сосудов: Коэффициент разнородности = 0,6-0,7

**Размерование центрального чиллера:**

Q_chiller = Σ(Q_individual) × Diversity Factor × 1,15

Дополнительная мощность в 15% учитывает приток тепла в гликолевых трубопроводах и будущее расширение.

## Расширенные функции управления

### Протоколы температурного повышения

Современные системы охлаждения ферментации реализуют программируемые профили температуры:

1. **Охлаждение до засева:** Быстрое охлаждение от температуры выхода из варочного котла до температуры засева
2. **Свободный рост:** Позволить температуре подняться на 2-4°C от активности дрожжей
3. **Активная ферментация:** Удержание целевой температуры ±0,3°C
4. **Отдых диацетила:** Контролируемое повышение до 20-22°C в течение 12-24 часов
5. **Быстрое охлаждение:** Быстрое снижение до 0-2°C для осветления

Каждая стадия требует различной охлаждающей мощности и точности контроля.

### Интеграция рекупeration тепла

Системы охлаждения ферментации могут интегрироваться с другими процессами пивоварни:

**Приложения рекуперации тепла:**

| Источник тепла | Температура | Применение рекуперации тепла | Эффективность |
|-------------|-------------|-------------------|------------|
| Ферментация | 18-24°C | Предварительный нагрев горячей воды | 30-40% рекупeration |
| Конденсатор гликоля | 35-45°C | Нагрев воды CIP | 50-60% рекупeration |
| Охлаждение сусла | 95-18°C | Нагрев резервуара горячей воды | 70-80% рекупeration |

Рекуперация тепла снижает общее энергопотребление пивоварни на 15-25% при сохранении прецизионного контроля ферментации.

## Устранение неполадок контроля температуры

### Распространенные проблемы и решения

**Недостаточная охлаждающая мощность:**
- Симптомы: Температура поднимается выше уставки во время пиковой ферментации
- Причины: Недостаточная рубашка, низкий поток гликоля, высокая температура окружающей среды
- Решения: Увеличить поток гликоля, снизить температуру гликоля, добавить зоны рубашки

**Колебание температуры:**
- Симптомы: Температура циклирует ±1-2°C вокруг уставки
- Причины: Чрезмерный гистерезис контроля, медленный отклик клапана, неадекватное перемешивание
- Решения: Настроить параметры ПИД, модернизировать модулирующий клапан, проверить циркуляцию

**Вертикальная стратификация температуры:**
- Симптомы: >2°C разница между верхним и нижним датчиками
- Причины: Недостаточная естественная конвекция, неадекватный охват рубашки
- Решения: Добавить внутреннюю циркуляцию, расширить охват рубашки, отрегулировать профиль охлаждения

**Замерзание гликоля:**
- Симптомы: Ограничение потока, образование льда в трубопроводах
- Причины: Чрезмерное снижение концентрации гликоля, слишком низкий предел температуры чиллера
- Решения: Проверить концентрацию гликоля, отрегулировать уставку чиллера, проверить разбавление водой

## Требования к техническому обслуживанию

**Техническое обслуживание гликолевой системы:**

- Ежемесячно: Проверить концентрацию гликоля, осмотреть на предмет утечек, проверить калибровку температуры
- Ежеквартально: Очистить фильтры, протестировать запорно-регулирующие клапаны, проверить скорости потока
- Ежегодно: Полная промывка системы, замена гликоля, перекалибровка датчиков, тестирование аварийных систем

Надлежащее техническое обслуживание обеспечивает точность контроля температуры и предотвращает проблемы качества ферментации из-за отказов HVAC системы.
