---
title: "Охлаждение при выдержке лагера"
aliases: ["Охлаждение при выдержке лагера"]
description: "Технические спецификации систем охлаждения танков для выдержки, включая температуры холодной кондиционирования, профили продолжительности, распределение гликоля и управление тепловой нагрузкой при седиментации дрожжей при производстве лагерного пива"
weight: 2
---

## Технический обзор

Системы охлаждения при выдержке лагера поддерживают точные низкотемпературные условия для продолжительного созревания пива. Процесс требует поддержания температуры от -1°C до 4°C в течение 3-8 недель, что требует надежной холодопроизводительности с минимальными колебаниями температуры. Танки с гликолевыми рубашками или прямое расширительное охлаждение обеспечивает отвод тепла при седиментации дрожжей, снижении диацетила и карбонизации в контролируемых тепловых условиях.

Холодопроизводительность при выдержке получается из множества источников: стабилизация тепловой массы пива, экзотермические биохимические реакции при созревании, инфильтрация окружающего тепла через стенки танка и осязаемое охлаждение перекачиваемого пива из ферментационных сосудов. Расчеты нагрузки должны учитывать кумулятивный спрос на холодопроизводительность по всем танкам на различных этапах цикла выдержки.

## Требования к температуре холодной кондиционирования

Температуры при выдержке лагера значительно ниже стандартных диапазонов ферментации для достижения конкретных биохимических результатов. Точность температуры непосредственно влияет на кинетику созревания, скорость флокуляции дрожжей и эволюцию ароматических соединений.

### Диапазон температур по типам лагера

| Тип лагера | Температура выдержки | Продолжительность | Холодопроизводительность на гл |
|------------|---------------------|----------|---------------------|
| Пильзнер | 0°C до 2°C | 4-6 недель | 15-18 кДж/ч |
| Хеллес | 1°C до 3°C | 3-5 недель | 12-16 кДж/ч |
| Дортмундер | 2°C до 4°C | 3-4 недели | 10-14 кДж/ч |
| Бок | -1°C до 1°C | 6-8 недель | 18-22 кДж/ч |
| Доппельбок | -1°C до 0°C | 8-12 недель | 20-25 кДж/ч |
| Американский лагер | 1°C до 3°C | 2-4 недели | 10-13 кДж/ч |

Допуск управления температурой: максимальное отклонение ±0,5°C на протяжении всего периода выдержки.

### Стратегия установки охлаждения

Оптимальное охлаждение при выдержке лагера использует поэтапное снижение температуры, а не мгновенный тепловой шок. Пиво поступает в танки для выдержки при 4-8°C после ферментации, затем снижается до целевой температуры выдержки в течение 24-48 часов. Это постепенное снижение предотвращает тепловой шок для клеток дрожжей и поддерживает суспензию желаемых соединений до начала контролируемой седиментации.

Скорость снижения температуры: максимум 0,5-1,0°C в час для сохранения качества пива и жизнеспособности дрожжей во время начальной фазы охлаждения. Холодопроизводительность системы охлаждения должна обеспечивать как установившуюся нагрузку при выдержке, так и переходную охлаждающую нагрузку при наполнении танков.

## Продолжительность выдержки и профили температуры

Традиционная выдержка длится 21-56 дней при температурах, близких к точке замерзания. Современная ускоренная выдержка сокращает продолжительность с помощью управляемого температурного манипулирования при сохранении развития аромата.

### Профиль традиционной выдержки

**Неделя 1-2:** Температура поддерживается на уровне 2-4°C для первоначальной флокуляции дрожжей и седиментации. Первичные клетки дрожжей оседают, снижая мутность с 100+ EBC до 20-30 EBC. Снижение диацетила начинается, так как остаточные дрожжи метаболизируют викинальные дикетоны.

**Неделя 3-5:** Температура снижается до 0-2°C для вторичного созревания. Комплексы помутнения белок-полифенол осаждаются. Жесткие вкусы смягчаются при окислении и реакциях этерификации при низких кинетических скоростях.

**Неделя 6-8:** Температура поддерживается на -1 до 1°C для окончательной холодной стабилизации. Оставшиеся предшественники холодного помутнения осаждаются. Абсорбция CO2 достигает равновесия при 2,4-2,7 объема (4,8-5,4 г/л) при давлении танка.

Системы охлаждения должны поддерживать постоянную холодопроизводительность на всех этапах выдержки. Изменчивость нагрузки между этапами остается минимальной, так как выделение метаболического тепла пропорционально снижается при снижении температуры.

### Профиль ускоренной выдержки

Современная ускоренная выдержка сжимает созревание до 10-21 дней благодаря циклированию температуры и увеличенному контакту дрожжей:

**Дни 1-3:** Температура 4-6°C с повышенным давлением танка (0,5-1,0 бар) ускоряет абсорбцию CO2 и снижение диацетила. Холодопроизводительность увеличивается на 15-20% из-за более высокой уставки температуры.

**Дни 4-7:** Быстрое охлаждение до 0-2°C осаждает белки и способствует оседанию дрожжей. Период высокой охлаждающей нагрузки требует максимальной холодопроизводительности.

**Дни 8-14:** Температура поддерживается на -1 до 1°C для окончательного созревания и осветления, идентичного традиционному процессу.

Ускоренные профили создают большую тепловую нагрузку на системы охлаждения из-за частых изменений температуры и сжатых сроков. Холодопроизводительность гликолевой системы должна обеспечивать быстрый отвод тепла во время фаз охлаждения.

## Системы охлаждения танков

Охлаждение танков при выдержке использует либо системы с гликолевыми рубашками, либо спиральные катушки прямого расширения. Выбор системы зависит от размера танка, компоновки пивоварни и холодильной инфраструктуры.

### Конфигурация гликолевой рубашки

Гликолевые рубашки окружают цилиндрические секции танка изолированными каналами, циркулирующими пропиленгликоль при -5 до -3°C. Тепло передается через стенки из нержавеющей стали танка от пива к гликолю посредством кондукции.

**Параметры конструкции рубашки:**

- Скорость потока гликоля: 0,5-1,2 м/с через каналы рубашки
- Глубина канала: 50-100 мм для равномерного распределения
- Охват рубашкой: 60-80% площади цилиндрической поверхности танка
- Температура подачи гликоля: на 3-5°C ниже целевой температуры пива
- Движущая разность температур: 3-6°C

Коэффициент теплопередачи для танков с рубашками: 80-150 Вт/(м²·K) в зависимости от скорости гликоля, толщины стенки танка и перемешивания пива.

### Требования к системе распределения гликоля

Центральный охлаждающий агрегат гликоля снабжает несколько танков для выдержки через изолированную распределительную трубопровод. Конструкция системы должна обеспечивать адекватный поток к каждому танку при сохранении температуры подачи.

| Параметр системы | Спецификация | Основание |
|-----------------|---------------|-------|
| Концентрация гликоля | 25-35% пропиленгликоль | Защита от замерзания до -15°C |
| Температура подачи | -5 до -3°C | Разность 4-6°C от пива |
| Температура возврата | -2 до 0°C | Повышение температуры на 3°C через танк |
| Скорость циркуляционного потока | 0,5-0,8 л/мин на гл емкости танка | Требования теплопередачи |
| Давление системы | 2-4 бар | Циркуляция через распределительную сеть |
| Напор насоса | 15-25 м | Трение трубопровода и подъем |

Требование к изоляции гликолевого трубопровода: 25-50 мм закрытопористой эластомерной пены (λ = 0,035-0,040 Вт/(м·K)) минимизирует тепловой прирост от окружающей среды.

### Охлаждение прямым расширением

Большие танки для выдержки (>500 гл) могут использовать охлаждение прямым расширением с внутренними охлаждающими спиралями или внешними рубашками с использованием испарения хладагента. Системы DX исключают вторичный гликолевый контур, улучшая общую эффективность охлаждения.

**Характеристики системы DX:**

- Температура испарения: -6 до -4°C
- Хладагент: R-404A, R-507 или R-448A для низкотемпературных приложений
- Расширительный клапан: Термостатический или электронный для точного управления хладагентом
- Материал катушки: Трубки из нержавеющей стали с увеличенной площадью поверхности
- Управление температурой: Модуляция электронного расширительного клапана поддерживает ±0,3°C

Прямое расширение обеспечивает более быстрый отклик на изменения нагрузки, но требует хладагентного трубопровода к каждому танку и отдельных расширительных клапанов. Гликолевые системы предлагают более простые подключения танков и централизованное холодильное оборудование.

## Соображения по седиментации дрожжей

Флокуляция дрожжей и оседание представляют критический результат выдержки, требующий определенных тепловых условий. Конструкция системы охлаждения должна поддерживать процесс седиментации, зависящий от температуры.

### Эффект температуры на флокуляцию

Флокуляция дрожжей увеличивается при более низких температурах посредством множественных механизмов:

- Снижение кинетической энергии теплоты снижает суспензию клеток
- Гидрофобные взаимодействия поверхности клеток усиливаются в холодных условиях
- Снижение конвективных потоков от минимальных температурных градиентов
- Повышенная вязкость пива при низкой температуре замедляет ресуспензию

Оптимальная температура флокуляции: 0-2°C обеспечивает максимальную скорость оседания при сохранении жизнеспособности дрожжей для возможного отбора. Температуры ниже -1°C создают риск стресса дрожжей и аутолиза.

### Скорость седиментации

Скорость оседания дрожжей следует закону Стокса, модифицированному для вязкости пива и агрегатов клеток дрожжей:

v = (2gr²Δρ)/(9η)

Где:
- v = скорость оседания (м/с)
- g = ускорение свободного падения (9,81 м/с²)
- r = радиус частицы (10-50 мкм для агрегатов дрожжей)
- Δρ = разность плотности между дрожжами и пивом (50-100 кг/м³)
- η = динамическая вязкость пива (1,5-2,5 мПа·с при 2°C)

| Температура | Вязкость пива | Относительная скорость оседания |
|-------------|----------------|------------------------|
| 8°C | 1,3 мПа·с | 1,0 (базовое значение) |
| 4°C | 1,6 мПа·с | 0,81 |
| 2°C | 1,8 мПа·с | 0,72 |
| 0°C | 2,1 мПа·с | 0,62 |
| -1°C | 2,4 мПа·с | 0,54 |

Более низкие температуры увеличивают вязкость, снижая скорость оседания, но улучшают прочность флокуляции. Чистый эффект благоприятствует седиментации при 0-2°C несмотря на увеличенную вязкость.

### Управление тепловой стратификацией

Вертикальные температурные градиенты в танках для выдержки влияют на распределение дрожжей и закономерности оседания. Плотное холодное пиво опускается, а более теплое пиво поднимается, создавая конвективные потоки, которые суспендируют клетки дрожжей.

Конструкция системы охлаждения минимизирует стратификацию через:

- Охват гликолевой рубашкой по всей высоте распределяет охлаждение равномерно
- Множественные зоны гликоля на высоких танках (>8 м высоты) управляют вертикальными градиентами
- Мониторинг температуры на 3 высотах проверяет однородные условия
- Максимально допустимый вертикальный градиент: 0,5°C на 5 м высоты танка

Избыточная стратификация предотвращает однородное оседание дрожжей и продлевает продолжительность выдержки. Надлежащая конструкция системы охлаждения исключает конвективные потоки тепла, которые мешают седиментации.

## Расчет холодопроизводительности

Холодопроизводительность при выдержке состоит из охлаждения продукта, инфильтрации окружающего тепла и выделения метаболического тепла при созревании.

### Компоненты нагрузки

**Первоначальное охлаждение продукта:**

Q_охлаждение = m × c_p × ΔT

Где:
- Q_охлаждение = охлаждающая нагрузка (кДж)
- m = масса пива (кг)
- c_p = удельная теплоемкость пива (3,9-4,1 кДж/(кг·K))
- ΔT = снижение температуры от перекачивания до уставки выдержки (K)

**Инфильтрация окружающего тепла:**

Q_окружающее = U × A × ΔT × t

Где:
- U = общий коэффициент теплопередачи (0,3-0,5 Вт/(м²·K) для изолированных танков)
- A = площадь поверхности танка (м²)
- ΔT = разность температуры между окружающей средой и пивом (K)
- t = временной период (с)

**Выделение метаболического тепла:**

Остаточный метаболизм дрожжей при выдержке генерирует минимальное тепло: 0,5-2 кДж/(ч·гл) в зависимости от концентрации дрожжей и температуры. При 2°C с концентрацией 0,5 миллиона клеток/мл метаболическая нагрузка остается <5% от общей холодопроизводительности.

### Пример расчета проектной нагрузки

Танк для выдержки 500 гл, цилиндрический 3 м диаметр × 7 м высота, изолированный 100 мм полиуретановой пеной:

**Охлаждающая нагрузка продукта** (6°C до 2°C в течение 36 часов):
- Масса пива: 50 000 кг
- Охлаждение: 50 000 кг × 4,0 кДж/(кг·K) × 4 K = 800 000 кДж
- Скорость: 800 000 кДж / 36 ч = 22 222 кДж/ч = 6,2 кВ

**Инфильтрация окружающего тепла** (20°C окружающая среда, 2°C пиво):
- Площадь поверхности: 72 м²
- U-значение: 0,35 Вт/(м²·K)
- Нагрузка: 0,35 × 72 × 18 = 453 Вт = 0,45 кВ

**Общая проектная нагрузка:** 6,2 + 0,45 = 6,65 кВ на танк при фазе охлаждения
**Установившаяся нагрузка:** 0,45 кВ на танк при продолжительной выдержке

Холодопроизводительность системы охлаждения должна обеспечивать одновременное охлаждение нескольких танков плюс коэффициент безопасности 15-20% для условий пиковой нагрузки.

## Интеграция карбонизации

Абсорбция CO2 при выдержке способствует окончательной карбонизации пива. Температура охлаждения непосредственно влияет на растворимость CO2 посредством закона Генри.

### Растворимость CO2 при температурах выдержки

Растворимость CO2 увеличивается при более низких температурах, обеспечивая естественную карбонизацию под давлением танка:

| Температура | Давление танка | Растворимость CO2 (г/л) | Объемы CO2 |
|-------------|---------------|---------------------|-------------|
| 4°C | 1,0 бар | 3,5 | 1,8 |
| 2°C | 1,0 бар | 3,8 | 1,9 |
| 0°C | 1,0 бар | 4,2 | 2,1 |
| -1°C | 1,0 бар | 4,4 | 2,2 |
| 0°C | 1,5 бар | 5,4 | 2,7 |
| -1°C | 2,0 бар | 6,7 | 3,4 |

Целевая карбонизация лагера: 2,4-2,7 объема требует -1 до 1°C при давлении танка 1,5-2,0 бар. Система охлаждения поддерживает стабильную температуру при карбонизации для предотвращения выделения CO2.

### Управление температурой при карбонизации

Колебания температуры вызывают циклы абсорбции/десорбции CO2, которые нарушают однородность карбонизации. Каждое повышение температуры на 1°C снижает растворимость CO2 примерно на 0,2 г/л, вызывая выделение газа и колебания давления.

Требования управления охлаждением при фазе карбонизации:
- Стабильность температуры: максимальное отклонение ±0,3°C
- Холодопроизводительность: достаточно для противодействия инфильтрации окружающего тепла без циклирования
- Отклик управления: пропорциональное охлаждение предотвращает перерегулирование температуры

Разность температур гликоля к пиву сокращается до 2-3°C при фазе карбонизации для обеспечения мягкого охлаждения без колебаний температуры.

## Интеграция системы и управление

Охлаждение при выдержке интегрируется с системами автоматизации пивоварни для координированного управления температурой по нескольким танкам на различных стадиях созревания.

### Точки мониторинга

Каждый танк для выдержки требует:
- 2-3 датчика температуры пива на различных высотах
- Датчики температуры подачи и возврата гликоля
- Передатчик давления танка для мониторинга карбонизации
- Расходомер гликоля для проверки теплопередачи

Центральная система мониторинга отслеживает все параметры, логирует исторические данные и уведомляет операторов об отклонениях от целевых условий.

### Стратегия управления

**Управление отдельным танком:** Каждый танк имеет выделенный клапан управления гликолем, модулирующий поток на основе температуры пива. Алгоритм управления PID поддерживает уставку ±0,3°C посредством пропорциональной регулировки клапана.

**Операция ведущего-ведомого охладителя:** Несколько охладителей гликоля работают в конфигурации ведущего-ведомого для соответствия общей нагрузке при выдержке. Ведущий агрегат работает непрерывно, ведомые агрегаты ступеньчато включаются на основе температуры возврата гликоля.

**Сброс нагрузки:** При пиковом спросе на холодопроизводительность не критичные танки принимают временно расширенные допуски температуры (±0,8°C) для снижения общей нагрузки.

### Оптимизация энергии

Охлаждение при выдержке представляет 25-35% от общего потребления холодопроизводительности пивоварни. Стратегии оптимизации включают:

- Тепловое накопление: резервуары накопления гликоля аккумулируют холодопроизводительность при электрических тарифах в непиковые часы
- Восстановление тепла: тепло конденсатора от охладителей выдержки предварительно нагревает воду очистки или сырье для заварки
- Приводы с переменной скоростью: гликолевые насосы и компрессоры охладителей модулируют для соответствия мгновенной нагрузке
- Обслуживание изоляции: регулярная проверка предотвращает деградированную изоляцию, увеличивающую внешнюю нагрузку

Годовое потребление энергии для охлаждения при выдержке: 15-25 кВт·ч на гл годового производства лагера в зависимости от климата, качества изоляции и эффективности системы.

## Заключение

Системы охлаждения при выдержке лагера поддерживают точные низкотемпературные условия, обеспечивая надлежащее созревание пива, седиментацию дрожжей и развитие аромата. Управление температурой от -1°C до 4°C в течение 3-8 недель требует надежной холодопроизводительности с минимальными колебаниями. Системы с гликолевыми рубашками или прямое расширение обеспечивают отвод тепла при поддержке критических биохимических процессов. Надлежащая конструкция системы учитывает нагрузки охлаждения продукта, инфильтрацию окружающего тепла и эффекты стратификации температуры на оседание дрожжей. Интеграция с автоматизацией пивоварни и стратегиями оптимизации энергии обеспечивает эффективную работу на нескольких танках в непрерывных циклах выдержки.
