---
title: "Обработка сока"
aliases: ["Обработка сока"]
weight: 4
---

Системы охлаждения при обработке сока обеспечивают тепловой контроль операций экстракции, пастеризации, концентрирования и хранения. Управление температурой сохраняет питательное качество, предотвращает ферментативное разложение и контролирует микробный рост на всех этапах производства.

## Требования к температурным режимам обработки

Различные типы соков и стадии обработки требуют определенных тепловых условий:

| Тип сока | Температура экстракции | Пастеризация | Целевая температура быстрого охлаждения | Холодное хранение | Точка замерзания |
|------------|----------------|----------------|---------------------|--------------|-------------|
| Апельсиновый | 10-15°C | 90-95°C, 15-30 с | 1-4°C | 0-2°C | -0,8 до -1,1°C |
| Яблочный | 5-10°C | 77-88°C, 15 с | 1-4°C | 0-2°C | -1,5 до -2,0°C |
| Виноградный | 15-20°C | 85-90°C, 15 с | 2-5°C | 0-3°C | -2,0 до -2,5°C |
| Ананасовый | 10-15°C | 90-95°C, 15-30 с | 2-5°C | 1-3°C | -1,0 до -1,5°C |
| Клюквенный | 5-10°C | 85-90°C, 15 с | 1-4°C | 0-2°C | -1,2 до -1,8°C |
| Томатный | 60-70°C | 93-121°C, 15-30 с | 4-7°C | 2-4°C | -0,5 до -0,8°C |
| Морковный | 40-50°C | 88-93°C, 15 с | 2-5°C | 1-3°C | -0,8 до -1,2°C |

## Системы быстрого охлаждения

Быстрое охлаждение быстро снижает температуру сока сразу после пастеризации, чтобы предотвратить тепловое разложение при сохранении асептических условий.

**Конструкция пластинчатого теплообменника:**
Быстрое охлаждение использует многоступенчатые пластинчатые теплообменники с холодильными контурами на основе гликоля или аммиака. Тепловой удар от 90-95°C до 2-4°C происходит за 10-30 секунд, требуя удаления тепла со скоростью 300-500 кВт на 10 000 л/ч производительности.

Расчет удаления тепла:
Q = ṁ × cp × ΔT

Для апельсинового сока (cp = 3,85 кДж/кг·K, ρ = 1045 кг/м³):
- Производительность: 10 000 л/ч = 2,91 кг/с
- Перепад температуры: 92°C до 3°C = 89 K
- Тепловая нагрузка: Q = 2,91 × 3,85 × 89 = 997 кВт

**Выбор охлаждающей среды:**

| Хладагент | Диапазон температур | Коэффициент теплопередачи | Применение |
|------------|-------------------|--------------------------|-------------|
| Гликоль 30% | -10 до 5°C | 2500-3500 Вт/м²·K | Общее быстрое охлаждение |
| Гликоль 40% | -20 до 0°C | 2200-3200 Вт/м²·K | Охлаждение концентрата при субнулевых температурах |
| Аммиак DX | -25 до -5°C | 3500-5000 Вт/м²·K | Высокопроизводительные системы |
| Каскад CO₂ | -35 до -10°C | 4000-6000 Вт/м²·K | Сверхнизкие температуры |

Расстояние между пластинами 3-5 мм поддерживает турбулентный поток (Re > 4000) при предотвращении падений давления, превышающих 70-100 кПа. Конструкция из нержавеющей стали 316L устойчива к коррозии от органических кислот (лимонная и яблочная).

## Рекуперация тепла при пастеризации

Рекуперация энергии от горячего пастеризованного сока предварительно нагревает входящий сырой сок, снижая нагревочные и охлаждающие нагрузки на 70-85%.

**Производительность секции регенерации:**

Эффективность регенерации (η) связана с повышением температуры холодного сока:
η = (T_cold,out - T_cold,in) / (T_hot,in - T_cold,in)

Типовая производительность для системы 10 000 л/ч:
- Входящий сырой сок: 15°C
- После регенерации: 75°C
- Пастеризация: 90°C
- Эффективность регенерации: 82%
- Снижение нагрева: 75 кВт против 365 кВт (без рекуперации)
- Снижение охлаждения: 665 кВт против 997 кВт (без рекуперации)

## Холодильная техника для производства концентрата

Испарительное концентрирование удаляет воду при пониженном давлении и температуре, требуя значительного охлаждения для конденсации пара и охлаждения продукта.

**Нагрузки многоступенчатого испарителя:**

| Ступень эффекта | Рабочее давление | Точка кипения | Концентрация | Расход пара | Холодильная нагрузка |
|--------------|-------------------|---------------|---------------|------------|-------------------|
| Первая ступень | 50 кПа абс | 82°C | 12-15°Brix | 2500 кг/ч | Минимальная (паровой нагрев) |
| Вторая ступень | 25 кПа абс | 65°C | 25-35°Brix | 1800 кг/ч | 150 кВт (паровая рекомпрессия) |
| Третья ступень | 12 кПа абс | 50°C | 45-55°Brix | 1200 кг/ч | 280 кВт (конденсация) |
| Четвертая ступень | 6 кПа абс | 37°C | 60-68°Brix | 600 кг/ч | 320 кВт (конденсация) |
| Финальное охлаждение | Атмосферное | 25°C до 2°C | 65-70°Brix | Н/Д | 180 кВт |

Полная холодильная техника для 10 000 л/ч однократного концентрата с концентрацией 65°Brix: 930 кВт.

**Системы конденсации пара:**
Поверхностные конденсаторы работают при 2-8°C для конденсации водяного пара из финальных ступеней испарителя. Охлаждение аммиаком или R-507A обеспечивает охлажденную воду при 1-3°C с подходящими температурами 2-4 K.

Для четвертой ступени при 6 кПа абс:
- Температура насыщения пара: 37°C
- Требуемая температура конденсации: 33°C
- Подача охлажденной воды: 3°C
- Возвратная температура: 10°C
- Площадь теплообменника: 45-60 м² на 1000 кг/ч пара

## Системы асептической обработки

Асептическая обработка сока объединяет ультравысокотемпературную (UHT) обработку со стерильным охлаждением и розливом, продлевая срок хранения до 6-12 месяцев без охлаждения до открытия.

**Требования к быстрому охлаждению UHT:**

Обработка UHT нагревает сок до 135-145°C на 2-4 секунды, затем быстро охлаждает до 20-25°C для окружающей среды или до 2-4°C для операций холодного розлива.

Скорость удаления тепла:
- Выходная температура UHT: 138°C
- Целевая температура быстрого охлаждения: 22°C
- Перепад температуры: 116 K
- Для производительности 5000 л/ч: Q = 1,45 × 3,85 × 116 = 647 кВт

Последовательность многоступенчатого охлаждения:
1. Секция регенерации: 138°C → 50°C (рекуперация тепла)
2. Стадия охлажденной воды: 50°C → 30°C (250 кВт)
3. Стадия гликоля: 30°C → 22°C (120 кВт)

## Холодильная техника для холодного хранения

Хранение сока оптом сохраняет качество между обработкой и упаковкой или во время задержек рыночного распределения.

**Системы охлаждения резервуаров хранения:**

| Тип хранения | Диапазон емкости | Температура | Способ охлаждения | Удельная нагрузка |
|-------------|---------------|-------------|---------------------|--------------|
| Свежий сок | 10 000-50 000 л | 0-2°C | Рубашка гликолем | 15-25 Вт/м² |
| Концентрат | 5 000-25 000 л | -8 до -12°C | Прямые катушки | 35-50 Вт/м² |
| Пюре | 20 000-100 000 л | -18 до -23°C | Рубашка аммиаком | 55-75 Вт/м² |
| Асептическая оптом | 50 000-200 000 л | 2-6°C | Катушки гликолем | 10-18 Вт/м² |

Компоненты холодильной нагрузки резервуара:
1. Охлаждение продукта: ṁ × cp × ΔT
2. Потери инфильтрации: U × A × ΔT (изолированные резервуары)
3. Тепло перемешивания: Мощность двигателя кВт × коэффициент эффективности
4. Передача окружающей среды: Через стенки, крышу

Для резервуара 25 000 л апельсинового сока:
- Охлаждение продукта: 25 000 кг × 3,85 кДж/кг·K × 18 K / 4 ч = 481 кВт в среднем
- Передача (R-25 стенки): 0,23 Вт/м²·K × 50 м² × 23 K = 265 Вт
- Перемешивание: 5,5 кВт двигателя × 0,15 коэффициента тепла = 825 Вт
- Полная холодильная техника: 25-30 кВт (пиковая), 5-8 кВт (обслуживание)

## Контроль ферментативной активности

Охлаждение замедляет ферментативное разложение, которое вызывает потерю мутности, изменения цвета и развитие нежелательных вкусов.

**Критические ферментативные системы:**

| Фермент | Субстрат | Оптимальная температура | Влияние на качество | Стратегия инактивации |
|--------|-----------|--------------|-------------------|----------------------|
| Пектиназа | Пектин | 40-50°C | Потеря мутности, осветление | Хранение <5°C, пастеризация |
| Полифенолоксидаза | Фенолы | 30-40°C | Потемнение, потеря цвета | <2°C, аскорбиновая кислота, бланширование |
| Липоксигеназа | Липиды | 25-35°C | Нежелательные вкусы, прогоркание | <0°C, быстрая обработка |
| Пероксидаза | Различные | 35-45°C | Изменения вкуса/цвета | Тепловая обработка 85-90°C |
| Полигалактуроназа | Пектин | 30-40°C | Потеря вязкости | <4°C, контроль pH |

Зависимость скорости реакции от температуры следует уравнению Аррениуса:
k = A × e^(-Ea/RT)

Значения Q₁₀ (изменение скорости реакции на 10°C) для соковых ферментов находятся в диапазоне 1,8-3,5. Охлаждение от 20°C до 2°C снижает ферментативную активность в 8-15 раз, продлевая сохранение качества с часов до дней.

## Предотвращение микробного роста

Температурный контроль подавляет патогенные и порче вызывающие микроорганизмы на протяжении обработки и хранения.

**Температуры микробного контроля:**

| Категория организма | Диапазон роста | Целевая температура охлаждения | D-значение при 72°C | Z-значение |
|------------------|--------------|---------------------|----------------|---------|
| E. coli O157:H7 | 7-46°C | Хранение <4°C | 0,1-0,3 мин | 5-6°C |
| Salmonella spp. | 5-47°C | Хранение <4°C | 0,5-1,5 мин | 4-5°C |
| Listeria monocytogenes | -0,4-45°C | Хранение <2°C | 2-5 мин | 5-7°C |
| Дрожжи | -5-40°C | Хранение <0°C | 1-3 мин | 4-6°C |
| Плесень | -5-35°C | Хранение <0°C | 2-4 мин | 4-7°C |
| Alicyclobacillus | 20-65°C | Хранение <10°C | 2-8 мин | 8-10°C |

Комбинированная пастеризация и охлаждение обеспечивает несколько буферов защиты. Быстрое охлаждение до <4°C в течение 30 минут после пастеризации предотвращает прорастание спор и рост оставшихся термостойких организмов.

## Рассмотрения проектирования системы

**Коэффициенты мощности холодильной техники:**

Полная установленная мощность включает коэффициенты безопасности для:
- Охлаждение продукта: 1,2-1,5× рассчитанная нагрузка
- Условия окружающей среды: 1,1-1,3× для летних пиков
- Деградация засорения: 1,15-1,25× между циклами очистки
- Будущее расширение: 1,2-1,4× плановой мощности

Типичное распределение холодильной техники на соковом заводе:
- Быстрое охлаждение: 35-45% полной мощности
- Производство концентрата: 25-35%
- Холодное хранение: 15-25%
- Вспомогательные процессы: 5-10%

**Проектирование гликолевой системы:**
Центральные гликолевые системы обслуживают несколько теплообменников с раствором 30-40% пропиленгликоля при температуре подачи -8 до -2°C. Скорости циркуляции 0,05-0,08 л/с на кВт холодильной техники поддерживают перепады температуры 4-6 K.

Мощность насоса циркуляции гликоля:
P = (ΔP × V̇) / (η_насоса × η_двигателя)

Для холодильной техники 1000 кВт:
- Расход: 60 л/с
- Падение давления: 150 кПа
- Мощность насоса: (150 × 0,06) / (0,75 × 0,92) = 13 кВт

**Прямое расширение аммиака:**
Крупные установки (>500 кВт) используют системы прямого расширения аммиака с пластинчатыми испарителями или кожухотрубными охладителями. Температуры испарителя -10 до -6°C производят гликоль при -5 до -2°C с подходящими температурами 3-5 K.

Стратегии минимизации заряда аммиака:
- Жидкостный перелив с гравитационным возвратом
- Рекуперация с насосом при соотношении 3-4:1
- Падающие пленочные испарители
- Пластинчато-рамные теплообменники (минимальный заряд)

## Меры энергетической эффективности

**Интеграция рекуперации тепла:**
1. Регенерация пастеризации: 75-85% рекуперация энергии
2. Паровая рекомпрессия испарителя: 40-60% снижение расхода пара
3. Рекуперация конденсата: 5-10% вспомогательного нагрева
4. Рекуперация тепла холодильной техники: Предварительный нагрев пастеризации, нагрев воды CIP

**Управление переменной мощностью:**
- Преобразователи частоты на компрессорах холодильной техники
- Несколько ступеней испарителя с последовательностью
- Контроль плавающего давления головки (отслеживание окружающей среды)
- Циркуляция гликоля на основе спроса

Годовое потребление энергии для соковой установки 10 000 л/ч:
- Холодильная техника: 1 200 000 кВт·ч (60% итого)
- Нагрев: 600 000 кВт·ч (30%)
- Циркуляция/перемешивание: 200 000 кВт·ч (10%)

Рекуперация тепла снижает потребление на 450 000-600 000 кВт·ч ежегодно, с периодами окупаемости 1,5-3,5 года для систем регенерации.
