---
title: "Холодное хранилище сока"
aliases: ["Холодное хранилище сока"]
description: "Проектирование систем охлаждения для объектов хранения сока в холодильниках, охватывающее хранение свежего сока, системы замороженного концентрата, охлаждение резервуарных ферм и контроль температуры удержания витаминов для коммерческих операций переработки сока"
weight: 4
---

## Обзор

Системы охлаждения для хранения сока поддерживают качество продукта, продлевают срок хранения и сохраняют питательную ценность благодаря точному контролю температуры. Требования к охлаждению существенно различаются между свежим соком, продуктами без концентрата (NFC) и хранением замороженного концентрата, причем каждая категория продуктов требует специфических стратегий теплового управления для предотвращения деградации качества.

## Системы хранения свежего сока

### Требования к температуре

Хранение свежего сока осуществляется в узких температурных диапазонах для баланса микробиологической безопасности, сохранения качества и предотвращения ущерба от замораживания.

**Диапазоны температуры хранения по типам продуктов:**

| Тип сока | Температура хранения | Максимальное время хранения | Критический фактор качества |
|------------|---------------------|-------------------|------------------------|
| Апельсиновый сок (NFC) | 0-4°C | 60-90 дней | Витамин C, стабильность мутности |
| Яблочный сок (NFC) | 0-4°C | 45-60 дней | Ферментативное потемнение |
| Виноградный сок | 0-2°C | 30-45 дней | Стабильность цвета |
| Клюквенный сок | 0-4°C | 90-120 дней | Удержание антоцианов |
| Грейпфрутовый сок | 0-4°C | 60-75 дней | Горечь лимонина |
| Ананасовый сок | 2-4°C | 30-45 дней | Активность ферментов |

### Компоненты нагрузки охлаждения

Системы охлаждения для хранения свежего сока справляются с несколькими источниками тепла, требующими постоянного удаления:

**Нагрузка охлаждения продукта:** Удаление явного тепла от входящего пастеризованного сока при 85-90°C, охлаждаемого до температуры хранения. Скорость удаления тепла: Q = ṁ × Cp × ΔT, где массовый расход (ṁ) варьируется от 5000 до 50000 кг/ч в зависимости от производительности завода.

**Нагрузка передачи:** Приток тепла через изолированные стенки и крыши резервуаров. Резервуары для холодного хранения обычно используют изоляцию из полиуретана, распыляемого на месте, толщиной 100-150 мм, с RSI-значениями 1,14-1,23 м²·K/Вт, с общими U-значениями ниже 0,20 Вт/м²·K.

**Приток тепла от оборудования:** Двигатели мешалок (2-15 кВт), циркуляционные насосы (5-20 кВт) и системы приборизации добавляют 10-15% к общей нагрузке охлаждения.

**Инфильтрация воздуха:** Происходит при операциях вентиляции резервуаров и техническом обслуживании, составляя 5-8% от общей нагрузки в хорошо спроектированных системах.

## Хранение в холодильнике без концентрата (NFC)

### Критерии проектирования системы

Хранение сока NFC представляет сегмент наивысшего качества, требующий систем охлаждения, разработанных для максимального сохранения продукта с минимальным тепловым напряжением.

**Конфигурация резервуарной фермы:**

Резервуары хранения варьируются от 20000 до 200000 литров, изготовлены из нержавеющей стали марок 304 или 316 с внешней изоляцией и рубашками охлаждения. Рубашки охлаждения покрывают 60-80% площади поверхности резервуара с циркуляцией гликоля при -2 до 0°C.

**Система охлаждения гликолем:**

Вторичный хладагент (обычно пропиленгликоль концентрацией 25-30%) циркулирует через рубашки резервуаров со скоростью потока 40-60 литров/минуту на резервуар. Дифференциал температуры гликоля: 2-4°C на рубашке для минимизации термической стратификации в хранимом соке.

Спецификации охладителя гликоля:
- Температура испарителя: -8 до -5°C
- Температура конденсатора: 35-45°C
- Коэффициент производительности системы: 2,8-3,5 в зависимости от условий окружающей среды
- Хладагент: Аммиак (R-717) для крупных заводов, R-404A или R-507A для меньших установок

### Стратегия управления температурой

Точный контроль температуры предотвращает ущерб от замораживания при сохранении безопасности продукта:

**Зоны управления:** Несколько датчиков температуры (обычно 3-5 на резервуар), расположенные на разных высотах, контролируют термическую стратификацию. Логика управления поддерживает среднюю температуру резервуара в пределах ±0,5°C от заданного значения.

**Предотвращение замораживания:** Температура подачи гликоля поддерживается выше точки замораживания сока (-1 до -0,5°C для большинства соков) для предотвращения образования льда на поверхностях теплопередачи, которое снижает эффективность охлаждения на 30-50%.

**Время оборота:** Полная циркуляция резервуара каждые 4-6 часов посредством мягкого перемешивания предотвращает осаждение и обеспечивает равномерное распределение температуры.

## Хранение замороженного концентрата

### Условия работы

Хранение замороженного сокового концентрата работает при значительно более низких температурах, обычно -18 до -23°C, поддерживая концентрат в твердом или полутвердом состоянии для длительного срока хранения до 24 месяцев.

**Спецификации концентрата:**

| Параметр | Одинарная концентрация | Концентрат 3× | Концентрат 6× |
|-----------|----------------|----------------|----------------|
| Температура хранения | -18°C | -20°C | -23°C |
| Brix (растворимые твердые вещества) | 11-13° | 33-39° | 60-68° |
| Точка замораживания | -1°C | -8°C | -18°C |
| Срок хранения | 12 месяцев | 18 месяцев | 24 месяца |
| Формат хранения | Наливные резервуары | Барабаны/тотализаторы | Барабаны |

### Проектирование объекта холодного хранилища

Объекты хранения замороженного концентрата требуют надежных систем охлаждения, обрабатывающих как замораживание продукта, так и долгосрочное хранение:

**Быстрое замораживание:** Начальное замораживание концентрата происходит в аппаратах быстрого замораживания при -30 до -35°C со скоростью воздуха 3-5 м/с. Время замораживания: 8-12 часов для барабанов объемом 200 литров.

**Спецификации холодного помещения:**
- Рабочая температура: -23°C
- Температура проектирования: -28°C для определения размера оборудования
- Изоляция: панели из полиуретана толщиной 200-250 мм
- Обогрев пола: электрические или гликолевые системы предотвращают промерзание грунта
- Мощность охлаждения: 120-150 Вт/м³ для хорошо изолированных помещений

**Выбор испарителя:** Блочные охладители с разностью температур 8-12°C между хладагентом и воздухом помещения, электрическое или горячее газовое оттаивание каждые 6-12 часов в зависимости от проникновения влаги.

## Соображения по сохранению витаминов

### Влияние температуры на качество питательных веществ

Деградация витаминов следует кинетике первого порядка с константами скорости, сильно зависящими от температуры. Проектирование системы охлаждения напрямую влияет на питательную ценность продукта в течение периода хранения.

**Скорости деградации витамина C:**

| Температура хранения | Период полураспада (t₁/₂) | Удержание за 90 дней |
|---------------------|------------------|------------------|
| 0°C | 180 дней | 73% |
| 4°C | 120 дней | 59% |
| 10°C | 45 дней | 22% |
| 20°C | 15 дней | 3% |

Колебания температуры ускоряют деградацию сверх прогнозов в установившемся режиме. Тепловые циклы ±3°C снижают удержание витаминов на 15-25% по сравнению с хранением при постоянной температуре.

**Проектирование системы для сохранения питательных веществ:**

Системы управления охлаждением поддерживают стабильность температуры посредством:
- Контурные управления пропорционально-интегрально-дифференциальные (PID) с точностью ±0,3°C
- Несколько контуров испарителя для модуляции мощности
- Компрессоры переменной скорости или байпас горячего газа для тонкого управления мощностью
- Использование тепловой массы в гликолевых системах для снижения колебаний температуры

### Управление кислородом

Деградация витаминов ускоряется в присутствии растворенного кислорода. Системы холодного хранилища интегрируются с оборудованием переработки сока для минимизации воздействия кислорода:

- Продув газом межфазного пространства азотом или углекислым газом
- Конструкция резервуара, минимизирующая соотношение площади поверхности к объему
- Системы поддержания давления, предотвращающие проникновение воздуха при тепловом сжатии
- Протоколы очистки и санитизации с низким содержанием кислорода

## Системы охлаждения резервуарной фермы

### Центральная холодильная установка

Крупные объекты переработки сока используют центральные аммиачные холодильные установки, обслуживающие несколько резервуаров через вторичное распределение гликоля.

**Архитектура системы:**

**Первичный контур охлаждения (аммиак):**
- Поршневые или винтовые компрессоры: мощность 200-2000 кВт
- Испарительные конденсаторы или градирни
- Испарители термосифонные или с принудительной циркуляцией
- Температура всасывания: -10 до -6°C
- Емкость приемника высокого давления: 3-5 минут от общего заряда

**Вторичное распределение (пропиленгликоль):**
- Пластинчато-рамные теплообменники: мощность 200-1500 кВт
- Циркуляционные насосы гликоля: 200-800 литров/минуту
- Распределительные коллекторы с отдельными регулирующими клапанами для резервуаров
- Температура подачи: -2 до 0°C
- Температура возврата: 2-4°C

### Методы охлаждения резервуаров

**Рубашки резервуаров:** Внешние рубашки охватывают цилиндрический участок с потоком гликоля через зазор 50-75 мм. Коэффициент теплопередачи: 400-600 Вт/м²·K при турбулентном потоке гликоля.

**Внутренние спирали:** Спирали из нержавеющей стали, погруженные в сок, обеспечивают прямую теплопередачу. Коэффициент теплопередачи: 800-1200 Вт/м²·K, но сложность очистки ограничивает применение осветленными соками.

**Рубашки с ямочками:** Лазерные сварные листы с ямочками создают каналы турбулентного потока, улучшающие теплопередачу на 30-40% по сравнению с традиционными рубашками при использовании меньшего объема гликоля.

**Расчет мощности охлаждения:**

Требуемая мощность охлаждения (Q) для быстрого охлаждения продукта:

Q = (ṁ × Cp × ΔT) / (η × t)

Где:
- ṁ = массовый расход сока (кг/ч)
- Cp = удельная теплоемкость сока (3,8-4,0 кДж/кг·K)
- ΔT = разность температур (85°C до 2°C = 83°C типично)
- η = эффективность теплообменника (0,85-0,92)
- t = требуемое время охлаждения (часы)

Для 10000 кг/ч апельсинового сока, охлаждаемого с 85°C до 2°C за 2 часа:
Q = (10000 × 3,9 × 83) / (0,88 × 2) = 1841 кВт мощности охлаждения

### Проектирование распределительной системы

Системы распределения гликоля, обслуживающие резервуарные фермы, требуют тщательного гидравлического проектирования, обеспечивающего адекватный расход для всех нагрузок охлаждения:

**Определение размера труб:** Скорости поддерживаются на уровне 1,5-2,5 м/с для обеспечения турбулентного потока при ограничении потерь давления до 100-200 Па/м эквивалентной длины.

**Выбор насоса:** Центробежные насосы, рассчитанные на 1,2-1,5× расчетный расход, с напором давления, преодолевающим потери давления в распределительной системе плюс 50-70 кПа полномочия регулирующего клапана.

**Расширительные бачки:** Учитывают тепловое расширение гликоля, рассчитаны как 8-10% от общего объема системы для диапазона температур -5 до 40°C.

**Тепловая трассировка:** Подающие и обратные коллекторы требуют тепловой трассировки в зонах, подверженных температурам окружающей среды ниже точки замораживания гликоля (-35°C для 30% пропиленгликоля).

## Интеграция контроля качества

### Системы контроля

Современные объекты холодного хранилища сока интегрируют управление охлаждением с контролем качества:

**Отслеживаемые критические параметры:**
- Температура резервуара (несколько точек): точность ±0,1°C, интервал регистрации 1 минута
- Температура подачи/возврата гликоля: точность ±0,2°C
- Brix продукта: непрерывное или периодическое измерение через рефрактометр
- Растворенный кислород: целевой показатель <2 ppm для премиум-продуктов NFC
- pH: индикатор стабильности для обнаружения ферментации
- Микробные подсчеты: лабораторное отбор проб по установленному графику

**Управление сигналами тревоги:**

Сигналы тревоги отклонения температуры активируются при:
- Уровень предупреждения: ±1°C от заданного значения
- Критический уровень: ±2°C от заданного значения или абсолютная температура >4°C
- Верхний предел температуры: пороговое значение порчи продукта
- Нижний предел температуры: на 0,5°C выше точки замораживания

Протоколы реагирования на сигналы тревоги включают автоматические уведомления, диагностику системы охлаждения и процедуры ограничения продукта в ожидании оценки качества.

## Оптимизация энергоэффективности

### Стратегии управления нагрузкой

Системы охлаждения для хранения сока предлагают возможности для оптимизации энергии благодаря интеллектуальному управлению нагрузкой:

**Охлаждение в непиковые часы:** По возможности предварительное охлаждение входящего продукта во время непиковых тарифов на электроэнергию, используя емкость теплового накопления больших резервуаров.

**Оптимизация конденсатора:** Конденсаторные вентиляторы переменной скорости или вентиляторы градирни модулируются на основе условий окружающей среды, снижая давление конденсации в прохладные периоды. Каждое снижение температуры конденсации на 1°C улучшает COP приблизительно на 2-3%.

**Последовательность компрессоров:** Многокомпрессорные установки позволяют поэтапную регулировку мощности, соответствующую мгновенной нагрузке охлаждения, избегая чрезмерного циклирования или потерь управления мощностью.

**Рекуперация тепла:** Тепло, отклоненное при охлаждении продукта (85°C до 2°C), представляет значительное количество тепловой энергии, доступной для отопления объекта, горячей воды или операций очистки. Теплообменники рекуперации тепла восстанавливают 50-70% отклоненного тепла для полезного использования.

## Требования к обслуживанию системы

Критические операции обслуживания, обеспечивающие надежную работу:

**Ежеквартальные задачи:**
- Проверка концентрации гликоля и регулировка (целевой показатель 25-30%)
- Проверка pH гликолевого раствора (диапазон 7,5-9,0 с ингибиторами коррозии)
- Проверка рубашек резервуаров на утечки или повреждения
- Проверка калибровки датчиков температуры

**Годовые задачи:**
- Полный анализ гликолевой системы (концентрация ингибитора, загрязняющие вещества, микробиология)
- Обследование изоляции резервуара с использованием тепловизора
- Анализ масла компрессора охлаждения
- Функциональное тестирование систем безопасности

**Интервал 5 лет:**
- Полный слив, промывка и заполнение гликолевой системы
- Испытание давлением рубашек резервуара
- Обследование влажности изоляции и замена при необходимости

Надлежащее техническое обслуживание обеспечивает эффективность системы, продлевает срок службы оборудования и поддерживает качество продукта на протяжении всех операций хранения.
