---
title: "Системы HVAC для концентрирования сока"
aliases: ["Системы HVAC для концентрирования сока"]
description: "Требования к охлаждению и HVAC для процессов концентрирования сока, включая охлаждение испарителя, концентрирование путем замерзания, системы восстановления арома и контроль температуры хранения концентрата для предприятий по обработке напитков"
weight: 3
---

## Обзор

Системы концентрирования сока удаляют воду из свежего сока, чтобы уменьшить объем для хранения и транспортировки, требуя точного управления холодильной установкой для сохранения ароматических соединений, витаминов и цвета. Системы HVAC должны поддерживать определенные условия температуры и влажности на протяжении всего процесса испарительного концентрирования, концентрирования путем замерзания, восстановления арома и операций замороженного хранилища, при этом управляя значительными скрытыми тепловыми нагрузками от удаления водяного пара.

Процесс концентрирования обычно снижает объем сока на 60-85%, создавая концентрированные продукты с уровнем 42-72° Брикса, требующие непрерывного охлаждения. Холодильные нагрузки составляют 175-1760 кВт в зависимости от производственной мощности, при этом системы испарителя работают при температурах от -15°C до 7°C в различных методах концентрирования.

## Системы испарительного концентрирования

### Требования охлаждения вакуумного испарителя

Многоэффектные испарители работают под вакуумом (25-100 мм рт. ст. абсолютное давление) для снижения точек кипения и минимизации термической деградации компонентов сока. Системы охлаждения обеспечивают охлаждение конденсаторов пара и стадий охлаждения продукта:

**Температуры стадий испарителя:**
- Первый эффект: 49-60°C (нагрев атмосферным паром)
- Второй эффект: 38-49°C (сжатие пара)
- Третий эффект: 27-38°C (требует охлаждения)
- Последний эффект: 16-27°C (охлажденная вода или прямое охлаждение)

Нагрузки охлаждения конденсатора составляют 465-1860 кДж/кг удаленной воды, в зависимости от уровня вакуума и количества эффектов. Четырехэффектные испарители снижают потребление энергии на 75% по сравнению с одноэффектными системами, но требуют более сложной интеграции холодильной установки.

### Системы конденсации пара

Конденсаторы пара последнего эффекта работают при 4-10°C, используя охлажденную воду или прямое расширение холодильного агента. Пропускная способность конденсации должна обрабатывать:

- Массовый поток водяного пара: 454-2268 кг/ч на каждый эффект
- Удаление скрытого тепла: 2326 кДж/кг при рабочем давлении
- Очистка неконденсирующихся газов: 5-10% от объема пара
- Сезонные колебания температуры охлаждающей воды

Барометрические конденсаторы, использующие воду из градирни, снижают нагрузку на охлаждение, но требуют 2,5-3,8 л/с на каждые 45 кг/ч сконденсированного пара. Поверхностные конденсаторы с охлажденным глицолем исключают риск загрязнения воды при обработке органического сока.

## Технология концентрирования путем замерзания

### Управление образованием кристаллов льда

Концентрирование путем замерзания производит кристаллы льда в соке при температурах от -2 до -1°C, создавая суспензию чистого льда в концентрированном соке. Системы охлаждения должны поддерживать точный контроль температуры в пределах ±0,3°C для управления размером кристаллов и эффективностью разделения:

**Параметры роста кристаллов:**
- Температура нуклеации: от -3 до -2°C
- Температура роста: от -2 до -1°C
- Целевой размер кристаллов: 0,5-3,0 мм в диаметре
- Время пребывания: 2-6 часов
- Перемешивание: 20-60 об/мин щадящее перемешивание

Теплообменники с прямым контактом или статические кристаллизаторы передают тепло при 47 000-79 000 кДж/ч·м² аммиачному или глицольному холодильному агенту. Образование кристаллов льда высвобождает 336 кДж/кг в качестве скрытого тепла плавления, создавая основную холодильную нагрузку.

### Охлаждение разделения льда

Промывочные колонны разделяют кристаллы льда от концентрированного сока, используя гравитационное осаждение или центрифугирование при -1 до 1°C. Охлаждение поддерживает температуру зоны разделения:

- Температура промывочной воды: -1°C ±0,1°C
- Зона разделения: -1 до 1°C
- Целевая чистота льда: 99,5% воды
- Выход концентрата: 50-65° Брикса

Пластинчатые теплообменники восстанавливают явное тепло между входящим соком (2-4°C) и концентрированным продуктом, снижая холодильную нагрузку на 40-60%. Изоляция на сосудах разделения должна предотвращать прибыль тепла, превышающую 158 кДж/ч·м².

## Системы восстановления арома

### Охлаждение концентрирования эссенции

Летучие ароматические соединения испаряются в первую очередь при концентрировании, требуя отделения и отдельного концентрирования в 100-150-кратную крепость. Системы восстановления эссенции работают при:

**Условия восстановления эссенции:**
| Параметр | Значение | Назначение |
|----------|----------|-----------|
| Температура испарения | 16-27°C | Сохранение летучих эфиров |
| Давление вакуума | 50-100 мм рт. ст. | Кипение при низкой температуре |
| Температура конденсатора | от -12 до -18°C | Захват легких ароматических соединений |
| Температура концентрата | от -12 до -6°C | Предотвращение окисления |
| Температура хранения | -12°C | Долгосрочная стабильность |

Конденсаторы эссенции используют прямое расширение аммиака или R-507A при -12°C для захвата соединений с точками кипения от 0 до 65°C. Холодильная мощность составляет 18-70 кВт на каждое устройство восстановления эссенции, причем нагрузки варьируются в зависимости от сорта сока и степени концентрирования.

### Сохранение летучих соединений

Цитрусовая эссенция содержит лимонен, валенцен и альдегиды, требующие хранения ниже нуля. Системы охлаждения поддерживают резервуары хранения эссенции при -12 до -18°C с инертной атмосферой из азота для предотвращения окисления:

- Утечка тепла через изоляцию: 32-63 кДж/ч·м²
- Циркуляция смешивания резервуара: 1-2 оборота в час
- Охлаждение при смене продукта: 232-465 кДж/кг
- Предотвращение окисления: содержание кислорода ниже 2%

Резервуары из нержавеющей стали с 10-15 см полиуретановой пены (RSI 4,4-6,2) минимизируют холодильную нагрузку. Системы с глицольной рубашкой обеспечивают равномерное распределение температуры для вязких эссенциальных концентратов.

## Системы хранения концентрата

### Хранение замороженного концентрата

Концентрированный сок хранится при -18 до -18°C в зависимости от уровня Брикса и целевого срока годности. Нагрузки охлаждения при хранении включают:

**Компоненты нагрузки замороженного хранилища:**
| Тип нагрузки | Величина | Примечания |
|-------------|----------|-----------|
| Замораживание продукта | 558-650 кДж/кг | Первоначальное охлаждение |
| Явное охлаждение | 186-279 кДж/кг | До температуры хранения |
| Передача через изоляцию | 16-47 кДж/ч·м² | Через изоляцию |
| Инфильтрация воздуха | 10-25% общей | Открытие дверей |
| Освещение и оборудование | 32-54 Вт/м² | Внутренние источники тепла |
| Нагрузка оттаивания | 15-20% общей | Циклы оттаивания испарителя |

Холодильные склады поддерживают от -10 до -18°C с 80-90% относительной влажностью для предотвращения высыхания продукта. Разница температур змеевика испарителя 4-7°C обеспечивает адекватную теплопередачу при минимизации колебания температуры продукта.

### Охлаждение обработки жидкого концентрата

Некоторые концентраты хранятся при -2 до 0°C в переохлажденном жидком состоянии при 65-72° Брикса. Асептические резервуары для хранения требуют:

- Температура рубашки резервуара: -3 до -1°C
- Циркуляция глицоля: подача при -5°C
- Коэффициент теплопередачи: 568-853 кДж/ч·м²·°C
- Изоляция R-value: RSI 5,3 минимум
- Резервная система охлаждения: 150% от проектной мощности

Чиллеры глицоля с винтовыми или спиральными компрессорами, использующие R-404A или R-507A, поддерживают температуру подачи глицоля от -5 до -18°C. Пластинчатые теплообменники передают тепло от продукта к глицолю при расходе глицоля 3,2-12,6 л/с на каждые 3785 л емкости хранения.

## Альтернативные методы концентрирования

### Предварительное концентрирование обратным осмосом

Мембраны обратного осмоса концентрируют сок до 20-30° Брикса без нагрева, сохраняя свежий вкус. Охлаждение поддерживает температуру процесса:

**Требования охлаждения системы обратного осмоса:**
| Компонент | Температура | Метод охлаждения |
|-----------|-------------|------------------|
| Питающий сок | 4-10°C | Пластинчатый теплообменник |
| Поверхность мембраны | 7-13°C | Охлаждение циркуляции |
| Выход концентрата | 3-6°C | Прямое охлаждение |
| Восстановление пермеата | 4-7°C | Восстановление тепла |

Пластинчатые чиллеры обеспечивают охлажденную воду 2-4°C при расходе 0,95-1,9 л/с на каждые 3,8 м³/сутки мембранной мощности. Управление температурой в пределах ±1°C оптимизирует скорость потока мембран и предотвращает микробный рост.

### Системы криоконцентрирования

Прогрессивное концентрирование путем замерзания (PFC) использует множественные циклы замораживания-оттаивания для достижения 50-60° Брикса без потери вкуса. Каждый цикл требует:

- Холодильная мощность: 697-930 кДж/кг сока
- Время замораживания: 4-8 часов за цикл
- Время оттаивания: 2-4 часа за цикл
- Количество циклов: 3-5 для целевого Брикса
- Удаление льда: 40-60% от первоначального объема за цикл

Пластинчатые морозильники или системы погружения при -7 до -6°C замораживают сок контролируемыми слоями. Аммиачные или низкотемпературные глицольные системы (-12 до -18°C) обеспечивают холодильную мощность 35-175 кВт на каждую производственную линию.

## Интеграция процессов

### Оптимизация восстановления тепла

Производство концентрата включает значительное нагревание и охлаждение, позволяющее восстановление тепла:

1. **Восстановление тепла пара испарителя:** Предварительный нагрев поступающего сока от 4°C до 38-49°C с использованием конденсирующихся паров снижает потребление пара на 60-70%

2. **Возврат тепла охлаждения:** Тепло конденсатора при 32-43°C обеспечивает нагрев воды CIP или обогрев помещения объекта, восстанавливая 20-30% входящей энергии охлаждения

3. **Обмен продукт-к-продукту:** Пластинчатые теплообменники передают явное тепло между поступающим холодным соком и выходящим горячим концентратом, снижая нагрузку охлаждения на 40-50%

4. **Восстановление холода концентрирования путем замерзания:** Переохлажденный отделенный лед охлаждает поступающий сок или технологическую воду перед плавлением, восстанавливая 30-40% вложенной холодильной энергии

### Стратегии управления системой

Современные заводы концентрирования интегрируют ПЛК управления охлаждением, испарением и системами хранения:

**Параметры управления:**
- Вакуум испарителя: управление в пределах ±1,3 кПа
- Давление всасывания холодильного агента: управление в пределах ±6,9 кПа
- Температура продукта: ±0,3°C в критических зонах
- Измерение Брикса: ±0,2° непрерывный мониторинг
- Модуляция расхода: 10-100% регулируемые приводы переменной частоты

Приводы переменной частоты на компрессорах и насосах снижают потребление энергии на 30-50% при частичной нагрузке. Управление с плавающим давлением головы оптимизирует эффективность охлаждения на основе условий окружающей среды.

## Спецификация оборудования

### Определение размера системы охлаждения

Типичные нагрузки охлаждения объекта концентрирования сока:

| Мощность (л/ч сока) | Нагрузка испарителя (кВт) | Нагрузка замораживания (кВт) | Нагрузка хранения (кВт) | Всего установлено (кВт) |
|-------------------|------------------------|--------------------------|----------------------|----------------------|
| 1893 | 105-140 | 53-88 | 70-105 | 281-422 |
| 3785 | 211-281 | 105-175 | 140-211 | 562-845 |
| 7571 | 422-562 | 211-352 | 281-422 | 1125-1688 |
| 18 927 | 1055-1406 | 527-880 | 703-1055 | 2810-3577 |

Центральные аммиачные системы с несколькими компрессорами обеспечивают эффективную многоуровневую работу по температуре. Винтовые компрессоры размером 40-60% от пиковой нагрузки с 2-3 единицами параллельно оптимизируют эффективность при частичной нагрузке.

### Требования мониторинга температуры

Соответствие FDA и HACCP требует непрерывного мониторинга:

- Мониторинг критической контрольной точки: точность ±0,3°C
- Интервал регистрации данных: 1-5 минутные интервалы
- Время отклика сигнала тревоги: менее 60 секунд
- Резервный мониторинг: резервные датчики в критических зонах
- Хранение записей: минимум 2 года электронного хранилища

Беспроводной мониторинг температуры с облачным хранилищем данных позволяет мониторинг в реальном времени и удаленное устранение неисправностей производительности системы охлаждения.

## Соображения энергоэффективности

### Стратегии оптимизации

Затраты энергии на концентрирование сока составляют 15-25% от общих затрат на обработку. Улучшения эффективности включают:

1. **Многоэффектное испарение:** четырехэффектные системы снижают потребление пара на 75% по сравнению с одноэффектными, с соответствующим снижением нагрузки охлаждения конденсатора

2. **Механическое сжатие пара (MVR):** сжатие пара испарителя для служения нагревающей среды устраняет 80-90% требования пара и пропорционально снижает нагрузку охлаждения

3. **Управление компрессором переменной скорости:** модуляция холодильной мощности в соответствии с мгновенной нагрузкой снижает потребление энергии на 25-35% по сравнению с циклированием включения-выключения

4. **Оптимизированная температура испарителя:** работа вакуумных испарителей при максимально практической температуре (минимальный вакуум) снижает нагрузку охлаждения на конденсаторы последнего эффекта

5. **Модернизация изоляции:** увеличение изоляции холодного хранилища с R-3,5 до R-7,0 снижает нагрузку передачи на 50%, с периодами окупаемости 2-4 года

### Бенчмарки производительности

Лучшие практики промышленности достигают потребления энергии:

- Испарительное концентрирование: 581-930 кДж/кг удаленной воды
- Концентрирование путем замерзания: 1395-2093 кДж/кг удаленной воды
- Замороженное хранилище: 2,8-4,2 кВт·ч/м³·месяц при -12°C
- Восстановление эссенции: 232-465 кДж/кг концентрата эссенции
- Общий объект: 40-70 МДж/л произведенного концентрата

Регулярный мониторинг производительности в сравнении с этими бенчмарками выявляет неэффективность системы охлаждения и возможности оптимизации.
