---
title: "Пастеризация сока"
aliases: ["Пастеризация сока"]
description: "HVAC-проектирование для объектов пастеризации сока, включая системы HTST, охлаждение при быстрой пастеризации, рекупе­рация тепла, требования охлаждения после пастеризации и системы охлаждающей воды для заводов по переработке напитков."
weight: 1
---

Объекты пастеризации сока требуют специализированных HVAC и холодильных систем для поддержки оборудования термической обработки, поддержания качества продукта и максимизации рекуперации тепла. Интеграция оборудования пастеризации с системами охлаждения объекта создает уникальные возможности для рекуперации тепла при управлении значительными охлаждающими нагрузками.

## Методы пастеризации

### Быстрая пастеризация

Быстрая пастеризация нагревает сок быстро до 90-95°C в течение 15-30 секунд, затем сразу же охлаждает для предотвращения деградации продукта.

**Характеристики процесса:**

- Скорость нагрева: 15-25°C в секунду
- Время выдержки: 15-30 секунд при целевой температуре
- Скорость охлаждения: 20-30°C в секунду
- Материалы, контактирующие с продуктом: нержавеющая сталь 316L
- Коэффициент теплопередачи: 3000-5000 Вт/м²·K

**Следствия для HVAC:**

Быстрые циклы нагрева и охлаждения генерируют значительные нагрузки на отвод тепла. Типовая линия быстрой пастеризации производительностью 5000 л/ч отводит 400-600 кВт тепла во время фазы охлаждения. Это тепло должно удаляться системами охлаждающей воды процесса или холодильными установками.

### Системы пластинчатых теплообменников HTST

Пастеризация при высокой температуре и коротком времени (HTST) использует пластинчатые теплообменники для эффективной теплопередачи и рекуперации энергии.

**Конфигурация системы:**

1. Секция регенерации (теплообмен продукт-продукт)
2. Секция нагрева (горячая вода или пар)
3. Трубка выдержки (время пребывания)
4. Секция охлаждения (охлаждающая вода и ледяная вода)

Эффективность регенерации: 85-95% рекуперация тепла
Типовой профиль температуры:

| Стадия процесса | Температура | Источник/сток тепла |
|-----------------|-------------|---------------------|
| Входящий свежий сок | 4-8°C | Охлаждаемое хранилище |
| Предварительный нагрев (регенерация) | 65-75°C | Горячий пастеризованный продукт |
| Окончательный нагрев | 90-95°C | Горячая вода или пар |
| Трубка выдержки | 90-95°C | Изолированное удержание |
| Охлаждение (регенерация) | 25-35°C | Холодный свежий продукт |
| Окончательное охлаждение | 4-8°C | Ледяная вода 0-2°C |

## Системы рекуперации тепла

### Регенеративный теплообмен

Регенеративные секции в системах HTST рекуперируют 85-95% энергии тепла, снижая как нагрузки на нагрев, так и на охлаждение.

**Факторы производительности:**

- Расстояние между пластинами: 2,5-5,0 мм
- Скорость потока: 0,4-1,2 м/с
- Падение давления: 50-150 кПа на секцию
- Коэффициент загрязнения: 0,0001-0,0003 м²·K/Вт (чистый сок)

Для линии сока производительностью 10 000 л/ч:

- Общее требование к нагреву без регенерации: 1050 кВт
- Требование к нагреву с регенерацией 90%: 105 кВт
- Требование к охлаждению без регенерации: 1050 кВт
- Требование к охлаждению с регенерацией 90%: 105 кВт

### Системы рекуперации тепловой воды

Горячая вода из секции нагрева пастеризатора может быть рекуперирована для отопления объекта или систем очистки на месте (CIP).

**Приложения рекуперации:**

- Нагрев предварительной промывочной воды CIP (40-60°C)
- Отопление производственного помещения (зимняя работа)
- Предварительный нагрев горячей воды для бытовых нужд
- Прогрев бутылок/контейнеров (операции горячего розлива)

Потенциал рекуперации тепла: 150-300 кВт для линии производительностью 10 000 л/ч, работающей 16 часов в день.

## Охлаждение после пастеризации

### Требования к охлаждению

Охлаждение после пастеризации предотвращает деградацию продукта и подготавливает сок для холодного хранения или асептической упаковки.

**Характеристики охлаждения по типу упаковки:**

| Метод упаковки | Конечная температура | Время охлаждения | Нагрузка охлаждения |
|---|---|---|---|
| Асептическая (холодный розлив) | 4-8°C | 30-60 секунд | 280-320 кВт на 10 000 л/ч |
| Горячий розлив | 85-90°C | Охлаждение в контейнере | Минимальное охлаждение процесса |
| Охлаждаемая (пастеризованная) | 2-4°C | 45-90 секунд | 300-350 кВт на 10 000 л/ч |

### Двухступенчатое охлаждение

Большинство линий пастеризации сока используют двухступенчатое охлаждение для оптимизации энергоэффективности.

**Ступень 1: Охлаждающая вода (10-15°C)**

- Охлаждает продукт с 35°C до 18-22°C
- Отвод тепла: 180-220 кВт на 10 000 л/ч
- Использует воду из градирни или скважинную воду
- Более низкая стоимость работы, чем механическое охлаждение

**Ступень 2: Ледяная вода (0-2°C)**

- Охлаждает продукт с 18-22°C до конечной температуры 4-8°C
- Нагрузка охлаждения: 100-130 кВт на 10 000 л/ч
- Требует механического охлаждения
- Охлаждение на гликолевой основе или прямое расширение

## Системы охлаждающей воды

### Контур охлаждающей воды процесса

Охлаждающая вода процесса служит для первой ступени охлаждения в пастеризаторах и различных вспомогательных нагрузках охлаждения.

**Параметры системы:**

- Температура подачи: 10-15°C
- Температура возврата: 25-35°C
- Температурный перепад: 15-20°C
- Расход: 50-80 л/мин на 1000 л/ч производства сока
- Напор насоса: 200-350 кПа
- Трубопровод: нержавеющая сталь или ПВХ Schedule 80

**Отвод тепла:**

Тепло отводится через градирни, обычно конструкции с индуцированной или принудительной тягой, рассчитанные на пищевую промышленность.

Характеристики градирни (линия 10 000 л/ч):

- Емкость отвода тепла: 250-350 кВт
- Расход воды: 800-1000 л/мин
- Подход температуры: 3-5°C
- Размах: 15-20°C
- Мощность вентилятора: 5-10 кВт

### Системы ледяной воды

Ледяная вода обеспечивает окончательное охлаждение продукта и поддерживает районы холодного хранения.

**Проектирование системы:**

- Температура подачи: 0-2°C
- Температура возврата: 8-12°C
- Добавление гликоля: 15-25% пищевого пропиленгликоля
- Точка замерзания: -8 до -12°C
- Емкость охлаждения: 120-180 кВт на линию 10 000 л/ч

**Конфигурация холодильной установки:**

Несколько линий пастеризации питаются от центральных холодильных установок с использованием аммиака, R-134a или R-513A. Винтовые или спиральные компрессоры с затопленными кожухотрубными испарителями обеспечивают оптимальную производительность.

| Хладагент | Температура испарителя | Температура конденсатора | COP |
|---|---|---|---|
| Аммиак (R-717) | -5°C | 35°C | 3,2-3,6 |
| R-134a | -5°C | 35°C | 2,8-3,2 |
| R-513A | -5°C | 35°C | 2,9-3,3 |

## Управление процессом пастеризации

### Управление температурой

Точное управление температурой обеспечивает безопасность пищевых продуктов при сохранении качества продукта.

**Параметры управления:**

- Секция нагрева: ±0,5°C от уставки
- Трубка выдержки: ±0,3°C от уставки (критическая контрольная точка)
- Секция охлаждения: ±1,0°C от уставки
- Датчики RTD: Класс A (±0,15°C при 0°C)
- Время отклика регулирующего клапана: 2-5 секунд

**Защитные блокировки:**

Клапан переключения потока активируется, если температура пастеризации падает ниже минимального порога, перенаправляя продукт обратно в резервуар сырого продукта для повторной обработки.

### Управление потоком

Поддержание постоянного расхода обеспечивает надлежащее время пребывания в трубке выдержки.

- Измерение потока: электромагнитные расходомеры (точность ±0,5%)
- Управление потоком: частотные преобразователи на насосах продукта
- Минимальная скорость потока: 0,3 м/с (предотвращает оседание)
- Максимальная скорость потока: 1,5 м/с (ограничивает падение давления)

## Инактивация ферментов

Пастеризация должна инактивировать ферменты, которые вызывают деградацию качества при хранении сока.

**Целевые ферменты:**

| Фермент | Функция | Температура инактивации | Воздействие при активности |
|---|---|---|---|
| Пектиназа | Деградация пектина | 85-90°C, 30 сек | Потеря облачности, прозрачность |
| Полифенолоксидаза | Окисление фенолов | 90-95°C, 15 сек | Потемнение, неприятные вкусы |
| Пероксидаза | Окислительные реакции | 88-92°C, 30 сек | Потеря цвета, неприятные вкусы |
| Липоксигеназа | Окисление липидов | 80-85°C, 60 сек | Прогорклость в мякотном соке |

Термостойкая пероксидаза служит индикаторным ферментом. Если пероксидаза инактивирована, другие ферменты также инактивируются.

## Микробное уничтожение

Пастеризация уничтожает патогенные микроорганизмы и продлевает срок хранения.

**Целевые организмы:**

- Патогенные бактерии: *E. coli* O157:H7, *Salmonella* spp.
- Организмы порчи: дрожжи, плесень, молочнокислые бактерии
- Споры: не уничтожаются (требуют асептической обработки или горячего розлива)

**Расчеты летальности:**

Кумулятивная летальность (F-значение) должна соответствовать нормативным требованиям.

Для *E. coli* O157:H7 в яблочном соке:
- Требуемое снижение на 5 логарифмов
- D-значение при 71,7°C: 0,35 минуты
- Требование F₇₁.₇: 1,75 минуты
- Z-значение: 5,6°C

При пастеризации при 90°C:
- Фактическая летальность: >10 минут эквивалента
- Запас прочности: >5-кратный нормативный требование

## Интеграция HVAC объекта

### Условия в производственном помещении

Помещения пастеризации требуют контролируемых условий окружающей среды.

**Условия проектирования:**

- Температура: 18-22°C
- Относительная влажность: 50-60%
- Воздухообмены: 15-20 ACH
- Фильтрация: минимум MERV 13
- Положительное давление: +12,5 Па относительно смежных помещений

**Источники поступления тепла:**

- Потери с поверхности оборудования пастеризации: 15-25 кВт на линию
- Поступление тепла от двигателей: 8-12 кВт на линию
- Персонал: 4-8 человек × 150 Вт чувствительного тепла = 0,6-1,2 кВт
- Освещение: 15-20 Вт/м²

Общая нагрузка охлаждения: 35-50 кВт на линию пастеризации плюс стандартные здания нагрузки.

### Требования к вентиляции

Пар, горячая вода и пары продукта требуют адекватной выхлопной вентиляции.

- Общая вытяжка: 10-15 ACH
- Локальная вытяжка в точках розлива: 200-300 м³/ч на колпак
- Приточный воздух: 100% вытяжки (кондиционированный)
- Сбор и дренаж конденсата пара

## Оптимизация энергоэффективности

### Максимизация рекуперации тепла

Оптимизируйте эффективность секции регенерации:

- Увеличьте площадь пластин (снижает подходную температуру)
- Поддерживайте чистоту поверхностей теплопередачи (частота CIP)
- Уравновешивайте расходы (равные тепловые емкости)
- Изолируйте трубопровод между секциями (минимизируйте потери тепла)

Увеличение регенерации с 85% до 92% снижает нагрузки на нагрев и охлаждение на 40%.

### Управление переменным потоком

Реализуйте переменный поток в системах охлаждающей воды:

- VFD-управляемые насосы охлаждающей воды
- Модуляция потока на основе температуры
- Экономия энергии: 30-50% энергии насоса при частичной нагрузке

### Свободное охлаждение

В холодную погоду градирни могут обеспечивать ледяную воду напрямую:

- Работа водяного экономайзера
- Температура подачи: 4-8°C (когда влажный термометр окружающей среды <0°C)
- Потенциальная экономия энергии холодильного оборудования: 60-100% во время часов экономайзера

## Интеграция асептической упаковки

Асептическая упаковка с холодным розливом требует стерильного продукта при 4-8°C.

**Требования системы:**

- Ультрачистая среда (Класс 100 000 или лучше)
- Положительное давление: +25 Па
- HEPA-фильтрация: 99,97% при 0,3 мкм
- Температура: 18-20°C, влажность: 45-55%
- Стерильная подача воздуха в зону розлива

Емкость охлаждения должна поддерживать температуру продукта ±1°C во время операции розлива.

## Операции горячего розлива

Упаковка горячего розлива использует высокую температуру продукта для стерилизации контейнеров.

**Последовательность процесса:**

1. Пастеризация до 90-95°C
2. Выдержка при 85-90°C во время розлива
3. Переворот контейнера или туннельная обработка
4. Охлаждение в контейнерах до 30-35°C
5. Окончательное охлаждение до окружающей среды (20-25°C)

**Рассмотрения HVAC:**

- Минимальная нагрузка охлаждения процесса (охлаждение в упаковке)
- Высокая нагрузка охлаждения помещения от горячих контейнеров: 80-120 кВт
- Управление влажностью (предотвращение конденсации)
- Вентиляция для пара и паров продукта

---

Этот комплексный подход к HVAC-проектированию объектов пастеризации обеспечивает безопасность пищевых продуктов, качество продукта и энергоэффективность при управлении значительными тепловыми нагрузками, присущими операциям обработки сока.
