---
title: "Производство безалкогольных напитков"
aliases: ["Производство безалкогольных напитков"]
weight: 3
---

Производство безалкогольных напитков требует точного контроля охлаждения для карбонизации, подготовки сиропа и обеспечения качества продукции. Система охлаждения должна обеспечивать стабильное охлаждение на нескольких этапах процесса при соблюдении строгих допусков по температуре, которые непосредственно влияют на растворимость CO2, стабильность вкуса и производительность.

## Требования к охлаждению процесса

Производство безалкогольных напитков включает три основные нагрузки охлаждения:

**Подготовка сиропа**
- Первоначальное охлаждение горячего сиропа после пастеризации (85–95 °C) до температуры хранения (4–10 °C)
- Непрерывное охлаждение для поддержания сиропа при температуре розлива
- Тепловая нагрузка от растворения сахара и операций смешивания

**Охлаждение воды для карбонизации**
- Основное требование охлаждения для максимизации поглощения CO2
- Целевая температура воды: 0,5–4 °C для оптимальной карбонизации
- Непрерывное охлаждение процесса при изменяющихся скоростях производства

**Охлаждение продукта**
- Финальное снижение температуры напитка после смешивания
- Поддержание температуры на линии упаковки
- Охлаждение для контроля качества образцов в лаборатории

## Взаимосвязь между растворимостью CO2 и температурой

Растворимость диоксида углерода в воде подчиняется закону Генри, при этом температура оказывает доминирующее влияние на способность поглощения газа. Взаимосвязь обратно пропорциональна — более низкие температуры значительно увеличивают растворимость CO2.

| Температура воды (°C) | Растворимость CO2 (г/л при 4 бар) | Относительное поглощение | Время карбонизации |
|------------------------|--------------------------------|---------------------|------------------|
| 0 | 7,2 | 100% | Базовое значение |
| 2 | 6,8 | 94% | +8% |
| 4 | 6,4 | 89% | +15% |
| 6 | 6,0 | 83% | +24% |
| 8 | 5,6 | 78% | +35% |
| 10 | 5,3 | 74% | +48% |
| 12 | 5,0 | 69% | +63% |

**Критичность контроля температуры**
Каждое увеличение температуры на 1 °C выше оптимальной температуры охлаждения снижает пропускную способность поглощения CO2 примерно на 3%. Для линий массового производства, работающих со скоростью 1000 бутылок в минуту, колебания температуры ±0,5 °C могут влиять на согласованность карбонизации для тысяч единиц в час.

## Системы охлаждения воды для карбонизации

### Конфигурация пластинчатого теплообменника

Доминирующий метод охлаждения воды для карбонизации использует пайку или прокладочные пластинчатые теплообменники, работающие с гликолем или аммиачным хладагентом.

**Параметры конструкции**
- Температура приближения: 1–2 °C
- Температура входа воды: 10–20 °C (сезонные колебания)
- Температура выхода воды: 0,5–4 °C
- Температура подачи гликоля: –3–0 °C
- Эффективность теплообменника: 0,85–0,92

**Расчет нагрузки охлаждения**

Q = ṁ × cp × ΔT

Где:
- Q = нагрузка охлаждения (кВ)
- ṁ = массовый расход воды (кг/с)
- cp = удельная теплоёмкость воды (4,18 кДж/кг·К)
- ΔT = разность температур (К)

Для линии производства, обрабатывающей 10 000 л/ч газированной воды:
- Массовый расход: 2,78 кг/с
- Снижение температуры: с 15 °C до 2 °C (ΔT = 13 К)
- Нагрузка охлаждения: 2,78 × 4,18 × 13 = 151 кВ

### Системы охладителей с корпусом и трубками

Крупные производственные предприятия часто используют охладители с корпусом и трубками для воды карбонизации, особенно при интеграции с центральными установками аммиачного охлаждения.

| Мощность системы | Конфигурация трубок | Хладагент | Расход воды | Мощность охлаждения |
|----------------|-------------------|-------------|-----------------|------------------|
| Малая серия | Однопроходная | R-134a | 2000 л/ч | 30 кВ |
| Средняя линия | Двухпроходная | Аммиак | 10000 л/ч | 150 кВ |
| Крупное производство | Четырёхпроходная | Аммиак | 50000 л/ч | 750 кВ |
| Мегаустановка | Мультикорпусная | Аммиак | 200000 л/ч | 3000 кВ |

## Системы охлаждения сиропа

Охлаждение сиропа представляет уникальные проблемы из-за высокой вязкости и содержания сахара, влияющих на характеристики теплопередачи.

**Физические свойства сиропа при 65 °Brix**
- Плотность: 1320 кг/м³
- Вязкость: 50–150 сП (зависит от температуры)
- Удельная теплоёмкость: 2,8 кДж/кг·К
- Коэффициент теплопередачи: 60–75% от воды

### Теплообменники со скребковой поверхностью

Сиропы высокой вязкости требуют механического улучшения теплопередачи через теплообменники со скребковой поверхностью.

**Характеристики работы**
- Частота вращения ротора: 100–400 об/мин
- Время нахождения продукта в системе: 30–120 с
- Коэффициент теплопередачи: 500–1200 Вт/м²·К
- Снижение температуры: с 85 °C до 10 °C в один проход

**Компоненты тепловой нагрузки**
1. Чувствительное охлаждение от температуры пастеризации
2. Теплота растворения сахара (для систем встроенного смешивания)
3. Тепло перемешивания от оборудования смешивания
4. Приток окружающего тепла из трубопроводов и сосудов

### Охлаждение резервуара для хранения сиропа

Хранение сиропа после обработки требует непрерывного охлаждения для предотвращения микробного роста и поддержания вязкости для точного розлива.

| Объём хранения | Способ охлаждения | Целевая температура | Изоляция | Время удержания |
|----------------|----------------|-------------------|------------|-----------|
| 500 л | Рубашечное охлаждение | 4–8 °C | 75 мм ПУ пена | 48 ч |
| 2000 л | Внутренний змеевик | 6–10 °C | 100 мм ПУ пена | 72 ч |
| 10000 л | Внешний ПТО | 6–10 °C | 150 мм ПУ пена | 7 суток |
| 50000 л | Циркуляционная петля | 8–12 °C | 200 мм ПУ пена | 14 суток |

## Параметры процесса карбонизации

### Соотношения давление–температура–объём

Уровень карбонизации задаётся в объёмах CO2, где один объём равен количеству газа CO2 (при 0 °C и 1 атм), растворённого в единице объёма жидкости.

**Типовые уровни карбонизации по типам продукции**

| Тип напитка | Объёмы CO2 | Требуемое давление (бар) | Температура воды (°C) | Время контакта (мин) |
|---------------|-------------|-------------------------|------------------------|-------------------|
| Негазированные напитки | 0–0,5 | 1–2 | Некритично | Н/Д |
| Слабогазированные | 1,5–2,5 | 2,5–3,5 | 4–6 | 3–5 |
| Стандартная кола | 3,5–4,0 | 4,0–4,5 | 2–4 | 4–6 |
| Газированная вода | 4,0–5,0 | 4,5–5,5 | 0,5–2 | 5–8 |
| Высокая карбонизация | 5,0–6,0 | 5,5–6,5 | 0,5–1,5 | 8–12 |

**Применение закона Генри**

C = kH × P

Где:
- C = концентрация CO2 в жидкости (моль/л)
- kH = константа Генри (зависит от температуры)
- P = парциальное давление CO2 (бар)

При 2 °C, kH = 0,066 моль/(л·бар)
При 10 °C, kH = 0,044 моль/(л·бар)

Это снижение kH на 33% между 2 °C и 10 °C напрямую приводит к снижению пропускной способности поглощения CO2, требуя либо более высоких давлений, либо более длительного времени контакта для достижения целевых уровней карбонизации.

## Конструкция системы охлаждения

### Конфигурация гликолевой петли

Большинство современных предприятий по производству безалкогольных напитков используют вторичные гликолевые петли для охлаждения процесса, обеспечивая стабильность температуры и исключая прямой контакт аммиака с продукцией.

**Спецификации системы с гликолем**
- Концентрация гликоля: 30–35% пропиленгликоля
- Температура подачи: –3–0 °C
- Температура возврата: 3–8 °C
- Температурный дифференциал: 5–8 К
- Защита от замерзания: минимум –15 °C
- Давление в системе: 3–5 бар

**Конструкция распределения**
- Основной трубопровод подачи: 150–300 мм в диаметре
- Ответвления: 50–100 мм в диаметре
- Скорость потока: 1,0–2,0 м/с
- Предельный перепад давления: 100 кПа всей системы
- Запорные клапаны на каждом подключении процесса

### Определение размера установки холодильного агрегата

Полная мощность охлаждения должна учитывать все одновременные нагрузки охлаждения плюс коэффициенты безопасности.

**Компоненты нагрузки**
1. Охлаждение воды для карбонизации: 150–800 кВ (основная нагрузка)
2. Охлаждение сиропа: 50–200 кВ
3. Охлаждение продукта: 30–150 кВ
4. Помещения холодного хранения: 20–100 кВ
5. Лаборатория и отдел контроля качества: 5–20 кВ
6. Потери в системе распределения: 10–15% от общей нагрузки

**Пример конструкции для производственного предприятия 20 000 л/ч**

| Категория нагрузки | Пиковая нагрузка (кВ) | Коэффициент разнообразия | Расчётная нагрузка (кВ) |
|---------------|----------------|------------------|------------------|
| Охлаждение воды для карбонизации | 300 | 1,0 | 300 |
| Охлаждение сиропа | 120 | 0,8 | 96 |
| Охлаждение продукта | 80 | 0,7 | 56 |
| Холодное хранилище | 60 | 1,0 | 60 |
| Прочее | 30 | 0,6 | 18 |
| **Итого** | **590** | - | **530** |
| Потери в трубопроводах (12%) | - | - | 64 |
| **Полная расчётная мощность** | - | - | **594 кВ** |
| Выбранный охладитель | - | - | **650 кВ** |

## Контроль температуры и мониторинг

### Критические контрольные точки

Соответствие нормативным требованиям и контроль качества требуют непрерывного мониторинга конкретных точек температуры на протяжении всего производства.

**Обязательные места мониторинга**
1. Подача воды для карбонизации (допуск ±0,5 °C)
2. Резервуары для хранения сиропа (допуск ±1,0 °C)
3. Температура готового продукта (допуск ±1,0 °C)
4. Подача и возврат гликоля (допуск ±0,5 °C)
5. Окружающая среда в зоне хранения CO2 (допуск ±2,0 °C)

**Архитектура системы управления**
- Центральное управление на базе ПЛК
- Датчики RTD (Pt100, точность класса A)
- Аналоговый выход: сигналы 4–20 мА
- Регистрация данных: интервалы 1 мин
- Пороги срабатывания сигнализации: ±0,3 °C от установки
- Время отклика: < 30 с до полной коррекции

### Контроль качества карбонизации

**Измерение объёма CO2**
Прямое измерение использует соотношения давление–температура и корректирует парциальное давление водяного пара:

V = (P - Pw) / (Patm × kH(T))

Где:
- V = объёмы CO2
- P = полное давление в напитке (абсолютное)
- Pw = парциальное давление водяного пара при температуре T
- Patm = атмосферное давление
- kH(T) = константа Генри при температуре T

**Параметры встроенного мониторинга**
- Содержание CO2: точность ±0,1 объёма
- Температура: точность ±0,2 °C
- Давление: точность ±0,05 бар
- Расход: точность ±2%
- Частота отбора проб: непрерывная или в зависимости от партии

## Оптимизация энергоэффективности

### Возможности рекуперации теплоты

Производство безалкогольных напитков генерирует значительное количество отходящего тепла, которое может компенсировать нагрузки охлаждения благодаря рекуперации теплоты.

| Источник теплоты | Температура | Потенциал рекуперации | Применение |
|-------------|-------------|-------------------|-------------|
| Пастеризация сиропа | 85–95 °C | 40–60 кВ/1000 л | Предварительный нагрев горячей воды |
| Отвод тепла компрессора | 70–85 °C | 30–45% от нагрузки охлаждения | Нагрев воды для CIP |
| Сток мойки бутылок | 60–75 °C | 20–35 кВ/1000 л | Предварительный нагрев подпиточной воды |
| Охлаждение воздушного компрессора | 50–65 °C | 15–25 кВ/100 кВ входной мощности | Отопление помещений |

**Интегрированная система рекуперации теплоты**
Производственное предприятие 20 000 л/ч может рекуперировать 150–250 кВ отходящего тепла, снижая общее потребление энергии на 15–25% по сравнению с обычными системами без рекуперации теплоты.

### Внедрение привода переменной скорости

Расход воды для карбонизации варьируется в зависимости от скорости производства, что делает насосы переменной скорости и компрессоры охлаждения весьма эффективными для экономии энергии.

**Применение ЧПУ**
- Насосы циркуляции гликоля: снижение энергии на 30–50%
- Компрессоры охладителя: снижение энергии на 20–40% при частичной нагрузке
- Вентиляторы градирни: снижение энергии на 40–60%
- Насосы карбонизации: снижение энергии на 25–35%

Работа при 70% производственной мощности с управлением ЧПУ обычно снижает потребление энергии охлаждения на 25–30% по сравнению с работой на постоянной скорости с управлением пропускной способностью.

## Требования по техническому обслуживанию системы

**Еженедельные работы**
- Проверка температуры воды для карбонизации и уровней CO2
- Проверка концентрации гликоля и pH
- Проверка температур приближения теплообменника
- Мониторинг индикаторов заряда хладагента

**Ежемесячные работы**
- Очистка фильтров системы карбонизации
- Проверка змеевиков охлаждения сиропа на засорение
- Калибровка датчиков температуры
- Испытание систем аварийного отключения

**Квартальные работы**
- Очистка теплообменника (CIP или разборка)
- Анализ воды в системе гликоля
- Обследование утечек хладагента
- Анализ масла компрессора

**Ежегодные работы**
- Полная проверка системы охлаждения
- Испытание теплообменника под давлением
- Проверка калибровки системы управления
- Оценка состояния теплоизоляции

Надлежащее техническое обслуживание обеспечивает согласованность карбонизации, предотвращает проблемы с качеством продукции и поддерживает энергоэффективность на протяжении всего жизненного цикла объекта.
