---
title: "Карбонизация при производстве безалкогольных напитков"
aliases: ["Карбонизация при производстве безалкогольных напитков"]
description: "Системы охлаждения и тепловой контроль при карбонизации напитков, включая принципы растворения CO2, охлаждение карбонизаторов, взаимосвязь температуры и давления, а также энергоэффективное проектирование систем для производства безалкогольных напитков"
weight: 2
---

## Обзор

Карбонизация представляет собой критически важный процесс, интенсивно использующий охлаждение при производстве безалкогольных напитков, где диоксид углерода растворяется в жидких напитках при контролируемых условиях температуры и давления. Эффективность поглощения CO2 напрямую зависит от поддержания точных низких температур, обычно 1-4°C, что фундаментально определяет конструкцию системы охлаждения и требования к мощности для объектов обработки напитков.

Растворение CO2 в воде или ароматизированных напитках подчиняется закону Генри, где растворимость газа растёт пропорционально парциальному давлению и обратно пропорционально температуре. Эта физическая зависимость лежит в основе проектирования системы охлаждения карбонизатора, требуя существенной мощности охлаждения для удаления теплоты растворения при сохранении термических условий, необходимых для достижения целевого уровня карбонизации.

## Закон Генри и растворимость CO2

### Фундаментальная зависимость

Растворение диоксида углерода в водных напитках подчиняется закону Генри:

```
C = kH × P
```

Где:
- C = концентрация CO2 в жидкости (моль/л или объёмы)
- kH = постоянная Генри (моль/(л·атм))
- P = парциальное давление CO2 (атм)

Постоянная Генри значительно изменяется с температурой согласно уравнению van't Hoff:

```
kH(T) = kH(T0) × exp[d(ln kH)/d(1/T) × (1/T - 1/T0)]
```

Для CO2 в воде при стандартных условиях:
- kH при 0°C: 0,0769 моль/(л·атм)
- kH при 25°C: 0,0343 моль/(л·атм)

### Объёмы карбонизации

Уровень карбонизации выражается в "объёмах CO2", определяемых как объём газа CO2 при стандартной температуре и давлении (0°C, 1 атм), растворённого в равном объёме жидкости:

```
Объёмы CO2 = (VCO2 при СТД) / Vжидкости
```

Один объём CO2 равен 1,96 г CO2 на литр воды при СТД.

### Зависимость растворимости от температуры

Растворимость CO2 экспоненциально уменьшается с повышением температуры:

| Температура (°C) | Растворимость CO2 при 207 кПа (объёмы) | Растворимость CO2 при 414 кПа (объёмы) | Растворимость CO2 при 621 кПа (объёмы) |
|------------------|-------------------------------------|-------------------------------------|-------------------------------------|
| 0                | 4,22                                | 8,45                                | 12,67                               |
| 2                | 3,95                                | 7,90                                | 11,85                               |
| 4                | 3,70                                | 7,40                                | 11,10                               |
| 6                | 3,47                                | 6,94                                | 10,41                               |
| 8                | 3,26                                | 6,52                                | 9,78                                |
| 10               | 3,07                                | 6,14                                | 9,21                                |
| 15               | 2,63                                | 5,26                                | 7,89                                |
| 20               | 2,28                                | 4,56                                | 6,84                                |

Эта таблица демонстрирует, почему строгий контроль температуры в диапазоне 1-4°C максимизирует эффективность карбонизации при одновременной минимизации расхода CO2 и требований к давлению.

## Целевые уровни карбонизации

Различные категории напитков требуют специфических уровней карбонизации для достижения желаемых органолептических характеристик:

| Тип напитка           | Типичная карбонизация (объёмы CO2) | Рабочее давление (кПа изб.) | Температура (°C) |
|-------------------------|-----------------------------------|---------------------------|------------------|
| Вода без газа             | 0,0-0,5                           | N/A                       | 4-8              |
| Слабогазированная вода| 2,0-2,5                           | 138-207                   | 1-3              |
| Газированная вода         | 3,0-4,0                           | 241-345                   | 1-3              |
| Безалкогольные напитки (кола) | 3,7-4,2                           | 310-414                   | 1-2              |
| Безалкогольные напитки (цитрус) | 3,2-3,8                           | 276-379                   | 1-3              |
| Безалкогольные напитки (корневое пиво) | 4,0-4,5                           | 345-448                   | 0-2              |
| Пиво (лагер)            | 2,5-2,7                           | 207-276                   | 0-2              |
| Пиво (эль)              | 1,5-2,0                           | 138-207                   | 2-4              |

Более высокие уровни карбонизации требуют более низких температур и более высоких давлений, напрямую влияя на мощность системы охлаждения и операционные затраты.

## Требования по температуре при карбонизации

### Основной тепловой контроль

Оптимальная карбонизация происходит при 1-4°C для большинства приложений безалкогольных напитков:

**1-2°C:**
- Максимальная растворимость CO2
- Требуется для продуктов с высокой степенью карбонизации (4,0-4,5 объёмов)
- Повышенный спрос на мощность охлаждения
- Более низкий расход CO2 на единицу объёма
- Время пребывания может быть сокращено

**2-3°C:**
- Стандартный диапазон карбонизации безалкогольных напитков
- Баланс между эффективностью и энергопотреблением
- Подходит для карбонизации 3,5-4,2 объёмов
- Наиболее распространённая рабочая точка

**3-4°C:**
- Применение с более низкой степенью карбонизации (3,0-3,5 объёмов)
- Сниженная нагрузка на охлаждение
- Требуется повышенное давление CO2
- Необходимо более длительное время пребывания

### Равномерность температуры

Вариация температуры внутри сосуда карбонизатора должна быть минимизирована:
- Максимально допустимая вариация: ±0,5°C
- Предпочтительная вариация: ±0,2°C
- Неравномерная температура создаёт стратификацию и неравномерную карбонизацию

### Требования предварительного охлаждения

Вода и сироп должны быть предварительно охлаждены перед карбонизацией:

**Предварительное охлаждение воды:**
- Температура на входе: 10-20°C (температура окружающей среды/очищенной воды)
- Целевая температура: 1-4°C
- Нагрузка охлаждения: 15-40 кДж/кг
- Типичная эффективность теплообменника: 85-95%

**Предварительное охлаждение сиропа:**
- Температура на входе: 20-25°C (температура окружающего хранилища)
- Целевая температура: 4-6°C
- Нагрузка охлаждения: 30-50 кДж/кг
- Более высокая вязкость требует больших поверхностей теплопередачи

## Взаимосвязь давления и температуры

### Расчёт рабочего давления

Требуемое давление карбонизатора зависит от целевого уровня карбонизации и температуры. Используя закон Генри в модифицированном виде для практических единиц:

```
P (кПа изб.) = [(V × 1,96) / kH(T)] - 101,3
```

Где:
- P = манометрическое давление (кПа)
- V = желаемые объёмы CO2
- 1,96 = коэффициент пересчёта (г CO2/л на объём)
- kH(T) = зависящая от температуры постоянная Генри
- 101,3 = атмосферное давление (кПа)

### Контроль давления

Контроль давления карбонизатора поддерживает постоянное растворение CO2:

**Методы регулирования давления:**
- Обратный регулятор давления на подводе CO2
- Клапан автоматического контроля давления
- Каскадный контроль уровня-давления
- Многоступенчатое снижение давления

**Типичные диапазоны давления:**
- Низкая карбонизация (2,0-3,0 объёмов): 172-276 кПа при 2°C
- Средняя карбонизация (3,0-4,0 объёмов): 276-379 кПа при 2°C
- Высокая карбонизация (4,0-4,5 объёмов): 379-483 кПа при 1°C

### Предохранительное сброс давления

Сосуды карбонизаторов требуют защиты предохранительного сброса:
- Основной клапан сброса: установка 110-125% проектного давления
- Вторичный клапан сброса: установка 125-150% проектного давления
- Типичное проектное давление: 690-1034 кПа
- Разрывной диск: 150-200% проектного давления

## Типы карбонизаторов и конструкция

### Карбонизаторы противоточного типа

Карбонизаторы противоточного типа обеспечивают эффективное растворение CO2 с компактным форм-фактором:

**Конструктивные характеристики:**
- Вертикальный сосуд под давлением: 690-1379 кПа проектное давление
- Вода течёт вниз, CO2 течёт вверх
- Несколько распределительных сопел или пластин
- Высота: 3-8 метров в зависимости от мощности
- Диаметр: 0,5-2,5 метра
- Время пребывания: 3-8 минут

**Соображения теплопередачи:**
- Охлаждающая рубашка на наружной поверхности сосуда
- Хладагент гликоль или аммиак в рубашке
- Тепловой поток: 2000-5000 Вт/м²
- Площадь поверхности рубашки: 10-50 м² в зависимости от мощности
- Внутренние перегородки улучшают перемешивание и охлаждение

**Эксплуатационные характеристики:**
- Эффективность CO2: 95-98%
- Повышение температуры при карбонизации: 0,5-1,5°C
- Перепад давления: 34-103 кПа
- Коэффициент снижения нагрузки: 30-100% от проектного расхода

### Встроенные карбонизаторы

Встроенные или инжекторные карбонизаторы карбонизируют напиток в потоке трубопровода:

**Конструктивные характеристики:**
- Впрыск CO2 через венturi или распылитель
- Статические элементы смешивания вниз по потоку
- Охлаждающий змеевик встроенный или отдельный
- Компактная конструкция, минимальный занимаемый объём
- Время пребывания: 15-60 секунд

**Рабочие параметры:**
- Скорость потока: 1,5-3,0 м/с
- Длина смешивания: 10-30 диаметров трубопровода
- Перепад давления: 69-172 кПа
- Тепловой контроль: ±0,5°C

**Преимущества:**
- Непрерывная работа
- Низкий объём накопления
- Быстрая реакция на изменения расхода
- Легкая санитизация (совместимость с CIP)

**Ограничения:**
- Требует точного предварительного охлаждения
- Менее терпим к колебаниям температуры
- Более высокие потери CO2 при неоптимизированной работе

### Периодические карбонизаторы

Периодические карбонизаторы используются для меньшего производства или специальных напитков:

**Конструктивные характеристики:**
- Горизонтальный или вертикальный сосуд под давлением
- Мешалка или рециркуляция для перемешивания
- Охлаждаемая рубашка
- Мощность: 500-10 000 литров
- Время цикла: 10-30 минут

**Эксплуатационные характеристики:**
- Последовательность заполнения → охлаждение → карбонизация → выгрузка
- Тепловой контроль: ±0,3°C во время карбонизации
- Повышение давления для предотвращения пенообразования
- Эффективность CO2: 90-95%

## Конструкция системы охлаждения

### Компоненты нагрузки охлаждения

Общая нагрузка охлаждения для систем карбонизации включает несколько компонентов:

**1. Чувствительное охлаждение продукта:**
```
Qчув = ṁ × cp × ΔT
```
Где:
- ṁ = массовый расход напитка (кг/с)
- cp = удельная теплоёмкость напитка (≈4,0 кДж/кг·К для напитков на основе воды)
- ΔT = снижение температуры (К)

Для 10 000 л/ч (2,78 кг/с), охлаждаемого с 20°C до 2°C:
```
Qчув = 2,78 кг/с × 4,0 кДж/кг·К × 18 К = 200,2 кВт
```

**2. Теплота растворения CO2:**
Растворение CO2 является экзотермическим, выделяя теплоту, которая должна быть удалена:
```
Qраст = ṁCO2 × ΔHраст
```
Где:
- ṁCO2 = массовый расход CO2 (кг/с)
- ΔHраст = теплота растворения ≈ 25 кДж/моль CO2 = 568 кДж/кг CO2

Для 4,0 объёмов CO2 в 10 000 л/ч воды:
- Масса CO2 = 10 000 л/ч × 4,0 объёмов × 1,96 г/л = 78,4 кг/ч = 0,0218 кг/с
```
Qраст = 0,0218 кг/с × 568 кДж/кг = 12,4 кВт
```

**3. Тепловые инфильтрации:**
Тепловой прирост от условий окружающей среды, насосов и трубопроводов:
```
Qинф = (U × A × ΔT) + Qнасосов + Qтрубопроводов
```
Типичный диапазон: 5-15% от нагрузки охлаждения продукта

**4. Коэффициент безопасности:**
Стандартная практика проектирования включает 10-20% запас по безопасности для:
- Будущего расширения мощности
- Колебаний температуры окружающей среды
- Нарушений процесса или более высоких температур на входе

**Общая мощность охлаждения:**
```
Qобщ = Qчув + Qраст + Qинф + Qбезопасности
```

Для приведённого выше примера:
```
Qобщ = 200,2 + 12,4 + 21,3 (10%) + 23,4 (10%) = 257,3 кВт
```

### Архитектура системы охлаждения

**Системы прямого расширения (малая-средняя мощность):**
- Хладагент: R-404A, R-507A или R-448A/R-449A (альтернативы с более низким ПГП)
- Температура испарителя: -8 до -5°C
- Температура конденсации: 35-45°C
- Тип компрессора: Спиральный или винтовой для мощности 20-200 кВт
- Расширительное устройство: Электронный расширительный клапан (ЭРК) с контролем перегрева

**Вторичный контур гликоля (средняя-большая мощность):**
- Концентрация гликоля: 25-35% пропиленгликоля
- Температура подачи гликоля: -3 до -1°C
- Температура возврата гликоля: 2-4°C
- Расход: 1,5-2,0 л/мин на кВт охлаждения
- Центральный холодильный аппарат: Аммиак или HFC/HFO хладагент
- Циркуляционные насосы: Переменная скорость для оптимизации

**Прямое расширение аммиака (большая мощность):**
- Промышленные объекты с высокими требованиями к мощности
- Температура испарителя: -6 до -3°C
- Системы рециркуляции жидкости распространены
- Коэффициент переливания: 3:1 до 6:1
- Тип компрессора: Винтовой, поршневой или центробежный
- Расположение машинного отделения отдельно от производственных помещений

### Выбор теплообменника

**Пластинчатые теплообменники (ПТО):**
Наиболее распространены для приложений охлаждения напитков:
- Общий коэффициент теплопередачи: 3000-5000 Вт/м²·К
- Подход температуры: 1-2°C достижимо
- Перепад давления: 20-50 кПа на каждой стороне
- Конструкция из нержавеющей стали 316L
- Санитарная конструкция с возможностью CIP
- Лёгкое расширение путём добавления пластин

**Кожухотрубные теплообменники:**
Используются для больших мощностей или более высоких давлений:
- Общий коэффициент теплопередачи: 1500-2500 Вт/м²·К
- Подход температуры: 2-3°C типичный
- Трубы из нержавеющей стали 316L, кожух из углеродистой стали или нержавеющей стали
- Съёмный пучок труб для чистки
- Более высокая стоимость капитала, чем ПТО

**Теплообменники со скребком:**
Для сиропов с высоким содержанием сахара или вязких продуктов:
- Общий коэффициент теплопередачи: 500-1500 Вт/м²·К
- Предотвращает загрязнение и кристаллизацию
- Механическое скабление поверхности теплопередачи
- Высокое энергопотребление
- Специализированные требования к техническому обслуживанию

### Стратегии температурного контроля

**Каскадный контроль:**
Первичный контур управляет температурой подачи хладагента или гликоля; вторичный контур управляет температурой напитка:
- Быстрая реакция на нарушения процесса
- Развязывает динамику системы охлаждения от процесса
- Требует два последовательных ПИД-контроллера

**Прямое управление:**
Регулирует охлаждение в зависимости от измеренной температуры на входе и расхода:
```
Регулировка охлаждения = K × ṁ × (Tвход - Tзадание)
```
- Предвидит нарушения перед тем, как они повлияют на температуру на выходе
- Снижает колебание температуры
- Требует точного измерения расхода и температуры

**Адаптивный контроль:**
Автоматически настраивает параметры ПИД в зависимости от отклика системы:
- Компенсирует загрязнение, изменения мощности, колебания окружающей среды
- Поддерживает оптимальную эффективность управления с течением времени
- Требует расширенную платформу управления (ПЛК или SCADA)

## Спецификации оборудования

### Спецификации сосуда карбонизатора

**Материалы конструкции:**
- Корпус сосуда: Нержавеющая сталь 304L или 316L
- Толщина: 6-12 мм в зависимости от диаметра и рейтинга давления
- Внутренние поверхности: Электрополированные до Ra ≤ 0,8 мкм
- Внешняя рубашка: Нержавеющая сталь 304, теплоизолирована
- Изоляция: 50-100 мм пенопласта закрытоячеистого полиуретана
- Наружная облицовка: Нержавеющая сталь или алюминий

**Коды проектирования:**
- ASME Section VIII Division 1 (США)
- PED 2014/68/EU (Европа)
- Проектное давление: 1034-1379 кПа типичный
- Проектная температура: -10 до 50°C
- Давление гидростатического испытания: 1,5 × проектное давление

**Патрубки и соединения:**
- Вход воды: 50-150 мм, вход снизу
- Вход CO2: 12-40 мм, вход снизу с диффузором
- Выход карбонизированного напитка: 50-150 мм, выход сверху
- Вход/выход охлаждающей рубашки: 25-75 мм
- Предохранительный сброс: 25-50 мм, верхний монтаж
- Порты приборов: 12-25 мм, различные места
- Распылитель CIP: 25-50 мм, верхний монтаж

### Компоненты системы охлаждения

**Компрессоры охлаждения:**

| Диапазон мощности (кВт) | Тип компрессора | Типичная эффективность (кВт/кВт охлаждения) | Возможность управления нагрузкой |
|-----------------------|-----------------|------------------------------|---------------------|
| 20-176               | Спиральный          | 0,95-1,15                    | Переменная скорость: 25-100% |
| 105-1055             | Винтовой           | 0,85-1,05                    | Скользящий клапан + VFD: 10-100% |
| 352-7000             | Центробежной     | 0,50-0,65                    | Направляющие входа + VFD: 10-100% |
| 70-1758              | Поршневой   | 0,90-1,10                    | Разгрузка цилиндров: 25-100% |

**Испарители:**
- Испарители пластинчатые: 35-1758 кВт на единицу
- Испарители кожухотрубные: 176-7000 кВт на единицу
- Прямое расширение: -8 до -5°C температура испарителя
- Затопленная система: -6 до -3°C температура испарителя
- Материал: Нержавеющая сталь 316L (со стороны продукта)

**Конденсаторы:**
- Воздушные: Простые, меньше требований по техническому обслуживанию, более высокие операционные затраты
- Испарительные: Более низкие операционные затраты, более высокие требования по техническому обслуживанию, расход воды
- Водяные: Наиболее низкое энергопотребление, требует охлаждающей башни или городской воды

**Насосы:**
- Передача напитка: Центробежный или объёмный насос
- Материал: Нержавеющая сталь 316L
- Санитарная конструкция: Сертификация 3-A
- Тип уплотнения: Механическое уплотнение с совместимыми с продуктом эластомерами
- Циркуляция гликоля: Центробежный с частотным преобразователем

### Контрольно-измерительные приборы и управление

**Датчики температуры:**
- Тип: ДПС (Pt100 или Pt1000), класс точности A
- Точность: ±0,15°C при 0°C
- Время отклика: T90 < 10 секунд в проточной жидкости
- Санитарная гильза: Нержавеющая сталь 316L
- Места установки: Вход, выход, внутри карбонизатора, хладагент/гликоль

**Датчики давления:**
- Тип: Пьезорезистивные или ёмкостные
- Диапазон: 0-690 до 0-1379 кПа в зависимости от места
- Точность: ±0,25% от полной шкалы
- Санитарное соединение: Диафрагма без выступов, нержавеющая сталь 316L
- Места установки: Сосуд карбонизатора, подача CO2, вход/выход напитка

**Расходомеры:**
- Расход напитка: Электромагнитный или вихревой
- Расход CO2: Массовый расходомер (тепловой или вихревой)
- Расход хладагента: Вихревой массовый расходомер
- Точность: ±0,5% для электромагнитного, ±0,1% для вихревого
- Санитарная конструкция с возможностью CIP

**Измерение уровня:**
- Тип: Дифференциальное давление или радарный на основе направляемой волны
- Точность: ±5 мм в сосуде карбонизатора
- Назначение: Контроль запасов, обнаружение пены, стабильность процесса

**Система управления:**
- ПЛК (программируемый логический контроллер) для управления процессом
- HMI (интерфейс человеко-машинный) для взаимодействия оператора
- SCADA для регистрации данных и удалённого мониторинга
- Интеграция с заводской MES (производственная система)

## Подача и управление CO2

### Варианты источников CO2

**Жидкий CO2 в цистернах:**
- Поставляется грузовиком-цистерной на резервуар хранения на объекте
- Давление хранения: 1724-2068 кПа
- Температура хранения: -18 до -20°C
- Чистота: Напиток-сортный (99,9% минимум)
- Объём резервуара: 6-30 тонн типичный
- Парообразование через окружающие или охлаждаемые испарители

**Производство CO2 на объекте:**
- Сгорание природного газа или другого топлива
- Восстановление ферментации (пивоварни)
- Требует обширной очистки
- Капиталозатратно, но более низкие операционные затраты в большом масштабе
- Контроль чистоты критичен для качества напитка

### Система подачи CO2

**Снижение давления:**
Давление подачи CO2 (250+ кПа) должно быть снижено до рабочего давления карбонизатора (276-483 кПа):
- Основной регулятор: Снижает до 1034-1379 кПа
- Вторичный регулятор: Снижает до давления карбонизатора + 69-138 кПа
- Клапаны предохранительного сброса на каждой ступени
- Манометры для мониторинга

**Контроль расхода:**
- Контроллер массового расхода для точного дозирования CO2
- Диапазон расхода: 10-200% от проектного расхода
- Точность: ±1-2% от задания
- Время отклика: < 2 секунд
- Автоматическая регулировка на основе скорости потока напитка

**Мониторинг качества CO2:**
- Монитор точки росы: Обеспечивает сухость CO2 (< -40°C точка росы)
- Анализатор кислорода: Проверяет низкое содержание O2 (< 30 ppm)
- Сертификат чистоты от поставщика
- Периодические лабораторные анализы

### Минимизация потерь CO2

Потери CO2 происходят в нескольких точках процесса карбонизации:

**Эффективность карбонизатора:**
- Противоточная конструкция: 95-98% поглощения
- Встроенный инжектор: 90-95% поглощения
- Периодический: 90-95% поглощения
- Невпитанный CO2 требует восстановления или теряется в атмосферу

**Потери при заполнении:**
- Чашковый наполнитель: 5-15% потеря CO2
- Наполнитель с противодавлением: 2-8% потеря CO2
- Электронный наполнитель: 1-5% потеря CO2
- Правильная регулировка критична для минимизации потерь

**Системы восстановления CO2:**
Более крупные объекты восстанавливают невпитанный и вентиляционный CO2 наполнителя:
- Сжатие вентиляционного газа
- Удаление влажности через осушитель или охлаждение
- Возврат в хранилище жидкого CO2
- Период окупаемости: 1-3 года в зависимости от масштаба
- Эффективность восстановления: 60-85%

## Оптимизация энергоэффективности

### Эффективность охлаждения

**Оптимизация температуры испарителя:**
Более высокая температура испарителя снижает работу компрессора:
- Каждое повышение на 1°C температуры испарителя снижает энергию на 2-4%
- Ограничение: Необходимо поддерживать карбонизатор при 1-4°C
- Подход температуры 3-5°C типичный (напиток при 2°C, испаритель при -3°C)
- Загрязнение увеличивает подход температуры, снижая эффективность

**Оптимизация температуры конденсации:**
Более низкая температура конденсации снижает работу компрессора:
- Каждое снижение на 1°C температуры конденсации снижает энергию на 2-3%
- Воздушные конденсаторы: Используют вентиляторы переменной скорости, свободное охлаждение при возможности
- Испарительные конденсаторы: Поддерживают правильный расход воды и обработку
- Водяные: Оптимизируют работу охлаждающей башни

**Управление мощностью компрессора:**
- Частотные преобразователи (VFD) на двигателях компрессора
- Эффективность при частичной нагрузке существенно лучше, чем при цикловом включении/выключении
- Экономия энергии: 20-40% по сравнению с работой на постоянной скорости

### Возможности рекуперации тепла

**Охлаждение перегрева:**
Удаление перегрева на выходе компрессора для предварительного нагрева воды или чистящих растворов:
- Доступная теплота: 10-25% от общего отвода тепла
- Температура: 60-90°C достижимо
- Применение: Нагрев воды CIP, горячее водоснабжение, предварительный нагрев питающей воды котла
- Простая окупаемость: 1-3 года

**Восстановление тепла конденсатора:**
Восстановление теплоты конденсации для низкотемпературного нагрева:
- Доступная теплота: 100% от мощности охлаждения + работа компрессора
- Температура: 35-45°C для воздушных, 30-38°C для испарительных
- Применение: Обогрев помещений, напольное отопление, низкотемпературный процессный нагрев
- Требует тепловой насос или промежуточный теплообменник при более высокой необходимой температуре

### Интеграция процесса

**Тепловое накопление энергии:**
Генерация охлажденной воды или льда в часы со сниженным спросом:
- Ледяное хранилище: Выгрузка в часы пиковой производства
- Снижение пикового спроса электроэнергии: 30-60%
- Экономия на стоимости электроэнергии: 15-35% в зависимости от структуры тарифов
- Требует более крупную систему охлаждения и накопительные резервуары

**Переменное планирование производства:**
Сосредоточение производства в периоды с:
- Более низкой температурой окружающей среды (лучшая эффективность конденсатора)
- Более низкими тарифами электроэнергии (часы со сниженными тарифами)
- Более низкой температурой охлаждающей воды (при наличии водяного охлаждения)

**Каскадное охлаждение:**
Для очень низких температур карбонизации (< 0°C) или продуктов с высокой степенью карбонизации:
- Высокотемпературная ступень: -5 до +5°C
- Низкотемпературная ступень: -20 до -5°C
- Снижает температуру нагнетания компрессора и коэффициент давления
- Улучшение эффективности на 10-20% по сравнению с одноступенчатой системой

## Предварительная обработка воды и сиропа

### Предварительное охлаждение воды

Обработка воды и предварительное охлаждение должны происходить перед карбонизацией:

**Последовательность обработки:**
1. Фильтрация (многослойная, углеродная, микрофильтрация)
2. Дезинфекция (УФ, озон или хлорирование с дехлорированием)
3. Деаэрация (вакуум или мембрана)
4. Охлаждение до 1-4°C
5. Финальная фильтрация (0,45-1,0 мкм абсолютная)

**Важность деаэрации:**
Растворённый кислород мешает карбонизации и стабильности напитка:
- Целевое содержание растворённого кислорода: < 0,1 мг/л (< 100 ppb)
- Вакуумные деаераторы: 0,03-0,10 мг/л достижимо
- Мембранные деаераторы: 0,01-0,05 мг/л достижимо
- Охлаждение после деаэрации предотвращает переабсорбцию кислорода

**Конструкция теплообменника предварительного охлаждения:**
- Расход воды: 1000-50 000 л/ч в зависимости от мощности линии
- Снижение температуры: 10-20°C до 1-4°C финальной температуры
- Тип теплообменника: Пластинчатый теплообменник (ПТО)
- Охладитель: Гликоль при -3 до 0°C или прямое расширение хладагента
- Площадь поверхности: 10-100 м² в зависимости от мощности
- Подход температуры: 1-2°C

### Предварительная обработка сиропа

Концентрированный сироп требует охлаждения перед пропорционированием и карбонизацией:

**Характеристики сиропа:**
- Брикс: 50-70° (50-70% сахара по массе)
- Плотность: 1,20-1,35 кг/л
- Вязкость: 50-500 сП в зависимости от Брикса и температуры
- Удельная теплоёмкость: 2,5-3,0 кДж/кг·К

**Требования охлаждения:**
- Температура хранения: 20-25°C
- Целевая температура: 4-6°C перед пропорционированием
- Выше температуры воды из-за соображений вязкости
- Нагрузка охлаждения: 30-50 кДж/кг

**Конструкция теплообменника для сиропа:**
- Тип: Пластинчатый теплообменник с расширенными пластинами или со скребком
- Ширина зазора: 5-10 мм (шире, чем стандартный ПТО)
- Скорость потока: 0,3-0,8 м/с (ниже, чем для воды, для снижения перепада давления)
- Перепад давления: < 100 кПа (< 15 psi) для предотвращения кавитации в насосах
- Возможность CIP необходима из-за потенциала загрязнения сахаром

## Управление процессом карбонизации

### Обратное управление

**Управление температурой:**
ПИД-управление поддерживает температуру карбонизатора на уставке:
- Полоса пропорциональности: 2-5°C
- Время интегрирования: 30-120 секунд
- Время дифференцирования: 5-15 секунд
- Зона нечувствительности: ±0,1°C для предотвращения колебаний

**Управление давлением:**
Поддерживает постоянное парциальное давление CO2:
- Обратный регулятор давления на сосуде карбонизатора
- ПИД-управление скоростью впрыска CO2
- Обратная связь от датчика давления
- Точность управления: ±69-138 кПа

**Управление соотношением потоков:**
Скорость впрыска CO2 пропорциональна расходу напитка:
```
Расход CO2 = K × Расход напитка × (Целевые объёмы - Растворённый CO2)
```
- Компенсация вперёд для изменений расхода
- Растворённый CO2 измеряется или определяется из температуры и давления
- Время отклика: < 5 секунд

### Мониторинг качества

**Встроенное измерение карбонизации:**
- Оптический датчик или анализатор плотности
- Измеряет объёмы CO2 в реальном времени
- Точность: ±0,1 объёмов
- Обратная связь клапану управления CO2
- Раннее обнаружение нарушений процесса

**Лабораторное тестирование:**
Периодическая лабораторная проверка:
- Карбонометр Zahm-Nagel
- Метод уравновешивания давления-температуры
- Частота: Каждые 1-4 часа в зависимости от стабильности процесса
- Допуск: ±0,2 объёмов от целевого значения

**Проверка температуры:**
Независимое измерение температуры:
- Портативный калибровочный датчик ДПС
- Проверка датчиков процесса
- Частота: Ежедневно или за смену
- Допуск: ±0,3°C от датчика процесса

## Санитизация и CIP

### Системы очистки на месте

Оборудование карбонизации требует регулярной санитизации:

**Частота CIP:**
- Сосуд карбонизатора: Каждые 1-7 дней в зависимости от продукта
- Теплообменники: Каждые 1-3 дня
- Трубопроводы и клапаны: Ежедневно или при смене продукта
- Компоненты впрыска CO2: Еженедельно

**Последовательность CIP:**
1. Предварительное полоскание: Водная промывка для удаления остатков продукта (5-10 мин)
2. Щелочная промывка: 1-2% NaOH при 70-80°C (20-40 мин)
3. Промежуточное полоскание: Водная промывка для удаления щёлочи (5-10 мин)
4. Кислотная промывка: 1-2% HNO3 или H3PO4 при 60-70°C (15-30 мин)
5. Финальное полоскание: Водная промывка до нейтрального pH (10-20 мин)
6. Дополнительная санитизация: 200 ppm хлора или ПАК (10-15 мин)

**Расход раствора CIP:**
- Скорость в трубопроводе: 1,5-2,5 м/с (турбулентный поток)
- Расход теплообменника: 1,2-1,8 раза от нормального расхода продукта
- Покрытие распылителем: Полное смачивание внутренней поверхности
- Температура возврата: В пределах 5°C от температуры подачи (указывает на поток)

### Микробиологический контроль

**Критические контрольные точки:**
- Вода после фильтрации
- Внутренние поверхности сосуда карбонизатора
- Поверхности теплообменника со стороны продукта
- Чаша наполнителя и клапаны

**Мониторинг:**
- ATP (аденозинтрифосфат) мазок-тестирование чистоты поверхности
- Подсчёт пластин или мембранная фильтрация для микробиологической проверки
- Уровень действия: < 1 КОЕ/мл для готового напитка
- Протокол задержки и тестирования при обнаружении загрязнения

## Поиск и устранение неисправностей при типичных проблемах

### Недостаточная карбонизация

**Симптомы:**
- Уровень карбонизации ниже целевого
- Плоский вкус, сниженное ощущение при употреблении

**Возможные причины и решения:**

| Причина | Диагностическая проверка | Решение |
|-------|------------------|----------|
| Температура слишком высока | Проверить датчик температуры карбонизатора и систему охлаждения | Увеличить мощность охлаждения, проверить загрязнение, проверить калибровку датчика |
| Недостаточное давление | Проверить манометр карбонизатора и подачу CO2 | Увеличить давление подачи CO2, проверить настройки регулятора давления |
| Недостаточное время пребывания | Рассчитать фактическое время пребывания на основе расхода и объёма | Снизить расход или увеличить размер карбонизатора |
| Загрязнение подачи CO2 | Проверить чистоту CO2, тестировать примеси | Заменить подачу CO2, проверить сертификаты качества поставщика |
| Инфильтрация воздуха | Проверить растворённый кислород в воде | Улучшить деаэрацию, проверить целостность системы |

### Чрезмерные колебания карбонизации

**Симптомы:**
- Уровень карбонизации колеблется за пределами допуска
- Непостоянное качество продукта

**Возможные причины и решения:**

| Причина | Диагностическая проверка | Решение |
|-------|------------------|----------|
| Колебание температуры | Мониторить температуру во времени, проверить контур управления | Настроить контроллер ПИД, увеличить мощность теплообменника |
| Изменения расхода | Мониторить расход напитка, проверить работу насоса | Реализовать управление соотношением потоков, стабилизировать восходящие процессы |
| Колебание давления | Мониторить давление с регистратором данных | Увеличить буферный объём CO2, настроить управление давлением |
| Неравномерное перемешивание | Осмотреть внутренние части карбонизатора, проверить стратификацию | Добавить или отремонтировать элементы перемешивания, увеличить перемешивание |

### Проблемы пенообразования

**Симптомы:**
- Чрезмерная пена в карбонизаторе или нижестоящем оборудовании
- Нежелательное унос продукта в вентиляцию CO2

**Возможные причины и решения:**

| Причина | Диагностическая проверка | Решение |
|-------|------------------|----------|
| Температура слишком низка | Проверить, что температура не ниже уставки | Отрегулировать уставку вверх, если чрезмерное пенообразование сохраняется |
| Резкое падение давления | Проверить профиль давления через систему | Установить обратные регуляторы давления, снизить Cv клапана |
| Белки или ПАВ в воде | Анализировать очищенную воду на наличие органики | Улучшить очистку воды, добавить фильтрацию активированным углём |
| Слишком интенсивное механическое перемешивание | Наблюдать за работой карбонизатора | Снизить скорость перемешивания, модифицировать конструкцию крыльчатки |
| Засорённый выход вентиляции | Осмотреть линии вентиляции на блокировку | Очистить или заменить компоненты вентиляции |

## Соображения безопасности

### Опасности CO2

**Риск удушья:**
CO2 тяжелее воздуха и вытесняет кислород в низколежащих областях:
- Накопление в ямах, подвалах или ограниченных помещениях
- Концентрации > 10% вызывают быстрое бессознательное состояние
- Требования вентиляции: > 0,47 м³/мин на м² площади в зонах CO2
- Мониторинг CO2: Непрерывный мониторинг с тревогой при 5000 ppm (0,5%)

**Высокое давление:**
Системы CO2 работают при повышенном давлении:
- Резервуары хранения: 1724-2068 кПа
- Карбонизаторы: 345-690 кПа
- Трубопроводы и компоненты должны быть рассчитаны на максимальное ожидаемое давление
- Регулярный контроль согласно требованиям ASME или местного кода

**Низкая температура:**
Жидкий CO2 при -20°C или сублимация сухого льда:
- Холодные ожоги от контакта с жидким CO2 или вентиляционным газом
- Охрупчивание несовместимых материалов (некоторые пластики, прокладки)
- Средства защиты персонала: Изолирующие перчатки, защитный экран

### Безопасность сосуда под давлением

**Контроль и тестирование:**
- Гидростатическое давление-тестирование каждые 3-5 лет согласно юрисдикции
- Визуальный осмотр ежегодно
- Ультразвуковое измерение толщины на более старых сосудах
- Контроль и тестирование клапана предохранительного сброса ежегодно

**Операционная безопасность:**
- Никогда не превышать максимальное допустимое рабочее давление (МАДРД)
- Клапаны предохранительного сброса не должны быть изолированы или заблокированы
- Блокировки температуры и давления предотвращают избыточное давление
- Процедуры аварийного отключения опубликованы и пройдены

### Безопасность аммиачного охлаждения

Где используется аммиачное охлаждение:
- Соответствие IIAR (Международный институт аммиачного охлаждения)
- Классификация машинного отделения охлаждения согласно ASHRAE 15
- Аварийная вентиляция: 70 м³/мин на м² площади машинного отделения
- Детекторы аммиака: 17,5 ppm тревога, 100 ppm эвакуация
- План экстренного реагирования и учения
- Правильная подготовка персонала и сертификация

---

**Путь файла:** `/Users/evgenygantman/Documents/github/gantmane/hvac/content/refrigeration-systems/food-processing-refrigeration/beverages/soft-drink-production/carbonation-soft-drinks/_index.md`

Это подробное руководство предоставляет профессионалам HVAC и охлаждения детальную техническую информацию, необходимую для проектирования, спецификации, эксплуатации и поиска неисправностей систем карбонизации на объектах производства безалкогольных напитков.
