---
title: "Подготовка сиропа"
aliases: ["Подготовка сиропа"]
description: "Требования к холодильной установке и контролю температуры при подготовке сиропа для мягких напитков, включая растворение, пастеризацию, охлаждение и процессы хранения с учетом микробиологического контроля."
weight: 1
---

## Обзор процесса

Подготовка сиропа представляет критическую основу производства мягких напитков, требующую точного контроля температуры на нескольких стадиях процесса. Системы HVAC и холодильной установки должны поддерживать специальные условия окружающей среды в помещении сиропа при обеспечении технологического охлаждения для производства и хранения сиропа.

Полный процесс подготовки сиропа включает смешивание ингредиентов, термическую обработку для растворения и пастеризации, быстрое охлаждение и хранение при контролируемой температуре. Каждая стадия требует определённой холодильной производительности и точности контроля температуры для обеспечения качества продукта, микробиологической безопасности и эффективности процесса.

## Контроль окружающей среды в помещении сиропа

### Требования по температуре

Помещение для подготовки сиропа требует поддержания условий окружающей среды независимо от внешних климатических условий и внутренних тепловых нагрузок процесса.

| Тип помещения | Температура | Относительная влажность | Кратность обмена воздуха/час |
|------------|-------------|-------------------|------------------|
| Помещение смешивания | 18-22°C | 50-60% | 15-20 |
| Зона хранения | 15-20°C | 50-65% | 10-15 |
| Помещение оборудования CIP | 20-25°C | 40-60% | 12-18 |
| Помещение управления | 22-24°C | 45-55% | 20-25 |

### Расчёты тепловой нагрузки

Технологическое оборудование, освещение, присутствие персонала и инфильтрация воздуха способствуют общей нагрузке охлаждения. Для типичного объекта подготовки сиропа площадью 500 м²:

**Чувствительные тепловые поступления:**

- Технологическое оборудование (смешивающие устройства, насосы): 35-50 кВт
- Освещение (LED, 15 Вт/м²): 7,5 кВт
- Персонал (4 работника, по 115 Вт чувствительного тепла каждый): 0,46 кВт
- Инфильтрация и ограждающие конструкции: 15-25 кВт
- Электродвигатели и электрооборудование: 12-18 кВт

**Общая чувствительная нагрузка:** 70-101 кВт

**Скрытые тепловые поступления:**

- Персонал (4 работника, по 55 Вт скрытого тепла каждый): 0,22 кВт
- Влажностная нагрузка инфильтрации: 5-8 кВт
- Испарение процесса (открытые баки): 3-6 кВт

**Общая скрытая нагрузка:** 8-14 кВт

**Общая нагрузка охлаждения:** 78-115 кВт (22-33 кВт холодильной производительности)

Рекомендуется коэффициент безопасности 1,15-1,25 при выборе оборудования.

## Процесс растворения сахара

### Контроль температуры при растворении

Скорость растворения сахара экспоненциально возрастает с повышением температуры в соответствии с соотношениями растворимости. Процесс обычно работает в периодическом или непрерывном режиме.

**Кинетика растворения:**

Скорость растворения подчиняется следующему уравнению:

dm/dt = kA(Cs - C)

Где:
- dm/dt = скорость растворения (кг/с)
- k = коэффициент массопередачи (м/с)
- A = площадь поверхности кристалла (м²)
- Cs = концентрация насыщения (кг/м³)
- C = концентрация в объёме раствора (кг/м³)

### Диапазоны рабочей температуры

| Тип сиропа | Температура растворения | Время | Конечная Brix |
|------------|------------------|------|------------|
| Простой сироп | 60-70°C | 20-30 мин | 60-65°Bx |
| Высокотестовый сироп | 75-85°C | 25-40 мин | 70-75°Bx |
| Инвертный сироп | 85-95°C | 30-45 мин | 68-72°Bx |

**Точность контроля температуры:** ±1°C для обеспечения консистентного растворения и качества продукта.

### Требования системы отопления

Паровые или горячеводные системы отопления обеспечивают тепловую энергию для растворения:

**Паровое отопление:**
- Рабочее давление: 2-4 бар (манометрическое) (135-160°C насыщенный пар)
- Коэффициент теплопередачи: 15 000-25 000 Вт/м² в рубашечных сосудах
- Требуется система возврата конденсата

**Горячеводное отопление:**
- Температура подачи: 90-95°C
- Температура обратной линии: 70-75°C
- Расход: подбирается для ΔT = 15-20°C
- Скорость циркуляции: 0,5-0,8 л/с на 10 кВт нагрузки

## Требования пастеризации

### Параметры термической обработки

Пастеризация уничтожает вегетативные микроорганизмы при сохранении вкусовых соединений и предотвращении инверсии сахара. Процесс подчиняется соотношениям время-температура, определяемым десятичным временем снижения (D-value).

**Целевые микроорганизмы:**

| Организм | D-value при 70°C | Z-value |
|----------|-----------------|---------|
| Saccharomyces cerevisiae | 0,5-1,0 мин | 5-7°C |
| Виды Lactobacillus | 2,0-3,5 мин | 8-10°C |
| Leuconostoc mesenteroides | 1,5-2,5 мин | 6-9°C |

### Методы пастеризации

**HTST (высокая температура - короткое время):**
- Температура: 85-95°C
- Время выдержки: 15-30 секунд
- Оборудование: Пластинчатый теплообменник
- Энергетическая эффективность: Рекуперация 85-90%

**Периодическая пастеризация:**
- Температура: 75-80°C
- Время выдержки: 15-20 минут
- Оборудование: Рубашечный резервуар с мешалкой
- Энергетическая эффективность: Ниже, чем HTST

**Расчёт летальности:**

F₀ = ∫(10^((T-Tref)/z))dt

Где:
- F₀ = эквивалентное время при эталонной температуре (мин)
- T = фактическая температура (°C)
- Tref = эталонная температура (обычно 70°C)
- z = температурный коэффициент (°C)
- t = время (мин)

Для адекватной пастеризации: F₀ ≥ 5-10 минут при эталонной температуре 70°C.

## Охлаждение после пастеризации

### Требования по скорости охлаждения

Быстрое охлаждение после пастеризации предотвращает инверсию сахара, развитие цвета и рост термофильных организмов. Процесс охлаждения должен достичь целевую температуру хранения в течение определённого времени.

**Целевые показатели производительности охлаждения:**

| Начальная температура | Конечная температура | Максимальное время | Скорость охлаждения |
|--------------|------------|--------------|--------------|
| 90°C | 10°C | 15 минут | 5,3°C/мин |
| 85°C | 8°C | 12 минут | 6,4°C/мин |
| 80°C | 6°C | 10 минут | 7,4°C/мин |

### Проектирование системы охлаждения

**Расчёт размера пластинчатого теплообменника:**

Расчёт коэффициента теплопередачи:

Q = UA × LMTD

Где:
- Q = скорость теплопередачи (Вт)
- U = общий коэффициент теплопередачи (2500-3500 Вт/м²·K для сиропа/воды)
- A = площадь теплопередачи (м²)
- LMTD = логарифмическая средняя разность температур (K)

**Пример расчёта:**

Для охлаждения 5000 л/ч сиропа с 90°C до 10°C:

Q = ṁ × cp × ΔT
Q = (5000 л/ч ÷ 1,25) × 3,6 кДж/кг·K × (90-10)K
Q = 4000 кг/ч × 3,6 кДж/кг·K × 80K = 1 152 000 кДж/ч = 320 кВт

При LMTD = 15K и U = 3000 Вт/м²·K:

A = Q/(U × LMTD) = 320 000/(3000 × 15) = 7,1 м²

Выбрать пластинчатый теплообменник площадью 8-10 м² с запасом 20%.

### Система охлажденной воды

**Основной охладитель:**
- Температура подачи: 2-4°C
- Температура обратной линии: 8-12°C
- Расход: рассчитывается для ΔT = 6-8°C
- Перепад давления: 50-100 кПа на пластинчатом теплообменнике

**Холодильная нагрузка:**

Пиковая нагрузка охлаждения = 320 кВт = 91 кВт холодильной производительности

Производительность холодильной машины с коэффициентом безопасности: 105-128 кВт

## Требования по температуре хранения

### Параметры контроля температуры

Хранение готового сиропа при контролируемой температуре сохраняет стабильность продукта, предотвращает микробный рост и сохраняет вкусовые соединения. Температура хранения непосредственно влияет на срок годности и сохранение качества.

| Тип сиропа | Температура хранения | Срок годности | Параметр качества |
|------------|--------------|------------|-------------------|
| Простой сироп | 4-8°C | 30-45 дней | Цвет, прозрачность |
| Высокофруктозный | 8-12°C | 60-90 дней | Образование HMF |
| Ароматизированный сироп | 4-6°C | 21-30 дней | Сохранение летучих |
| Концентрат | 2-4°C | 90-120 дней | Микробная стабильность |

### Охлаждение резервуара хранения

**Проектирование рубашечного резервуара:**

Тепловой поток через изолированные стенки и разность амбиентной температуры:

Q = U × A × ΔT

Где:
- U = общий коэффициент теплопередачи (0,2-0,3 Вт/м²·K при 100 мм изоляции)
- A = площадь поверхности резервуара (м²)
- ΔT = разность температур между окружающей средой и хранилищем (K)

**Пример:** резервуар 10 000 л (диаметр 2,5 м × высота 2,0 м):

Площадь поверхности ≈ 23 м²

Q = 0,25 Вт/м²·K × 23 м² × (25-5)K = 115 Вт = 0,033 кВт

**Система охлаждения гликолем:**
- Подача в рубашку: -2 до 0°C
- Возврат из рубашки: 2-4°C
- Концентрация пропиленгликоля: 25-30%
- Расход: 15-25 л/мин на резервуар

## Микробиологический контроль посредством холодильной установки

### Температурные пределы контроля

Холодильная установка служит в качестве основной критической контрольной точки (CCP) для микробиологической безопасности при хранении сиропа. Поддержание температуры ниже 10°C подавляет большинство микроорганизмов порчи.

**Соотношения температуры и роста микроорганизмов:**

| Категория организма | Минимальная температура роста | Оптимальная температура | Время генерации при 5°C |
|-------------------|---------------------|--------------|------------------------|
| Психротрофы | -5 до 5°C | 20-30°C | 24-48 часов |
| Мезофилы | 5-15°C | 30-40°C | Нет роста |
| Осмофилы | 0-10°C | 25-35°C | 48-96 часов |
| Дрожжи (Saccharomyces) | 0-5°C | 25-30°C | 36-72 часа |

### Критическая контрольная температура

**Параметры CCP при хранении:**
- Критический предел: максимум 10°C
- Целевое значение работы: 6-8°C
- Частота мониторинга: непрерывная с сигнализацией
- Корректирующее действие: немедленная передача, если >10°C более 2 часов

**Мониторинг температуры:**
- Датчики сопротивления (RTD): точность ±0,1°C
- Интервал записи: 5-15 минут
- Точка срабатывания сигнала: 9°C (предупреждение), 11°C (критическое)
- Резервное питание для холодильной установки и мониторинга

## Требования по температуре при чистке на месте (CIP)

### Стадии процесса CIP

Системы CIP для оборудования подготовки сиропа требуют специального контроля температуры на каждой стадии очистки для обеспечения эффективности санитизации и энергоэффективности.

| Стадия CIP | Температура | Длительность | Цель |
|-----------|-------------|----------|---------|
| Предварительное ополаскивание | 20-30°C | 5-10 мин | Удаление загрязнений |
| Щелочная мойка | 75-85°C | 15-30 мин | Удаление органики |
| Промежуточное ополаскивание | 20-30°C | 5-10 мин | Удаление щелочи |
| Кислотная мойка | 60-70°C | 10-20 мин | Удаление минеральных отложений |
| Финальное ополаскивание | 20-30°C | 5-10 мин | Удаление кислоты |
| Санитайзер | 20-30°C | 5-10 мин | Уничтожение микробов |

### Тепловые нагрузки отопления и охлаждения

**Требования отопления CIP:**

Для 2000 л щелочного раствора, нагреваемого с 20°C до 80°C:

Q = m × cp × ΔT = 2000 кг × 4,0 кДж/кг·K × 60K = 480 000 кДж = 133 кВт·ч

Целевое время нагрева: 20-30 минут

Требуемая тепловая производительность: 266-400 кВт

**Требования охлаждения CIP:**

Охлаждение после щелочной промывки с 75°C до 25°C:

Q = 2000 кг × 4,18 кДж/кг·K × 50K = 418 000 кДж = 116 кВт·ч

Целевое время охлаждения: 10-15 минут

Требуемая холодильная производительность: 465-698 кВт (132-199 кВт холодильной установки)

### Контроль температуры воды

**Система горячей воды:**
- Температура хранения: 85-90°C
- Температура распределения: 80-85°C
- Ёмкость: 5000-8000 л для типичного объекта
- Скорость восстановления: 1500-2500 л/ч

**Система охлажденной воды:**
- Температура подачи: 8-12°C для охлаждения CIP
- Отдельная от технологической охлажденной воды (предотвращение перекрёстного загрязнения)
- Расход: 100-200 л/мин во время стадии охлаждения

## Проектирование холодильной системы

### Архитектура системы

Централизованная установка охлажденной воды обслуживает несколько охлаждающих нагрузок с различными требованиями по температуре и расходу. Вторичные контуры гликоля обеспечивают охлаждение ниже нуля для резервуаров хранения.

**Основная холодильная система:**
- Тип холодильной машины: Водяная винтовая или центробежная
- Хладагент: R-134a, R-513A или аммиак (крупные объекты)
- Производительность: 200-300 кВт (несколько единиц для резервирования)
- Температура выходящей охлажденной воды: 2-4°C
- Расход охлажденной воды: 600-900 л/мин

**Вторичная система гликоля:**
- Теплообменник: Пластинчатый, гликоль/охлажденная вода
- Концентрация гликоля: 25-30% пропиленгликоля
- Температура подачи: -2 до 0°C
- Выбор насоса: 150-250 л/мин общий расход

### Анализ профиля нагрузки

**Типичный суточный профиль нагрузки:**

| Период времени | Технологическая нагрузка | Нагрузка CIP | Нагрузка хранения | Общая нагрузка |
|-------------|--------------|----------|--------------|------------|
| 00:00-06:00 | 11 кВт | 0 кВт | 8,5 кВт | 20 кВт |
| 06:00-12:00 | 48 кВт | 23 кВт | 8,5 кВт | 80 кВт |
| 12:00-18:00 | 54 кВт | 28 кВт | 8,5 кВт | 91 кВт |
| 18:00-24:00 | 34 кВт | 17 кВт | 8,5 кВт | 60 кВт |

Пиковая нагрузка: 91 кВт холодильной производительности

Средняя нагрузка: 63 кВт холодильной производительности

Коэффициент нагрузки: 0,69

### Спецификации оборудования

**Спецификации холодильной машины:**

Две холодильные машины в конфигурации основная-резервная:

| Параметр | Основная холодильная машина | Резервная холодильная машина |
|-----------|--------------|-------------|
| Производительность | 57 кВт | 57 кВт |
| Компрессор | Винтовой, переменная скорость | Винтовой, постоянная скорость |
| Испаритель | Кожухотрубный | Кожухотрубный |
| Коэффициент EER | 4,4 | 3,9 |
| Мощность при полной нагрузке | 13 кВт | 14,5 кВт |

**Охладитель воздуха:**
- Тип: Индуцированная тяга, противоток
- Производительность отвода тепла: 1650 кВт при проектных условиях
- Близость подхода: 4-5°C
- Диапазон: 6-8°C
- Мощность вентилятора: 7,5 кВт на секцию (2 секции)

**Насосы:**

Основной насос охлажденной воды:
- Расход: 650 л/мин
- Напор: 30 м
- Мощность: 11 кВт
- Управление: частотное регулирование (VFD)

Насос конденсаторной воды:
- Расход: 900 л/мин
- Напор: 25 м
- Мощность: 13 кВт
- Управление: частотное регулирование (VFD)

Насос циркуляции гликоля:
- Расход: 200 л/мин
- Напор: 20 м
- Мощность: 5,5 кВт
- Управление: постоянная скорость

## Оптимизация энергетической эффективности

### Управление переменной нагрузкой

Холодильная система работает при частичной нагрузке 65-75% времени работы. Частотные преобразователи и стратегии каскадирования оптимизируют эффективность в диапазоне нагрузок.

**Стратегии эффективности при частичной нагрузке:**

- Частотное регулирование на компрессоре основной холодильной машины: сокращение энергопотребления на 15-25% при нагрузке 50-75%
- Переустановка температуры конденсаторной воды: сокращение энергопотребления на 8-12%
- Переустановка температуры подачи охлажденной воды: сокращение энергопотребления на 5-10% при возможности процесса
- Оптимальное каскадирование холодильных машин: сокращение энергопотребления на 3-7%

**Управление переустановкой температуры:**

Переустановка температуры подачи охлажденной воды на основе нагрузки:

Tsupply = Tdesign + K × (1 - Load%)

Где:
- Tdesign = 2°C (проектная температура подачи)
- K = коэффициент переустановки (0,03-0,05)
- Load% = текущая нагрузка / проектная нагрузка

При нагрузке 60%: Tsupply = 2 + 0,04 × (1 - 0,6) = 2 + 1,6 = 3,6°C

### Возможности рекуперации тепла

**Рекуперация тепла от осушителя:**

Рекуперирует перегрев нагнетания компрессора для нагрева горячей воды CIP:

Qrecovery = ṁref × (hdischarge - hsaturated)

Для холодильной машины производительностью 57 кВт с R-134a:
- Температура нагнетания: 75-85°C
- Температура конденсации при насыщении: 40-45°C
- Доступный перегрев: 30-40°C
- Потенциал рекуперации: 20-28 кВт (10-14% холодильной производительности)

Годовая рекуперация энергии: 85 000-125 000 кВт·ч

**Рекуперация тепла горячего газа:**

Полное отведение горячего газа для нагрева воды CIP при отсутствии потребности в холодильной установке:

- Тепловая мощность: 256-284 кВт на холодильную машину производительностью 57 кВт
- Коэффициент производительности при работе в режиме теплового насоса: 4,0-4,5
- Вытеснение газового/электрического отопления: 216 000-256 000 кВт·ч ежегодно

### Интеграция бесплатного охлаждения

Зимняя работа позволяет использовать воду охладителя для прямого охлаждения при наличии возможности по влажности окружающего воздуха.

**Возможность бесплатного охлаждения:**

Бесплатное охлаждение доступно при: Twb,outdoor + 5°C < Tchilled water required

Для требуемой охлажденной воды 6°C: Twb < 1°C

В умеренном климате: 1000-2000 часов ежегодно

Сокращение энергопотребления: 14-23 кВт × часы = 14 000-46 000 кВт·ч ежегодно

**Проектирование водяного экономайзера:**

- Пластинчатый теплообменник: вода охладителя/охлажденная вода
- Температура близости подхода: 3-4°C
- Управление: модулирующее на основе влажности наружного воздуха
- Интеграция: последовательно с испарителем холодильной машины

## Интеграция контрольно-измерительных приборов и управления

### Точки мониторинга температуры

Комплексный мониторинг температуры обеспечивает контроль процесса и соответствие требованиям безопасности пищевых продуктов:

**Критические точки мониторинга:**
- Резервуар растворения: 3 точки (вход, середина уровня, выход)
- Пастеризатор: вход, выход, трубка выдержки
- Охлаждающий пластинчатый теплообменник: вход/выход сиропа, вход/выход воды
- Резервуары хранения: 2 точки на резервуар (вверху, внизу)
- Распределительные коллекторы: подача, обратная линия
- Окружающий воздух помещения: 4 точки на 100 м²

**Спецификации датчиков:**
- Тип: Датчик сопротивления Pt100 или Pt1000
- Точность: ±0,1°C (процесс), ±0,3°C (окружающий воздух)
- Время отклика: <10 секунд
- Сигнал: 4-20 мА или цифровой (Modbus, BACnet)

### Архитектура управляющей системы

**Распределённое управление:**
- ПЛК-управление процессом подготовки сиропа
- Интеграция BMS для холодильной установки и HVAC помещения
- SCADA для мониторинга и записи данных
- Управление рецептурами для автоматического дозирования

**Стратегии управления:**

Охлаждение процесса: Каскадное управление
- Основной контур: температура выхода сиропа
- Вторичный контур: положение клапана охлажденной воды
- Упреждающий сигнал: расход сиропа

Холодильная установка: Переустановка на основе спроса
- Переустановка температуры охлажденной воды на основе положения клапанов
- Каскадирование холодильных машин на основе нагрузки
- Модуляция скорости насоса для оптимизации расхода

## Надёжность и резервирование

### Требования по резервированию системы

Безопасность пищевых продуктов и непрерывность производства требуют резервирования критических компонентов холодильной установки:

**Конфигурация N+1:**
- Холодильные машины: 2 × 57 кВт (114 кВт общей мощности для 91 кВт пика)
- Насосы: резервный для каждого контура
- Секции охладителя: минимум 2 секции
- Управление: двойные пути сети

**Резервное питание:**
- Резервный генератор: 250-300 кВт для критических частей холодильной установки
- ИБП: 20-30 кВА для управления и мониторинга
- Автоматический переключатель: <10 секунд время переключения

### Доступность при обслуживании

Размещение оборудования облегчает профилактическое обслуживание без остановки производства:

- Запорные клапаны на всех основных компонентах
- Переходные соединения для обслуживания насосов
- Холодильные машины со съёмным пучком предпочтительны
- Пространство доступа: минимум 1,5 м вокруг оборудования

**График профилактического обслуживания:**

| Компонент | Периодичность | Длительность |
|-----------|-----------|----------|
| Обслуживание холодильной машины | Ежегодно | 16-24 часа |
| Очистка охладителя | Ежеквартально | 4-6 часов |
| Проверка/очистка пластинчатого теплообменника | Раз в полугодие | 8-12 часов |
| Тестирование/замена гликоля | Ежегодно | 4-6 часов |
| Замена сальника насоса | 2-3 года | 4-8 часов |

## Соответствие и документация

### Требования по безопасности пищевых продуктов

Системы HVAC и холодильной установки, поддерживающие подготовку сиропа, должны соответствовать нормативам безопасности пищевых продуктов и стандартам промышленности.

**Применимые стандарты:**
- FDA 21 CFR Часть 117: Надлежащая текущая производственная практика
- FSMA: Предупредительные меры контроля для пищевой продукции человека
- Стандарты GFSI: SQF, BRC, FSSC 22000
- 3-A санитарные стандарты для оборудования

**Требования документации:**
- Записи мониторинга температуры: непрерывные с сохранением на 3 года
- Записи циклов CIP: каждый цикл с данными валидации
- Профилактическое обслуживание: журналы с подтверждением завершения
- Отчёты об отклонениях: анализ основных причин и корректирующие действия
- Годовая валидация системы: картирование температуры и проверка

### Комиссионирование и валидация

**Заводское приёмочное тестирование (FAT):**
- Проверка производительности холодильной машины при проектных условиях
- Функциональное тестирование управляющей системы
- Калибровка контрольно-измерительных приборов

**Приёмочное тестирование на месте (SAT):**
- Проверка холодильной производительности при фактических условиях
- Тестирование равномерности распределения температуры
- Предельное тестирование для проверки CCP
- Тестирование аварийных процедур (потеря питания, отказ оборудования)

**Текущая валидация:**
- Годовое картирование температуры: непрерывный мониторинг 24-48 часов
- Квартальная проверка CCP: точность и функция сигнала
- Проверка гигиены раз в полугодие: состояние оборудования и чистота

---

*Этот технический материал предоставляет руководство по проектированию HVAC для объектов подготовки сиропа мягких напитков. Фактическое проектирование системы должно учитывать специфические условия площадки, производственную мощность, нормативные требования и спецификации производителя. Обратитесь к квалифицированным инженерам холодильной установки и специалистам по безопасности пищевых продуктов для проектных приложений, специфичных для вашего объекта.*
