---
title: "Производство вина"
aliases: ["Производство вина"]
weight: 2
---

Производство вина требует точного контроля охлаждения на нескольких этапах процесса, от управления температурой брожения до холодной стабилизации и долгосрочного хранения в бочках. Каждый сорт вина требует определённых тепловых условий для развития желаемого профиля вкуса, предотвращения порчи и достижения химической стабильности.

## Управление температурой брожения

Брожение выделяет метаболическое тепло, которое необходимо отводить для поддержания целевых температур. Скорость выделения тепла зависит от концентрации сахара, активности дрожжей и стадии брожения.

**Выделение тепла при брожении:**

$Q_{fermentation} = 25$ кДж/кг потребляемого сахара (приблизительно)

Для ферментационного танка объёмом 3785 л с суслом 22°Brix:
- Содержание сахара: 3785 л × 1.09 кг/л × 0.22 = 909 кг сахара
- Общее выделение тепла: 909 кг × 25 кДж/кг = 22 725 кДж
- Пиковая скорость выделения тепла: 29.3-43.9 кВт при активном брожении

### Брожение белого вина

Белые вина требуют более низких температур брожения для сохранения нежных ароматических соединений и предотвращения потерь летучих эфиров.

| Параметр | Холодное брожение | Стандартное брожение |
|-----------|------------------|----------------------|
| Диапазон температуры | 10-16°C | 16-20°C |
| Продолжительность | 14-30 дней | 7-14 дней |
| Холодильная нагрузка (на 3785 л) | 23.4-35.2 кВт | 17.6-29.3 кВт |
| Сохранение летучих эфиров | Высокое | Умеренное |
| Характер фруктовости | Повышенный | Стандартный |

**Методы охлаждения:**
- Рубашечные ферментационные танки с циркуляцией гликоля
- Внутренние охлаждающие спирали (из нержавеющей стали)
- Внешние теплообменники с циркуляцией сусла
- Помещение с контролируемой температурой и изоляцией танков

Системы на основе гликоля обычно работают при температуре -2...0°C с концентрацией пропиленгликоля 30-35% для обеспечения адекватного температурного перепада.

### Брожение красного вина

Красные вина бродят при более высоких температурах для экстракции цвета, танинов и фенольных соединений из шкурок винограда.

| Параметр | Стандартное красное | Холодная мацерация | Продлённая мацерация |
|-----------|-------------|-----------|-------------------|
| Начальная температура мацерации | Н/Д | 7-13°C | Н/Д |
| Температура брожения | 24-29°C | 21-27°C | 24-32°C |
| Контроль пиковой температуры | ±1.1°C | ±1.1°C | ±1.7°C |
| Экстракция цвета | Стандартная | Повышенная | Максимальная |
| Экстракция танинов | Умеренная | Контролируемая | Высокая |

Брожение красного вина требует как охлаждения, так и отопления:
- Охлаждение при пиковой активности брожения
- Отопление при холодной мацерации и в условиях холодного климата
- Контроль скорости нагрева при продлённой мацерации

## Климатический контроль при хранении в бочках

Выдержка в бочках требует стабильных условий температуры и влажности для контроля скорости испарения, предотвращения развития микроорганизмов и обеспечения консистентного развития вина.

### Требования к температуре

| Тип вина | Температура хранения | Допуск | Годовое колебание температуры |
|-----------|-------------------|-----------|------------------------|
| Красное вино, выдержка | 13-16°C | ±1.1°C | <3.3°C |
| Белое вино, выдержка | 10-13°C | ±1.1°C | <2.8°C |
| Игристое вино (тираж) | 10-13°C | ±0.6°C | <1.7°C |
| Премиум/Резерв | 13-14°C | ±0.3°C | <1.7°C |

**Расчёт холодильной нагрузки для винохранилищ:**

$Q_{total} = Q_{transmission} + Q_{barrels} + Q_{infiltration} + Q_{lighting} + Q_{personnel}$

Где:
- $Q_{transmission} = U \times A \times \Delta T$ (приток тепла через оболочку здания)
- $Q_{barrels} = m_{wine} \times c_p \times \Delta T + m_{evap} \times h_{fg}$ (охлаждение вина + испарение)
- $Q_{infiltration} = 1.08 \times \text{CFM} \times \Delta T + 0.68 \times \text{CFM} \times \Delta \omega$ (явное + скрытое)

Типичные холодильные нагрузки винохранилищ: 25.4-38.2 Вт/м²

### Контроль влажности

Относительная влажность влияет на скорость испарения через клёпку бочки, влияя как на объёмные потери вина, так и на концентрацию вкусовых компонентов.

| Относительная влажность | Потери воды | Потери спирта | Чистый эффект |
|------------------|------------|--------------|------------|
| 50-60% | Высокие | Низкие | Вино концентрируется, спирт повышается |
| 65-75% | Умеренные | Умеренные | Сбалансированное испарение |
| 75-85% | Низкие | Высокие | Вино разбавляется, спирт снижается |
| >85% | Минимальные | Высокие | Риск плесени, чрезмерные потери спирта |

Целевая ОВ: 70-75% для сбалансированной выдержки

Скорость испарения (доля ангелов): потери объёма 2-4% в год при 70-75% ОВ

**Методы контроля влажности:**
- Прямой впрыск пара (требует генерации чистого пара)
- Ультразвуковое увлажнение (предотвращает отложение минералов на бочках)
- Испарительные фильтрующие среды с фильтрованной водой
- Осушение в периоды высокой влажности окружающей среды

## Холодная стабилизация

Холодная стабилизация осаждает кристаллы тартрата перед розливом для предотвращения осадкообразования после розлива. Этот процесс требует точного контроля низкой температуры.

### Параметры процесса

| Тип вина | Температура стабилизации | Время выдержки | Снижение тартрата |
|-----------|-------------------------|-----------|------------------|
| Белое вино | -4 до -1°C | 5-10 дней | 90-95% |
| Розе | -2 до 0°C | 5-8 дней | 85-90% |
| Красное вино | -1 до 2°C | 7-14 дней | 80-90% |
| Игристое вино (основа) | -4 до -2°C | 8-12 дней | 95-98% |

**Холодильная нагрузка для холодной стабилизации:**

$Q_{stabilization} = \frac{m_{wine} \times c_p \times \Delta T}{t_{cooldown}} + Q_{losses}$

Пример для 18 925 л белого вина (21°C до -2°C за 24 часа):
- Масса вина: 18 925 л × 1.0 кг/л = 18 925 кг
- Удельная теплоёмкость: 3.98 кДж/кг-°C
- Изменение температуры: 21°C - (-2°C) = 23°C
- Отвод тепла: 18 925 × 3.98 × 23 = 1 735 869 кДж
- Требуемая производительность (24 ч): 1 735 869 / 24 = 72 328 кДж/ч = 20.1 кВт
- С коэффициентом запаса (1.25): 25.1 кВт

### Контактная стабилизация

Ускоренный процесс с использованием кристаллов битартрата калия при холодной температуре.

**Преимущества процесса:**
- Сокращённое время выдержки: 1-3 дня вместо 5-10 дней
- Снижение энергопотребления
- Повышение производительности
- Более предсказуемые результаты

**Требования к контролю температуры:**
- Быстрое охлаждение до -2…-1°C
- Перемешивание при добавлении кристаллов
- Контролируемое нагревание после фильтрации для предотвращения теплового удара

## Проектирование холодильной системы

### Системы циркуляции гликоля

Основной метод охлаждения ферментационных танков и холодной стабилизации.

**Компоненты системы:**
- Гликолевый холодильник (обычно винтовой или спиральный компрессор)
- Изолированный резервуар хранения гликоля (буферная ёмкость)
- Циркуляционные насосы с переменной скоростью
- Зональные управляющие коллекторы для контроля отдельных танков
- Датчики температуры с точностью ±0.3°C

**Спецификации гликоля:**

| Применение | Тип гликоля | Концентрация | Температура подачи | Перепад ΔT на возврате |
|-------------|-------------|---------------|-------------------|-----------|
| Контроль брожения | Пропиленгликоль | 30-35% | -2…0°C | 4.4-6.7°C |
| Холодная стабилизация | Пропиленгликоль | 35-40% | -7…-4°C | 5.6-8.3°C |
| Быстрое охлаждение | Пропиленгликоль | 40-45% | -9…-7°C | 6.7-10°C |

Расчёт расхода:
$\text{л/мин} = \frac{Q_{\text{кВт}} \times 3.6}{\Delta T \times \rho \times c_p}$

### Системы прямого расширения

Используются для охлаждения винохранилищ и складских помещений, где точный контроль отдельных танков не требуется.

**Характеристики системы:**
- Более низкая первоначальная стоимость, чем гликолевые системы
- Более высокая энергоэффективность при установившихся нагрузках
- Несколько зон испарителя для разных зон хранения
- Циклы разморозки, необходимые при низкотемпературных применениях

**Типовая конфигурация:**
- Конденсирующие установки с воздушным охлаждением (внешняя установка)
- Несколько потолочных или настенных испарителей
- Электронные расширительные клапаны для точного управления перегревом
- Микропроцессорные регуляторы с управлением влажностью

## Возможности рекуперации тепла

Холодильные системы винодельни выбрасывают значительное тепло, которое может быть восстановлено для технологического отопления.

**Приложения рекуперации тепла:**

| Источник тепла | Доступная температура | Возможное использование | Компенсация энергии |
|-------------|---------------------|---------------|---------------|
| Конденсатор холодильника | 35-43°C | Нагрев воды для мытья бочек | 30-40% отвергнутого тепла |
| Горячий газ | 60-71°C | Нагрев CIP-раствора | 15-25% отвергнутого тепла |
| Осушитель | 71-93°C | Горячее водоснабжение | 10-20% отвергнутого тепла |

Эффективность рекуперации тепла: 40-60% от общего входного энергоснабжения холодильника

## Соображения интеграции процесса

**Пиковые нагрузки сезона сбора урожая:**
- Производительность охлаждения должна справляться с одновременной работой нескольких танков
- Коэффициент разнообразия: 0.6-0.8 (не все танки работают с пиком одновременно)
- Рекомендация по резервной производительности: 20-30% выше рассчитанного пика

**Меры по повышению энергоэффективности:**
- Компрессоры с переменной скоростью для частичной нагрузки
- Свободное охлаждение с гликольно-воздушными теплообменниками в холодную погоду
- Тепловое аккумулирование (ледяной аккумулятор) для снижения пиков
- Интеграция рекуперации тепла с технологическими нагрузками

**Стратегия управления:**
- Управление температурой отдельного танка с точностью ±0.3°C
- Автоматическое переключение охлаждения/отопления для красного брожения
- Системы сигнализации при выходе за пределы диапазона
- Удалённый мониторинг и тренд-анализ

**Безопасность и гигиеническое проектирование:**
- Пищевой гликоль (пропиленгликоль, никогда не этиленгликоль)
- Поверхности из нержавеющей стали, контактирующие с хладагентом
- Соединения и фитинги, совместимые с CIP
- Обнаружение утечек для гликолевых систем
- Резервное охлаждение для критических ферментаций
