---
title: "Контроль температуры ферментации"
aliases: ["Контроль температуры ферментации"]
description: "Руководство HVAC по системам контроля температуры ферментации вина, включая охлаждение гликолем, конструкцию рубашечных танков, расчеты выделения тепла и требования к холодоснабжению для производства красных и белых вин."
weight: 1
---

## Технический обзор

Контроль температуры ферментации вина является критическим применением HVAC, где точное управление тепловыми процессами напрямую влияет на качество продукта, кинетику ферментации и развитие ароматических соединений. Экзотермический характер спиртовой ферментации требует непрерывного отвода тепла для поддержания целевых температур на протяжении всего цикла ферментации.

Системы охлаждения ферментации должны приспосабливаться к переменным тепловым нагрузкам, обеспечивать точный контроль температуры обычно в пределах ±1°C и интегрироваться с технологическим оборудованием винодельни. Требования к мощности холодоснабжения существенно варьируются в зависимости от сорта вина, целевых температур ферментации и объема производства.

## Требования к температуре ферментации

Управление температурой принципиально различается между производством красного и белого вина, каждое из которых требует отдельных стратегий теплового контроля:

### Ферментация белого вина

Ферментация белого вина происходит при более низких температурах для сохранения деликатных ароматических соединений, особенно летучих сложных эфиров и фруктовых характеристик:

**Диапазон температуры:** 10°C до 18°C
**Оптимальный диапазон:** 13°C до 16°C
**Допуск контроля:** ±1°C

Более низкие температуры ферментации продлевают период ферментации с 2 до 4 недель, но дают чистые, более ароматические вина с повышенным образованием сложных эфиров. Продолжительный период требует постоянной мощности холодоснабжения в течение более длительных периодов работы.

Контроль температуры ниже 10°C рискует остановкой ферментации, когда активность дрожжей прекращается преждевременно. Температуры выше 18°C ускоряют ферментацию, но приводят к потере летучих ароматических соединений и увеличенному производству более высоких спиртов.

### Ферментация красного вина

Ферментация красного вина работает при повышенных температурах для облегчения экстракции соединений цвета (антоцианов), танинов и фенольных соединений из кожуры винограда:

**Диапазон температуры:** 20°C до 30°C
**Оптимальный диапазон:** 24°C до 28°C
**Допуск контроля:** ±2°C

Более высокие температуры повышают эффективность экстракции и снижают время мацерации с 5 до 14 дней. Повышенные тепловые условия генерируют значительно более высокие тепловые нагрузки, требующие большей мощности холодоснабжения несмотря на более короткую продолжительность ферментации.

Температуры, превышающие 30°C, могут убить популяции дрожжей и производить нежелательную летучую кислотность. Некоторое производство премиум красного вина использует холодное замачивание при 4-10°C перед ферментацией для экстракции цвета без танинов перед повышением температуры для инициирования ферментации.

## Выделение тепла при ферментации

Спиртовая ферментация является экзотермическим биохимическим процессом, в котором дрожжи преобразуют ферментируемые сахара в этанол и углекислый газ. Скорость выделения тепла напрямую коррелирует с концентрацией сахара и скоростью ферментации.

### Расчеты выделения тепла

Теоретическое выделение тепла при полной ферментации:

**Q = 23,6 кДж на грамм ферментированного сахара**

Для типичного виноградного сусла с содержанием сахара 200-250 г/л:

**Общее выделение тепла = 4,720–5,900 кДж/л произведенного вина**

### Определение пиковой тепловой нагрузки

Пиковый спрос на охлаждение возникает при максимальной активности дрожжей, обычно через 24-72 часа после инициирования ферментации. Расчет мгновенной нагрузки охлаждения:

**Q̇ = (ṁ × Δh × f) / 3600**

Где:
- Q̇ = нагрузка охлаждения (кВ)
- ṁ = масса ферментирующегося сусла (кг)
- Δh = удельное выделение тепла (23,6 кДж/кг сахара)
- f = коэффициент скорости ферментации (0,05–0,15 кг сахара/кг сусла/час при пике)

Для танка ферментации объемом 10 000 л с концентрацией сахара 220 г/л:

**Пиковая нагрузка охлаждения = 10 000 кг × 0,220 кг сахара/кг × 23,6 кДж/кг × 0,10/3600 = 14,4 кВ**

## Системы охлаждения рубашечных танков

Рубашечные танки ферментации представляют основной метод охлаждения для производства вина, используя внешние охлаждающие рубашки, окружающие цилиндр танка для обеспечения непрерывного отвода тепла.

### Конфигурации конструкции рубашки

**Полное покрытие рубашкой:** Охлаждающая рубашка охватывает всю высоту танка, обеспечивая максимальную площадь теплопередачи. Типично для танков большой емкости (>10 000 л), требующих высокие скорости отвода тепла.

**Зоны частичной рубашки:** Несколько независимых зон рубашки (обычно 2-4 зоны) позволяют переменную интенсивность охлаждения на основе вертикальной стратификации температуры. Нижние зоны обеспечивают более высокую мощность охлаждения, где концентрируется выделение тепла.

**Конструкция рубашки с выступами:** Тисненный узор с выступами создает турбулентность в потоке охлаждающей жидкости, улучшая коэффициент теплопередачи на 30-40% по сравнению с обычной конструкцией плоской рубашки.

### Анализ теплопередачи

Теплопередача через стенки рубашечного танка:

**Q = U × A × LMTD**

Где:
- U = общий коэффициент теплопередачи (Вт/м²·К)
- A = площадь поверхности рубашки (м²)
- LMTD = логарифмическая средняя разность температур (К)

Типичные общие коэффициенты теплопередачи:

| Конфигурация | U-значение (Вт/м²·К) |
|---------------|----------------------|
| Одиночная стенка, водяное охлаждение | 850–1200 |
| Одиночная стенка, охлаждение гликолем | 700–950 |
| Рубашка с выступами, гликоль | 900–1300 |
| Изолированный экстерьер | 650–850 |

### Требования к расходу в рубашке

Скорость циркуляции охлаждающей жидкости через рубашку:

**ṁ = Q / (cp × ΔT)**

Для гликольных растворов:
- Скорость потока: 0,5–1,5 м/с (обеспечить турбулентный поток)
- Повышение температуры через рубашку: 3–5°C
- Температура подачи: на 2–5°C ниже целевой температуры ферментации

## Системы охлаждения гликолем

Растворы пропиленгликоля/воды служат вторичными хладагентами, распределяющими мощность охлаждения из центральных холодильников в отдельные танки ферментации. Системы с гликолем обеспечивают несколько преимуществ:

**Защита от замерзания:** Гликольные растворы остаются жидкими при температурах ниже 0°C, позволяя использовать температуры подачи ниже нуля для ферментации белого вина.

**Центральное холодоснабжение:** Система единственного холодильника обслуживает несколько танков ферментации с отдельными клапанами контроля температуры на каждом танке.

**Тепловое накопление:** Резервуары хранения гликоля обеспечивают тепловую инерцию, буферизирующую пиковые нагрузки охлаждения.

### Выбор концентрации гликоля

| Концентрация гликоля | Точка замерзания | Удельная теплоемкость | Отношение вязкости | Применение |
|----------------------|------------------|----------------------|-------------------|-----------|
| 25% по объему | -12°C | 3,92 кДж/кг·К | 1,8× вода | Ферментация белого вина |
| 30% по объему | -16°C | 3,82 кДж/кг·К | 2,1× вода | Холодная стабилизация |
| 35% по объему | -20°C | 3,71 кДж/кг·К | 2,5× вода | Охлаждение сусла |

Более высокие концентрации гликоля обеспечивают более низкую защиту от замерзания, но снижают эффективность теплопередачи из-за пониженной удельной теплоемкости и повышенной вязкости. Большинство применений ферментации вина используют концентрацию гликоля 25-30%.

### Конструкция распределительной системы

Распределительные трубопроводы гликоля требуют надлежащего размера для поддержания адекватного расхода при минимизации энергии насоса:

**Потеря давления на 100 м:** ΔP/L = (f × L/D × ρ × v²) / 2

Параметры конструкции:
- Температура подачи: -2°C до 2°C (белое вино), 8°C до 12°C (красное вино)
- Температура возврата: повышение температуры 5-7°C
- Скорость в трубе: 0,9–2,1 м/с
- Изоляция: минимум 25 мм пенопласт закрытого типа

## Требования по охлаждению сусла

Охлаждение сусла перед ферментацией служит нескольким целям, включая тепловую стабилизацию после дробления винограда, предотвращение преждевременной ферментации при транспортировке и оптимизацию экстракции для определенных стилей вина.

### Целевые параметры охлаждения

**Сусло белого вина:** Охлаждение от температуры поля (20-35°C) до 10-15°C
**Сусло красного вина (холодное замачивание):** Охлаждение до 4-10°C для экстракции цвета
**Скорость охлаждения:** 5-10°C в час (избежать теплового удара для виноградных твердых веществ)

### Выбор теплообменника

**Пластинчатые теплообменники:**
- Коэффициент теплопередачи: 3000–5000 Вт/м²·К
- Компактный размер
- Требует уточнения сусла (потенциальная забивка твердыми веществами)
- Типичная емкость: 50–200 гл/час

**Кожухотрубные теплообменники:**
- Коэффициент теплопередачи: 800–1500 Вт/м²·К
- Обрабатывает сусло с взвешенными твердыми веществами
- Большой физический размер
- Более легкая очистка и обслуживание

**Теплообменники с соскабливающей поверхностью:**
- Обрабатывает высокое содержание твердых веществ
- Предотвращает отложения на поверхностях теплопередачи
- Более высокая стоимость капитала
- Используется для целого кластера или сусла с высоким содержанием твердых веществ

### Расчет нагрузки охлаждения

**Q = ṁ × cp × ΔT**

Для охлаждения сусла белого вина объемом 10 000 л/час с 28°C до 12°C:

**Q = (10 000 кг/ч × 3,8 кДж/кг·К × 16 К) / 3600 = 169 кВ**

Включить коэффициент безопасности 15-20% для теплового прибыли в окружающей среде и переменной температуры входящего сусла.

## Системы контроля температуры

Автоматический контроль температуры поддерживает ферментацию в целевых диапазонах, используя модулирующие клапаны гликоля и датчики температуры.

### Стратегия контроля

**ПИД-контроль:** Контроллеры пропорционально-интегрально-дифференциального типа обеспечивают точное регулирование температуры, минимизирующее перерегулирование и колебания.

**Параметры контроля:**
- Полоса пропорциональности: 2–4°C
- Время интегрирования: 5–10 минут
- Время дифференцирования: 1–2 минуты
- Цикл контроля: 30–60 секунд

### Размещение датчика

**Установка в термопроходе:** Датчики, установленные в термопроходах, проходящих на 150-200 мм в танк, обеспечивают представительное измерение температуры.

**Многоточечный мониторинг:** Большие танки (>20 000 л) требуют несколько датчиков температуры на разных высотах для обнаружения стратификации.

**Беспроводные системы:** Современные винодельни используют беспроводной мониторинг температуры, позволяющий удаленный надзор за ходом ферментации.

## Размер системы холодоснабжения

Мощность центрального охладителя гликоля должна приспосабливаться к одновременным пиковым нагрузкам из нескольких танков ферментации плюс требования по охлаждению сусла.

### Коэффициент разнообразия

Не все танки достигают пикового одновременно. Коэффициенты разнообразия для общей установленной емкости танков:

| Размер винодельни | Коэффициент разнообразия | Применение |
|-------------------|-------------------------|-----------|
| Малая (<500 000 л в год) | 0,6–0,7 | Большинство танков ферментируют вместе |
| Средняя (500 000–2 000 000 л) | 0,5–0,6 | Разнесенный урожай |
| Крупная (>2 000 000 л) | 0,4–0,5 | Расширенный период урожая |

### Пример расчета емкости

**Общая емкость танков:** 200 000 л
**Среднее выделение тепла:** 15 Вт/л при пике
**Охлаждение сусла:** 170 кВ
**Коэффициент разнообразия:** 0,55

**Требуемая мощность холодоснабжения:**
(200 000 л × 15 Вт/л × 0,55) + 170 000 Вт = 1 820 кВ

Добавить запас безопасности 15%: **2 093 кВ общей емкости холодильника**

## Предотвращение застревания ферментации

Застревание ферментации происходит, когда активность дрожжей прекращается до завершенного преобразования сахара, оставляя остаточную сладость и требуя дорогостоящего вмешательства.

### Причины, связанные с температурой

**Чрезмерное охлаждение:** Температуры ферментации ниже 10°C для белого вина или ниже 15°C для красного вина могут остановить метаболизм дрожжей. Отказы системы контроля или перхолаждение в ночное время представляют общие риски.

**Тепловой удар:** Быстрые изменения температуры, превышающие 5°C/час, нагружают популяции дрожжей, потенциально вызывая спячку или смерть клеток.

**Недостаточное охлаждение:** Температуры, превышающие 35°C, убивают клетки дрожжей. Отказы системы охлаждения во время пиковой ферментации представляют критический риск, требующий резервной мощности холодоснабжения.

### Меры безопасности системы контроля

**Сигналы тревоги по температуре:** Сигналы тревоги высокой и низкой температуры предупреждают операторов о выходах за приемлемые диапазоны.

**Мониторинг скорости изменения:** Внезапные изменения температуры указывают на потенциальные отказы системы охлаждения, требующие немедленного ответа.

**Резервные насосы гликоля:** Резервные насосы циркуляции обеспечивают непрерывное охлаждение во время обслуживания оборудования или отказа.

## Соображения по энергоэффективности

Охлаждение ферментации представляет значительное потребление энергии для винодельни, особенно в течение пиковых нагрузок сезона урожая.

**Рекуперация тепла:** Захват тепла конденсатора для отопления комнаты с бочками, генерирования горячей воды или отопления пространства здания в зимние месяцы.

**Приводы переменной скорости:** Контролируемые ЧРП насосы гликоля снижают энергию насоса на 40-60% по сравнению с работой постоянной скорости.

**Ночное охлаждение:** Использование прохладных ночных температур окружающей среды с воздухоохлаждаемыми конденсаторами, снижающими время работы компрессора.

**Тепловая стратификация:** Использование естественной конвекции в высоких танках, размещая охлаждающие рубашки в нижних зонах, где концентрируется выделение тепла.

**Изолированные танки:** Внешняя изоляция танков снижает паразитический теплоприход на 30-40%, особенно для наружных установок танков.

## Обслуживание системы

Регулярное обслуживание обеспечивает надежный контроль температуры в критические периоды ферментации:

**Подготовка перед сезоном:**
- Тестирование и регулировка концентрации гликоля
- Тестирование герметичности соединений рубашек
- Проверка калибровки датчика температуры
- Тестирование работы контрольных клапанов
- Проверка производительности холодильника

**Мониторинг внутри сезона:**
- Ежедневный обзор журнала температуры
- Проверка и замена фильтра гликоля
- Мониторинг производительности насоса
- Проверка заряда холодильного агента

**Обслуживание после сезона:**
- Система CIP (чистка на месте) с одобренными моющими средствами
- Удаление накипи теплообменника при необходимости
- Тестирование давления рубашки танка
- Функциональное тестирование системы контроля

Надлежащее обслуживание предотвращает дорогостоящие отказы ферментации и продлевает срок службы оборудования в требовательной среде винодельни.
