---
title: "Системы охлаждения кондитерского производства"
aliases: ["Системы охлаждения кондитерского производства"]
description: "Техническое проектирование систем охлаждения для кондитерского производства, включая темперирование шоколада, конструкцию охлаждающих туннелей, обработку конфет и точный контроль температуры и влажности для обеспечения качества в кондитерской промышленности"
weight: 12
---

Производство кондитерских изделий требует специализированных систем охлаждения, которые поддерживают точный контроль температуры и влажности на протяжении всего производства, обработки и хранения. В отличие от традиционного пищевого охлаждения, кондитерские системы должны приспосабливаться к уникальным фазовым переходам при темперировании шоколада, предотвращать кристаллизацию сахара при производстве конфет и контролировать миграцию влаги, которая влияет на качество продукции, срок хранения и восприятие потребителями.

## Требования к охлаждению для конкретных процессов

Системы охлаждения кондитерского производства обслуживают различные производственные процессы с разными термодинамическими требованиями.

### Обработка и темперирование шоколада

Обработка шоколада включает контролируемую кристаллизацию какао-масла путем точного манипулирования температурой. Система охлаждения должна поддерживать кривые темперирования, которые развивают стабильные кристаллы бета-V, предотвращая образование седины.

Требования к охлаждению при темперировании:

- Предварительное охлаждение кристаллизации: снижение температуры 7-10°C на начальном этапе
- Образование затравочных кристаллов: точный контроль до 27-28°C для темного шоколада
- Конечная рабочая температура: 31-32°C для темного, 29-30°C для молочного шоколада
- Стабильность температуры: ±0.3°C на протяжении всего цикла темперирования
- Контроль влажности: 50-55% ОВ для предотвращения конденсации влаги на оборудовании

Операции глазирования требуют охлаждаемых охлаждающих туннелей, где покрытые шоколадом продукты затвердевают в контролируемых условиях. Система охлаждения туннеля должна удалять явную и скрытую теплоту, обеспечивая ламинарный поток воздуха для предотвращения дефектов поверхности.

### Системы производства конфет

Производство конфет включает твердые конфеты, мягкие конфеты, жевательные мармелады и карамельные продукты, каждый из которых требует специфических параметров охлаждения.

**Охлаждение твердых конфет:**

Производство твердых конфет включает охлаждение перенасыщенных сахарных растворов с температур приготовления 149-160°C до температур обработки 38-43°C. Система охлаждения должна обеспечивать постепенное охлаждение для предотвращения растрескивания от теплового удара, одновременно контролируя скорости кристаллизации.

Требования к охлаждению:
- Начальная зона охлаждения: 121-93°C, контролируемая скорость 3-6°C/мин
- Вторичное охлаждение: 93-66°C, максимальный градиент 8°C
- Финальная кондиционирование: 49-38°C, 40-45% ОВ
- Хранение при кондиционировании: 18-21°C, 35-40% ОВ

**Системы мягких конфет и мармеладов:**

Мягкие конфеты и мармелады требуют точного контроля влажности при охлаждении для достижения целевой активности воды и текстуры. Система охлаждения должна управлять одновременным переносом тепла и массы при уравновешивании продуктов.

- Температура извлечения из формы: 43-49°C
- Условия в охлаждающем туннеле: 16-18°C, 40-50% ОВ
- Комнаты кондиционирования крахмала: 24-29°C, 18-22% ОВ
- Зона финальной упаковки: 20-22°C, 45-50% ОВ

### Обработка орехов для обжаривания

Обработка орехов для кондитерского производства включает системы обжаривания, охлаждения и кондиционирования, которые сохраняют качество масла, предотвращая развитие прогорклости.

Требования к охлаждению после обжаривания:
- Быстрое охлаждение с 149-177°C до 38°C
- Температура охлаждающего воздуха: 4-10°C
- Скорость воздуха: 2-3 м/с через слой продукта
- Температура хранения: 2-4°C для длительного срока хранения
- Контроль влажности: 45-50% ОВ для предотвращения поглощения влаги

## Конструкция охлаждающего туннеля

Охлаждающие туннели представляют основное применение охлаждения в кондитерской промышленности, обеспечивая контролируемое затвердевание шоколада, охлаждение глазированных продуктов и кондиционирование чувствительных к температуре конфет.

### Конфигурация туннеля и поток воздуха

Проектирование охлаждающего туннеля должно сбалансировать скорость удаления тепла, качество поверхности продукта и энергоэффективность. Система охлаждения обеспечивает охлажденный воздух, который контактирует с продуктом через тщательно спроектированные системы распределения.

**Типовые зоны охлаждающего туннеля:**

| Зона | Температура | Влажность | Скорость воздуха | Назначение |
|------|-------------|----------|--------------|---------|
| Вход | 16-18°C | 50-55% ОВ | 1.0-1.5 м/с | Начальное затвердевание поверхности |
| Основное охлаждение | 10-13°C | 45-50% ОВ | 1.5-2.0 м/с | Основное удаление тепла |
| Вторичное охлаждение | 7-10°C | 40-45% ОВ | 1.25-1.75 м/с | Полное затвердевание |
| Кондиционирование | 13-16°C | 45-50% ОВ | 0.75-1.0 м/с | Выравнивание температуры |
| Выход | 17-20°C | 50% ОВ | 0.50-0.75 м/с | Переход к окружающей среде |

Многозонное охлаждение предотвращает тепловой удар, вызывающий трещины поверхности, образование седины или развитие внутреннего напряжения в готовых продуктах.

### Расчеты холодильной нагрузки

Холодильные нагрузки охлаждающего туннеля включают явное охлаждение продукта, явное охлаждение конвейерных систем, инфильтрацию тепла и нагрузки осушения от испарения влаги.

**Компоненты нагрузки:**

Q_total = Q_product + Q_conveyor + Q_infiltration + Q_dehumidification + Q_lights + Q_motors

Расчет нагрузки продукта:
Q_product = m × c_p × ΔT + m × L_f

Где:
- m = расход продукта (кг/ч)
- c_p = удельная теплоемкость продукта (кДж/кг·°C)
- ΔT = изменение температуры в туннеле (°C)
- L_f = скрытая теплота плавления шоколада (обычно 116-140 кДж/кг)

Для приложений шоколадного глазирования типовые скорости удаления тепла варьируются от 81-163 кДж/кг продукта, требуя холодильных мощностей 18-53 кВт на производственную линию в зависимости от производительности.

### Системы распределения воздуха

Распределение воздуха в охлаждающем туннеле должно обеспечивать равномерный теплообмен по поверхности продукта, предотвращая конденсацию, седину или дефекты поверхности.

Критерии проектирования распределения:
- Равномерность подаваемого воздуха: ±0.5°C по ширине туннеля
- Вариация скорости воздуха: максимум ±10% в зоне продукта
- Стратификация температуры: максимум 1.5°C вертикального градиента
- Допуск относительной влажности: ±3% ОВ от зоны к зоне

Типовые конфигурации распределения воздуха включают потолочные системы ламинарного потока, конструкции бокового истечения и охлаждение под конвейером для двусторонней передачи тепла. Система охлаждения должна обеспечивать достаточную мощность для поддержания температуры подаваемого воздуха при пиковых производственных нагрузках, одновременно контролируя влажность через выделенное оборудование осушения или системы доподогрева.

## Системы контроля температуры и влажности

Качество кондитерской продукции критически зависит от поддержания точной температуры и влажности во всех производственных и складских помещениях.

### Кондиционирование производственных зон

Производственные зоны требуют независимых зон контроля для разных процессов, каждая со специфическими уставками температуры и влажности.

| Производственная зона | Температура | Относительная влажность | Кратность воздухообмена/час | Давление |
|--------------|-------------|-------------------|------------------|----------------|
| Темперирование шоколада | 20-22°C | 50-55% ОВ | 15-20 | Положительное |
| Комната глазирования | 18-20°C | 45-50% ОВ | 20-25 | Положительное |
| Охлаждение твердых конфет | 18-21°C | 35-40% ОВ | 12-15 | Нейтральное |
| Производство мармеладов | 21-24°C | 40-45% ОВ | 15-20 | Положительное |
| Зона упаковки | 20-22°C | 45-50% ОВ | 12-15 | Положительное |
| Хранилище сырья | 16-18°C | 50-55% ОВ | 4-6 | Нейтральное |

Контроль влажности предотвращает дефекты, связанные с влагой, включая сахарную седину на шоколаде, липкость в кондитерских продуктах и преждевременное высыхание чувствительных к влаге конфет.

### Контроль точки росы

Производство кондитерских изделий требует контроля точки росы для предотвращения конденсации на охлажденных продуктах и поверхностях оборудования. Система охлаждения должна поддерживать точку росы подаваемого воздуха ниже температуры поверхности продукта на всех этапах охлаждения.

Критерии проектирования:
- Температура поверхности продукта: 13°C при охлаждении
- Требуемая точка росы подаваемого воздуха: 7-9°C
- Запас прочности: 3-4°C ниже температуры продукта
- Требование доподогрева: 4-7°C выше точки росы для распределения

Достижение низких точек росы требует конструкции змеевика глубокого охлаждения или выделенных систем осушения с адсорбентом. Для критических приложений охлаждающие змеевики работают при 2-4°C для конденсации влаги, за которым следует доподогрев для достижения желаемой комбинации температуры подаваемого воздуха и точки росы.

## Охлаждение хранилища

Хранение готовой продукции и хранение сырья требуют различных стратегий охлаждения в зависимости от характеристик продукта и требований срока хранения.

### Хранение шоколада

Температура хранения шоколада непосредственно влияет на развитие седины, сохранение вкуса и срок хранения. Система охлаждения должна поддерживать постоянные условия без циклирования температуры, которое ускоряет миграцию жиров.

Оптимальные условия хранения:
- Темный шоколад: 16-18°C, 50-55% ОВ
- Молочный шоколад: 16-18°C, 50-55% ОВ
- Белый шоколад: 14-17°C, 50-55% ОВ
- Максимальное колебание температуры: ±1°C за 24 часа
- Максимальное колебание влажности: ±5% ОВ

Складские помещения должны использовать материалы конструкции с паростойкостью, герметизированные проходы системы охлаждения и шлюзовые входы для минимизации инфильтрации влаги и риска конденсации.

### Хранение ингредиентов

Критические ингредиенты требуют специфических условий охлаждения для сохранения качества и функциональности.

| Ингредиент | Температура хранения | Влажность | Максимальное время хранения |
|------------|---------------------|----------|---------------------|
| Какао-масло | 16-18°C | 50-55% ОВ | 12-18 месяцев |
| Какао-порошок | 18-21°C | <50% ОВ | 24 месяца |
| Орехи (обжаренные) | 2-4°C | 45-50% ОВ | 6-9 месяцев |
| Сливки/Масло | 2-3°C | 80-85% ОВ | 30-60 дней |
| Сахарные сиропы | 21-24°C | 40-45% ОВ | 90-120 дней |
| Желатин | 16-21°C | <60% ОВ | 24 месяца |

Системы охлаждения для хранения ингредиентов должны обеспечивать независимый контроль температуры для различных групп товаров, одновременно поддерживая уровни влажности, которые предотвращают миграцию влаги, комкование или деградацию качества.

## Контроль качества и производительность системы

Производительность системы охлаждения кондитерского производства непосредственно влияет на качество продукции через его влияние на кинетику кристаллизации, уравновешивание влаги и тепловую историю при обработке.

### Критические параметры качества

Превышения температуры и влажности производят измеримые дефекты в кондитерских продуктах:

**Дефекты шоколада от плохого контроля охлаждения:**
- Жировая седина: температура поверхности >24°C или циклирование ±3°C
- Сахарная седина: конденсация от отказа контроля точки росы
- Мягкие центры: недостаточное время охлаждения или температура
- Хрупкая текстура: чрезмерная скорость охлаждения или низкая температура

**Дефекты конфет от проблем охлаждения:**
- Липкость: влажность >50% ОВ при хранении или охлаждении
- Кристаллизация: температурные колебания в перенасыщенных растворах
- Зерненость: неадекватный контроль влажности при производстве
- Поглощение влаги: влажность хранилища выше равновесия активности воды

### Стратегии контроля и мониторинга

Современные системы охлаждения кондитерского производства включают распределенные датчики, логирование данных и автоматизированный контроль для поддержания критических параметров в пределах установленных спецификаций.

Рекомендуемые точки мониторинга:
- Температура подаваемого воздуха: точность ±0.3°C, выборка через 1 минуту
- Влажность подаваемого воздуха: точность ±2% ОВ, выборка через 5 минут
- Температура поверхности продукта: ИК-датчики, интервалы 30 секунд
- Температуры и давления хладагента: непрерывный мониторинг
- Скорость воздуха: периодическая проверка, ежеквартальная калибровка

Системы контроля должны реализовывать каскадные стратегии управления, где основные контуры поддерживают условия подаваемого воздуха, а вторичные контуры модулируют мощность охлаждения, оборудование доподогрева и осушения для соответствия мгновенным нагрузкам без колебаний или осцилляций.

Система охлаждения служит критической инфраструктурой, обеспечивающей стабильное качество кондитерской продукции, поддерживая точное управление температурой на всех этапах хранения сырья, обработки, охлаждения и складирования готовой продукции.
