---
title: "Производство конфет"
aliases: ["Производство конфет"]
description: "Технические требования к проектированию систем охлаждения для производства конфет, включая охлаждающие туннели, контроль температуры, управление влажностью и специфическое охлаждение для производства твердых конфет, шоколада и жевательных конфет со стратегиями предотвращения конденсации."
weight: 2
---

Системы охлаждения при производстве конфет обеспечивают точный контроль температуры и влажности на нескольких этапах обработки, включая варку, охлаждение, закалку и хранение. Требования к охлаждению процесса существенно варьируются в зависимости от состава конфет: твердые конфеты требуют быстрого охлаждения для достижения температуры стеклования, продукты из шоколада требуют контролируемой кристаллизации, а жевательные конфеты требуют постепенного снижения температуры для предотвращения поверхностных дефектов.

## Конструкция охлаждающего туннеля

Охлаждающие туннели удаляют тепло из конфет после операций варки или формования. Длина туннеля, скорость воздуха и профили температуры определяют производительность и качество продукции.

### Конфигурация туннеля

**Системы непрерывной ленты** транспортируют продукцию через несколько зон охлаждения с независимым контролем температуры. Скорость ленты варьируется от 0,5 до 3,0 м/мин в зависимости от массы продукта и требуемой скорости охлаждения.

**Конструкция с несколькими зонами** обеспечивает прогрессивное снижение температуры:
- Входная зона: начальное охлаждение с минимальным температурным перепадом для предотвращения теплового удара
- Основное охлаждение: максимальное удаление тепла при контролируемых скоростях
- Зона закалки: окончательное выравнивание температуры
- Выходное кондиционирование: стабилизация поверхностной температуры перед упаковкой

Распределение воздуха осуществляется верхней подачей с перфорированными воздуховодами или матрицами форсунок, расположенными на расстоянии 150-300 мм над поверхностью продукта. Скорость подаваемого воздуха на уровне продукта варьируется от 3-8 м/с для принудительного конвективного охлаждения.

### Анализ теплопередачи

Расчет скорости охлаждения требует определения коэффициента конвективной теплопередачи:

h = Nu × k / L

Где:
- h = коэффициент конвективной теплопередачи, Вт/(м²·K)
- Nu = число Нуссельта (безразмерное)
- k = теплопроводность воздуха, Вт/(м·K)
- L = характерный размер, м

Для турбулентного потока над плоскими поверхностями конфет:

Nu = 0,037 × Re^0,8 × Pr^0,33

Охлаждающая нагрузка на метр туннеля:

Q = ṁ × cp × ΔT

Где:
- Q = охлаждающая нагрузка, Вт
- ṁ = массовый расход продукта, кг/с
- cp = удельная теплоемкость, Дж/(кг·K)
- ΔT = снижение температуры, K

## Требования к контролю температуры

Различные типы конфет требуют специфических профилей охлаждения для достижения желаемой текстуры, внешнего вида и устойчивости при хранении.

### Охлаждение твердых конфет

Твердые конфеты требуют быстрого охлаждения от температуры варки (150-165°C) до температуры ниже точки стеклования (Tg ≈ 30-50°C в зависимости от содержания влаги и состава).

**Целевые скорости охлаждения:**
- Начальное охлаждение: 20-40°C/мин от температуры варки до 80°C
- Вторичное охлаждение: 10-20°C/мин от 80°C до 40°C
- Окончательное кондиционирование: 2-5°C/мин от 40°C до температуры упаковки

Прогрессия температуры подаваемого воздуха:
- Зона 1: 10-15°C
- Зона 2: 5-10°C
- Зона 3: 15-20°C (закалка)

Чрезмерные скорости охлаждения вызывают растрескивание поверхности. Недостаточное охлаждение приводит к деформации продукта и прилипанию.

### Интеграция закалки шоколада

Линии глазирования шоколадом требуют охлаждающих туннелей после закалочных установок. Надлежащая кристаллизация какао-масла требует точного контроля температуры.

Целевой профиль охлаждения для темного шоколада:
- Температура глазирования: 31-32°C
- Зона начального охлаждения: подаваемый воздух 12-15°C, 2-3 минуты
- Основное охлаждение: подаваемый воздух 8-12°C, 3-5 минут
- Окончательное кондиционирование: подаваемый воздух 15-18°C, 1-2 минуты
- Температура на выходе: 18-20°C

Молочный шоколад требует более мягкого охлаждения из-за молочных твердых веществ:
- Повышенные температуры начальной зоны (15-18°C)
- Продленное время охлаждения
- Температура на выходе: 16-18°C

### Производство жевательных конфет

Жевательные конфеты содержат 15-22% влаги и требуют контролируемого охлаждения для предотвращения конденсации на поверхности и неравномерного распределения влаги.

Последовательность охлаждения:
- Температура извлечения из формы: 55-70°C
- Начальная температура воздуха: 20-25°C (небольшой температурный перепад предотвращает затвердевание поверхности)
- Основное охлаждение: 15-20°C, 50-60% ОВ
- Окончательная температура: 20-22°C перед нанесением крахмала или упаковкой

Контроль относительной влажности предотвращает потерю влаги с поверхности продукта при одновременном предотвращении конденсации на поверхностях оборудования.

## Управление влажностью

Контроль влажности предотвращает поверхностные дефекты, включая поседение шоколада, миграцию влаги в твердых конфетах и поверхностную липкость в жевательных конфетах.

### Контроль точки росы

Поверхности оборудования должны оставаться выше точки росы технологического воздуха для предотвращения конденсации. Температурный перепад между подаваемым воздухом и поверхностью охлаждающего serpentine определяет емкость удаления влаги.

Для подаваемого воздуха при 10°C и 60% ОВ:
- Температура точки росы: 2,2°C
- Температура поверхности охлаждающего serpentine: -2 до 0°C
- Скорость удаления конденсата зависит от объема циркуляции воздуха

Требуемая мощность перегрева:

Q_reheat = ṁ_air × cp,air × (T_supply - T_coil)

Где перегрев повышает температуру выхода из serpentine до желаемой температуры подачи при сохранении пониженной абсолютной влажности.

### Условия технологического воздуха

| Тип конфет | Температура подаваемого воздуха (°C) | Относительная влажность (%) | Скорость воздуха (м/с) | Точка росы (°C) |
|------------|--------------------------------------|-----------------------------|----------------------|-----------------|
| Твердые конфеты | 5-15 | 40-50 | 5-8 | -5 до 2 |
| Шоколад | 8-15 | 50-60 | 3-5 | 2 до 8 |
| Жевательные конфеты | 15-22 | 50-60 | 2-4 | 8 до 14 |
| Карамель | 10-18 | 45-55 | 4-6 | 0 до 8 |
| Фондан | 12-20 | 55-65 | 3-5 | 5 до 12 |

## Требования, специфичные для продукции

### Системы охлаждения твердых конфет

**Пример расчета охлаждающей нагрузки:**

Производительность: 500 кг/ч
Температура на входе: 160°C
Температура на выходе: 25°C
Удельная теплоемкость: 1,8 кДж/(кг·K)

Q = (500 кг/ч) × (1,8 кДж/кг·K) × (160-25 K) / 3600 с/ч
Q = 33,75 кВт чувствительной охлаждающей нагрузки

Добавить коэффициент безопасности 1,15-1,25 для учета теплоприноса оборудования и переходных процессов:
Проектная емкость: 39-42 кВт

### Охлаждающие туннели для шоколада

Кристаллизация шоколада выделяет скрытую теплоту плавления (примерно 120-150 кДж/кг). Общая охлаждающая нагрузка включает:

Q_total = Q_sensible + Q_latent

Q_sensible = ṁ × cp × ΔT
Q_latent = ṁ × L_f × X

Где:
- L_f = скрытая теплота кристаллизации какао-масла, кДж/кг
- X = массовая доля какао-масла (0,30-0,35 для темного шоколада)

Для производительности 1000 кг/ч:
- Чувствительная нагрузка: ṁ × 2,2 кДж/(кг·K) × (32-20 K) = 7,3 кВт
- Скрытая нагрузка: ṁ × 0,33 × 135 кДж/кг = 12,4 кВт
- Итого: 19,7 кВт, проектная емкость: 24 кВт с коэффициентом безопасности

### Вспененные конфеты

Маршмеллоу, нугат и взбитые кондитерские изделия содержат захваченный воздух (40-60% по объему), требующий осторожного обращения. Распределение воздуха должно избегать нарушения поверхности продукта при обеспечении адекватного охлаждения.

Параметры проектирования:
- Максимальная скорость воздуха: 2-3 м/с на поверхности продукта
- Температура подаваемого воздуха: 15-20°C
- Время пребывания в охлаждающем туннеле: 8-15 минут
- Окончательная температура продукта: 22-25°C

## Предотвращение конденсации

Конденсация на поверхностях продукта вызывает растворение сахара, поверхностные дефекты и микробный рост. Предотвращение требует поддержания всех контактирующих поверхностей выше точки росы.

### Контроль температуры поверхности

Мониторинг температуры поверхности ленты предотвращает накопление конденсации:
- Непрерывный мониторинг температуры с ИК-датчиками
- Выбор материала ленты (сетка из нержавеющей стали с минимальной тепловой емкостью)
- Изолированная обратная ветвь для поддержания температуры выше точки росы

Минимальная температура поверхности ленты:

T_belt,min = T_dp + 3°C запас прочности

Где T_dp — температура точки росы технологического воздуха.

### Конструктивные характеристики оборудования

**Изолированные корпусы туннелей** предотвращают инфильтрацию наружной влаги и поддерживают температуры внутренней поверхности выше точки конденсации. Толщина изоляции рассчитывается по:

Q = U × A × ΔT

Где значение U включает сопротивление изоляции и поверхностные сопротивления. Типичная конструкция: 75-100 мм полиуретановой или полиизоциануратной изоляции, достигающей U ≤ 0,25 Вт/(м²·K).

**Воздушные завесы у входов туннеля** минимизируют инфильтрацию наружного воздуха:
- Вертикальные ламинарные потоки завес
- Скорость воздуха: 8-12 м/с
- Температура, соответствующая соседней зоне ±2°C

**Пароизоляция** на холодных поверхностях предотвращает передачу влаги через изоляцию к холодным поверхностям, где произойдет конденсация.

## Проектирование системы охлаждения

### Требования к емкости

Общая охлаждающая нагрузка включает:

1. **Охлаждающая нагрузка продукта** (удаление чувствительного и скрытого тепла)
2. **Нагрузка циркуляции воздуха** (тепло двигателя вентилятора)
3. **Нагрузка инфильтрации** (поступление наружного воздуха)
4. **Нагрузка передачи** (теплоприток через корпус)
5. **Нагрузки от освещения и оборудования**

Типичное распределение нагрузки:
- Охлаждение продукта: 60-70%
- Инфильтрация: 15-20%
- Передача: 8-12%
- Двигатели вентиляторов: 5-8%
- Прочее: 2-5%

### Конфигурация системы

**Системы прямого расширения (DX)** обеспечивают контроль температуры для производственных линий малой и средней мощности (до 100 кВт охлаждающей емкости). Испарительные serpentine установлены в воздухообрабатывающих агрегатах с точным контролем температуры благодаря модуляции потока хладагента.

**Системы охлажденной воды** обслуживают несколько охлаждающих туннелей от центральной установки. Температура подаваемой воды: 2-6°C. Вторичный хладагент (растворы гликоля) используется, когда требуются температуры ниже 0°C.

**Каскадное охлаждение** для приложений с экстремально низкой температурой (ниже -40°C для специализированных продуктов, таких как ледяные покрытия).

## Стратегии контроля

### Контроль температуры с несколькими зонами

Независимый контроль зон поддерживает оптимальный температурный профиль:
- ПИД контрольные циклы для каждой зоны
- Датчики температуры подаваемого воздуха (точность 0,1°C)
- Мониторинг температуры продукта с помощью бесконтактных ИК-датчиков
- Модуляция клапана хладагента или переменные скорости вентиляторов для контроля емкости

### Интеграция контроля влажности

Связанный контроль температуры и влажности:
- Охлаждающий serpentine с перегревом для осушения
- Адсорбционные системы для точного контроля точки росы (критично для применений с шоколадом)
- Впрыск пара для кондиционирования жевательных конфет

Последовательность управления:
1. Измерение температуры и влажности подаваемого воздуха
2. Модуляция емкости охлаждающего serpentine для достижения уставки температуры
3. Регулировка перегрева для поддержания уставки влажности
4. Мониторинг температуры поверхности продукта и оборудования
5. Сигнализация при приближении поверхностей к точке росы

### Интеграция производства

Координация системы охлаждения с предыдущими процессами:
- Обратная связь температуры варки корректирует требования охлаждения
- Изменения производительности изменяют циркуляцию воздуха и емкость охлаждения
- Последовательности смены продукции регулируют все температуры зон и уровни влажности
- Режим санитарии повышает все температуры для операций очистки

## Рассмотрения энергоэффективности

Утилизация тепла от конденсаторов охлаждения обеспечивает технологическое тепло:
- Производство горячей воды для операций очистки
- Отопление зданий в холодную погоду
- Закаливающая вода для обработки шоколада

Приводы с переменной скоростью на вентиляторах циркуляции снижают потребление энергии при сниженной производительности или частичных требованиях охлаждения. Мощность вентилятора изменяется с кубом скорости, обеспечивая существенную экономию при сниженном расходе воздуха.

График отката ночью для зон упаковки при сохранении критических зон хранения.

## Требования санитарии

Конструкция охлаждающего туннеля должна облегчать очистку:
- Наклонные полы с дренажами (минимальный уклон 1%)
- Съемные участки ленты
- Доступные поверхности serpentine
- Конструкция из нержавеющей стали в зонах контакта с продуктом
- Возможность CIP (очистка на месте) для serpentine и компонентов распределения воздуха

Требования к нагреву цикла санитарии:
- Повышение температуры воздуха до 60-80°C
- Поддержание в течение достаточного времени для достижения поверхностной санитарии
- Контроль конденсации при охлаждении
- Возврат в условия производства без влияния на качество продукта
