---
title: "Системы HVAC для производства карамели"
aliases: ["Системы HVAC для производства карамели"]
description: "Комплексное проектирование систем HVAC для предприятий по производству карамели, включая вентиляцию зоны варки, проектирование туннеля охлаждения, контроль влажности для предотвращения кристаллизации и системы кондиционирования воздуха в помещении упаковки."
weight: 2
---

## Обзор

Предприятия по производству карамели требуют специализированных систем HVAC для управления экстремальными температурными перепадами между зонами варки и охлаждения, контроля влажности для предотвращения кристаллизации и поддержания точных условий окружающей среды для операций упаковки и хранения. Процесс варки создает значительные явные и скрытые тепловые нагрузки от испарения сахарного сиропа при температурах от 115°C до 121°C, в то время как зоны охлаждения и упаковки требуют строгого контроля влажности для поддержания текстуры продукта и предотвращения прилипания.

**Критические проблемы HVAC:**
- Вентиляция зоны высокотемпературной варки и удаление тепла
- Быстрое охлаждение продукта без конденсации поверхностной влаги
- Контроль влажности для предотвращения кристаллизации при охлаждении
- Кондиционирование помещения упаковки для предотвращения прилипания продукта
- Разделенные экологические зоны с минимальным перекрестным загрязнением

## Требования к вентиляции зоны варки

Зона варки карамели создает наибольшие тепловые нагрузки в производстве конфет из-за непрерывного кипения сахарного сиропа и испарения влаги. Эффективное проектирование вентиляции должно захватывать как явное тепло, так и водяной пар, поддерживая комфорт работников и контроль процесса.

### Характеристики теплопередачи

Операции варки в котлах создают комбинированные конвективные и лучистые тепловые нагрузки, которые масштабируются в зависимости от производственной мощности и частоты варок.

| Источник тепла | Диапазон нагрузки | Проектное соображение |
|---|---|---|
| Котлы варки (газовые) | 5 305-17 685 кДж/ч на котел | Лучистая составляющая 30-40% |
| Котлы с паровой рубашкой | 7 074-21 222 кДж/ч на единицу | Преимущественно конвективное |
| Потеря влаги испарением | 4 673-8 179 кДж/кг воды | Скрытая теплота парообразования |
| Лучистая передача тепла в окружающую среду | 1 771-4 248 кДж/ч на котел | Зависит от температуры поверхности |
| Метаболическое тепло работников | 1 591-2 121 кДж/ч на человека | Средняя и тяжелая физическая работа |

### Конструкция вытяжного зонта

Плоские зонты, установленные прямо над варочными котлами, обеспечивают первичный захват тепла и влаги. Размеры зонта и скорость выхлопа должны соответствовать расширению тепловой завесы и предотвращать утечку в занятые зоны.

**Геометрия зонта:**
- Выступ за периметр котла: минимум 30 см со всех сторон
- Высота зонта над поверхностью варки: оптимально 1,1-1,5 м
- Глубина зонта: 60-90 см для адекватного сдерживания тепловой завесы
- Скорость входа в зонт: 0,5-0,76 м/с для эффективного захвата

**Скорости воздушного потока на выхлопе:**
- Легкая варка (прерывистая): 102-153 (м³/ч)/м² площади зонта
- Средняя варка (непрерывные варки): 204-305 (м³/ч)/м²
- Тяжелая варка (высокотемпературные процессы): 305-407 (м³/ч)/м²

Выхлопной воздуховод, рассчитанный на жир, изготовленный из оцинкованной стали калибра 16 с сварными швами, обрабатывает поток насыщенного влагой воздуха. Скорости в воздуховодах 9,1-11,2 м/с предотвращают накопление конденсата, поддерживая приемлемое падение давления.

### Подача подпиточного воздуха

Темперированный подпиточный воздух заменяет выведенные объемы и предотвращает отрицательное давление в здании, которое снижает производительность выхлопа и создает проблемы инфильтрации через двери.

**Стратегии подачи подпиточного воздуха:**
- Прямонагреваемые газовые агрегаты подпиточного воздуха: 80-85% тепловая эффективность
- Непрямонагреваемые агрегаты для чувствительных производственных зон: предотвращают попадание продуктов сгорания
- Рекуперация тепла из потока выхлопа: 40-60% потенциал рекуперации энергии
- Температура подаваемого воздуха: 16-21°C зимой, 24-27°C летом
- Распределение через перфорированные воздуховоды или диффузоры вытеснения

Точки подачи подпиточного воздуха, расположенные на уровне пола или в низких боковых стенах, обеспечивают вентиляцию вытеснением, которая поднимается к вытяжным зонтам, улучшая эффективность захвата и уменьшая смешивание с воздухом в занятой зоне.

## Проектирование туннеля охлаждения для карамели

Быстрое, контролируемое охлаждение преобразует горячую карамель из температуры варки (115-121°C) в температуру упаковки (21-27°C), предотвращая конденсацию поверхностной влаги, кристаллизацию сахара и дефекты текстуры. Проектирование туннеля охлаждения балансирует скорость удаления тепла с требованиями качества продукта.

### Конфигурация туннеля

| Тип конфигурации | Скорость охлаждения | Применение | Преимущества |
|---|---|---|---|
| Туннель с однопроходным ремнем | 30-45 мин цикл | Партионное производство | Простое управление, низкая стоимость |
| Многозонный прогрессивный туннель | 20-35 мин цикл | Непрерывное производство | Поэтапное охлаждение, лучшее управление |
| Спиральная башня охлаждения | 25-40 мин цикл | Объекты с ограниченным пространством | Компактный размер, непрерывное производство |
| Охлаждение плит (процесс плиты) | 15-25 мин цикл | Традиционная карамель партионного производства | Прямая теплопроводность, быстрое охлаждение |

### Спецификации зон охлаждения

Прогрессивное охлаждение через несколько температурных зон предотвращает тепловой удар и поддерживает целостность продукта.

**Зона 1 - Начальное охлаждение (горячий конец):**
- Температура продукта на входе: 115-121°C (239-250°F)
- Температура воздуха: 18-24°C (64-75°F)
- Скорость воздуха над продуктом: 2,0-3,0 м/с
- Относительная влажность: 35-45% ОВ
- Длина зоны: 25-30% от общей длины туннеля

**Зона 2 - Промежуточное охлаждение:**
- Диапазон температуры продукта: 60-80°C (140-176°F)
- Температура воздуха: 15-20°C (59-68°F)
- Скорость воздуха: 1,5-2,3 м/с
- Относительная влажность: 40-50% ОВ
- Длина зоны: 35-40% от общей длины туннеля

**Зона 3 - Финальное охлаждение:**
- Температура продукта на выходе: 21-27°C (70-81°F)
- Температура воздуха: 13-18°C (55-64°F)
- Скорость воздуха: 1,0-1,8 м/с
- Относительная влажность: 45-55% ОВ
- Длина зоны: 30-35% от общей длины туннеля

### Проектирование холодильной системы

Туннели охлаждения используют прямое расширение (DX) или охлаждающие змеевики, питаемые гликолем, рассчитанные на пиковое удаление тепла при максимальной производственной пропускной способности.

**Расчет холодильной емкости:**

$$Q_{total} = Q_{product} + Q_{belt} + Q_{infiltration} + Q_{fans}$$

Где:
- $Q_{product}$ = m × Cp × ΔT (явное удаление тепла из массы карамели)
- $Q_{belt}$ = тепловая емкость непрерывного конвейера
- $Q_{infiltration}$ = площадь отверстия × скорость × разница энтальпии воздуха
- $Q_{fans}$ = тормозная мощность двигателя в кВ × 860 кДж/ч/кВ

**Типовые проектные параметры:**
- Холодильная нагрузка: 22,6-70,9 кВт в зависимости от производительности
- Температура испарителя: -2 до 2°C (предотвращает обледенение змеевика)
- Хладагент: R-404A, R-407C или R-448A для низкотемпературных применений
- Цикл оттайки: электрический или горячий газ, 2-4 раза за 24 часа

Вентиляторы циркуляции воздуха поддерживают равномерное распределение температуры по ширине продукта. Выбор вентилятора балансирует требования скорости воздуха против потребления энергии и возмущения поверхности продукта.

## Контроль температуры и влажности

Точное психрометрическое управление на всем протяжении производства карамели предотвращает дефекты качества, включая кристаллизацию, прилипание, поглощение влаги и изменения текстуры. Каждая производственная зона требует специфического поддержания точки росы и температуры сухого термометра.

### Требования к окружающей среде в производственной зоне

| Производственная зона | Диапазон температуры | Относительная влажность | Целевая точка росы | Воздухообмены в час |
|---|---|---|---|---|
| Зона варки | 24-28°C (75-82°F) | 40-50% ОВ | 10-14°C (50-57°F) | 20-30 ч⁻¹ |
| Туннель охлаждения | 13-24°C (55-75°F) | 35-55% ОВ | 8-13°C (46-55°F) | Специфичные для туннеля |
| Помещение упаковки | 18-22°C (64-72°F) | 45-55% ОВ | 9-12°C (48-54°F) | 15-25 ч⁻¹ |
| Помещение хранения | 15-21°C (59-70°F) | 50-60% ОВ | 10-14°C (50-57°F) | 8-12 ч⁻¹ |

### Системы контроля влажности

**Подходы к удалению влаги:**

1. **Удаление влаги на основе холодильной системы:**
   - Точка росы охлаждающего змеевика: 6-9°C достигает 50-55% ОВ при температуре помещения 21°C
   - Требование повторного нагрева: подъем температуры на 1-2°C после змеевика
   - Энергетическая эффективность: 0,27-0,35 кВ на 0,45 кг удаленной воды
   - Применение: основной метод для большинства производственных зон

2. **Удаление влаги с использованием адсорбента:**
   - Достигает более низких точек росы: 2-7°C возможно
   - Независимое управление температурой и влажностью
   - Энергия регенерации: 2 336-3 271 кДж/кг удаленной воды
   - Применение: помещения упаковки, требующие точек росы ниже 7°C

3. **Гибридные системы:**
   - Предварительное охлаждение холодильной системой с последующей полировкой адсорбентом
   - Оптимизирует потребление энергии при различных нагрузках
   - Обеспечивает резервное управление влажностью во время пиковых условий

**Увлажнение (сезонное):**

Зимние условия могут требовать добавления влаги в помещениях упаковки для предотвращения чрезмерного высыхания и хрупкости. Инжекция пара или испарительные системы поддерживают целевую ОВ без введения жидкой воды, которая может контактировать с поверхностями продукта.

## Предотвращение кристаллизации

Кристаллизация сахара в карамели результат условий пересыщения, создаваемых охлаждением, поглощением влаги или механическим воздействием. Проектирование системы HVAC минимизирует триггеры кристаллизации путем точного контроля окружающей среды.

### Контроль миграции влаги

Разница давления водяного пара между поверхностью продукта и окружающим воздухом управляет обменом влаги. Поддержание температуры поверхности продукта немного выше окружающей точки росы предотвращает конденсацию поверхности, инициирующую образование кристаллов.

**Критические параметры управления:**
- Температура поверхности продукта минус точка росы: поддерживать ≥1°C разницу
- Скорость воздуха над открытым продуктом: минимизировать для снижения конвективной передачи влаги
- Стабильность точки росы воздуха туннеля: ±0,5°C максимальное изменение
- Относительная влажность при охлаждении: 45-55% ОВ оптимальный диапазон

### Управление градиентом температуры

Быстрое охлаждение создает внутренние градиенты температуры, которые движут влагу из горячего центра к более прохладным поверхностям. Контролируемые скорости охлаждения поддерживают тепловую однородность в массе карамели.

**Оптимизация скорости охлаждения:**
- Максимальная безопасная скорость охлаждения: 1,7-2,8°C в минуту для тонких продуктов
- Толстая плита карамели: 0,6-1,1°C в минуту предотвращает трещины и поверхностные дефекты
- Последние 11°C охлаждения: сниженная скорость воздуха поддерживает качество поверхности

Распределение воздуха через щелевые диффузоры или перфорированные пленумы подачи обеспечивают равномерное охлаждение по ширине продукта, предотвращая более быстрое охлаждение краевых зон, чем центральных участков.

## Окружающая среда помещения упаковки

Зона упаковки требует наиболее строгого контроля окружающей среды в производстве карамели. Продукт при 21-27°C остается липким и чувствительным к влаге, требующим точного поддержания температуры и влажности для предотвращения прилипания к оберткам, поверхностям оборудования и соседним кусочкам.

### Технические характеристики окружающей среды

**Контроль температуры:**
- Уставка: 20°C ± 1°C (68°F ± 2°F)
- Вертикальный градиент температуры: максимум 1°C пол-потолок
- Горизонтальная однородность: ±0,5°C по рабочей зоне
- Время отклика управления: восстановление 5 минут от отклонения на 1°C

**Контроль влажности:**
- Уставка: 50% ± 3% ОВ
- Точка росы: 10-11°C (50-52°F)
- Время восстановления: возврат к уставке 10 минут после открытия двери
- Точность измерения: ±2% ОВ откалиброванные датчики

### Конфигурация системы HVAC

Отдельные агрегаты обработки воздуха, обслуживающие только помещения упаковки, предотвращают перекрестное загрязнение из зон производства с более высокой влажностью и обеспечивают независимое управление.

**Компоненты агрегата обработки воздуха:**
- Вентилятор подачи: привод с переменной частотой для возможности уменьшения
- Охлаждающий змеевик: холодная вода (4,4-7,2°C подача) глубиной 6-8 рядов
- Переагревающий змеевик: горячая вода или электрический для точного управления влажностью
- Фильтрация MERV 11-13: удаляет твердые частицы, загрязняющие продукт
- Экономайзер подачи свежего воздуха: отключен для поддержания контроля влажности

**Распределение воздуха:**
- Диффузоры подачи: низкоскоростной тип вытеснения, 0,3-0,5 воздухообмена в минуту
- Решетки возврата: высокие боковые или потолочные расположения
- Наддув: +0,0125 мм в.с. относительно смежных зон
- Балансировка воздуха: минимум 10-15% свежего наружного воздуха для соответствия кодексу

### Управление тепловой нагрузкой

Тепловые нагрузки помещения упаковки включают тепло от оборудования, освещение, метаболизм работников и чувствительное охлаждение продукта.

| Источник тепла | Вклад нагрузки | Проектный фактор |
|---|---|---|
| Оборудование упаковки | 7 030-17 574 кДж/ч на машину | Номинальная мощность двигателя × 1,2 коэффициент безопасности |
| Светодиодное освещение | 16-27 Вт/м² | Низкое тепло по сравнению с традиционным |
| Работники | 1 591 кДж/ч на человека | Сидячая легкая работа |
| Охлаждение продукта | 0,2-0,6 кДж/ч на грамм продукта | Финальная стабилизация температуры |
| Передача через оболочку | 84-141 кДж/ч на м² стены | Зависит от R-значения изоляции |

Полная холодильная емкость, рассчитанная в размере 1,15-1,25 от рассчитанной пиковой нагрузки, обеспечивает резерв для увеличения производства и добавления оборудования.

## Спецификации оборудования

### Оборудование холодильной системы

| Тип оборудования | Диапазон емкости | Типовое применение | Метрика эффективности |
|---|---|---|---|
| Пакетный DX блок на крыше | 3,5-17,6 кВ | Небольшие помещения упаковки | EER 11-13 |
| Раздельная DX система | 1,8-8,8 кВ | Отдельные зоны | SEER 14-18 |
| Агрегат с холодной водой | 7,0-35,2 кВ | Крупные производственные объекты | 0,21-0,28 кВ/кВ мощности установки |
| Охлаждение гликолем туннеля | 5,3-21,1 кВ | Охлаждение процесса | Специфично для продукта |

### Вентиляционное оборудование

| Компонент | Параметры производительности | Проектный стандарт |
|---|---|---|
| Вытяжные вентиляторы зоны варки | 236-706 м³/ч, 5-10 мм в.с. СД | Сертифицировано AMCA, огнеустойчивое |
| Агрегаты подпиточного воздуха | 236-706 м³/ч, 80-90% эффективность | Прямонагреваемые или непрямонагреваемые |
| Вентиляторы подачи воздуха | 141-566 м³/ч, управление ПЧ | Двигатели эффективности NEMA Premium |
| Фильтры HEPA (при необходимости) | MERV 15-17, 99,97% @ 0,3 мкм | NSF/ANSI 49 для пищевых объектов |

### Системы управления

Интеграция с системой автоматизации зданий (BAS) обеспечивает координированное управление температурой, влажностью и вентиляцией по всем производственным зонам.

**Возможности управления:**
- Управление DDC всего оборудования HVAC
- Регулирующие контуры пропорционально-интегрально-производные (PID) для температуры и влажности
- Расчет точки росы и управление последовательностью
- Интеграция производственного расписания для режимов уменьшения нагрузки
- Уведомления о сигналах тревоги для состояний вне диапазона
- Отслеживание тенденций и логирование данных для документации качества

## Рассмотрения энергетической эффективности

Системы HVAC для производства карамели потребляют значительное количество энергии из-за непрерывного охлаждения, удаления влаги и нагрева воздуха выхлопа/подпитки. Стратегические меры по повышению эффективности снижают операционные расходы без ущерба качеству продукта.

**Меры по сохранению энергии:**
- Привод с переменной частотой на всех двигателях вентиляторов: снижение энергии вентилятора на 30-50%
- Рекуперация тепла из выхлопа зоны варки: смещение нагрева подпиточного воздуха на 40-60%
- Экономайзер охлаждения при подходящих наружных условиях: свободное охлаждение при наличии
- Светодиодное освещение во всех производственных зонах: снижение энергии на освещение на 50-70%
- Изолированная оболочка здания: стены R-3,3, крыша R-5,3 минимум
- Управление вентиляцией по требованию на основе производственного графика

**Мониторинг и оптимизация:**
- Раздельный учет электрической нагрузки HVAC по зонам
- Отслеживание тенденций производительности холодильной системы
- Обнаружение и устранение утечек сжатого воздуха
- Регулярная замена фильтров с поддержанием низкого перепада давления
- Очистка змеевиков для поддержания эффективности теплопередачи

## Заключение

Успешное проектирование систем HVAC для производства карамели требует интеграции вентиляции зоны высокотемпературной варки, точного охлаждения туннеля холодильной системой и строгого контроля окружающей среды в помещении упаковки. Производительность системы прямо влияет на качество продукта посредством предотвращения кристаллизации, поддержания текстуры и повышения эффективности обработки. Надлежащий выбор оборудования, интеграция управления и операционные протоколы обеспечивают постоянный выход продукции при минимизации потребления энергии и операционных расходов.
