---
title: "HVAC системы производства твердых конфет"
aliases: ["HVAC системы производства твердых конфет"]
description: "Системы контроля окружающей среды для производства твердых конфет, включая охлаждение партии на валках, контроль температуры при формовании, осушение с низкой влажностью (25-35% ОВ) и предотвращение слипания за счет точного управления климатом."
weight: 1
---

## Обзор требований HVAC для производства твердых конфет

Производство твердых конфет требует строгого контроля окружающей среды на всех этапах производства. Гигроскопический характер кондитерских изделий на основе сахара требует поддержания специфических условий температуры и влажности для предотвращения поглощения влаги, слипания поверхности, кристаллизации и деградации качества. HVAC системы должны обеспечивать значительные чувствительные тепловые нагрузки от варочных операций при одновременном поддержании низких уровней относительной влажности, несовместимых со стандартными системами комфортного охлаждения.

Последовательность производства создает различные задачи контроля климата: первоначальная варка при 143-154°C выделяет значительное количество влаги и тепла, охлаждение партии на валках требует быстрого отвода тепла без образования конденсата, операции формования требуют точной стабильности температуры, а обработка готового продукта требует постоянного поддержания низкой влажности для предотвращения липкости поверхности.

## Параметры окружающей среды на этапах процесса

Производство твердых конфет проходит через несколько термических зон, каждая из которых требует специальных стратегий контроля климата.

### Требования зоны варки сахара

Зона варки работает при самых высоких температурах и генерирует самое значительное выделение влаги. Концентрирование сиропа примерно с 75% твердых веществ до 98-99% твердых веществ высвобождает водяной пар со скоростью, пропорциональной размеру партии и пропускной способности производства.

| Параметр | Спецификация | Основание для проектирования |
|-----------|--------------|--------------|
| Температура окружающей среды | 21-24°C | Комфорт рабочих, доступ к оборудованию |
| Относительная влажность | 35-45% ОВ | Минимизация предварительного гигроскопического воздействия |
| Кратность воздухообмена | 15-20 ACH | Разбавление пара, отвод тепла |
| Пропускная способность вытяжки | 850-1200 м³/ч на варочный сосуд | Захват паровых шлейфов |
| Скорость приточного воздуха | 0,25-0,40 м/с | Избежание нарушения процесса |

Навесные вытяжные шкафы захватывают паровые шлейфы до того, как влага рассеется в производственное помещение. Скорость на входе шкафа 0,75-1,0 м/с обеспечивает адекватный захват без чрезмерного удаления воздуха. Системы приточного воздуха должны темперировать наружный воздух для предотвращения теплового шока при одновременном осушении для предотвращения скачков влажности при высоких условиях точки росы на улице.

### Секция охлаждения партии на валках

Масса конфет после варки при 130-145°C передается на охлаждаемые водой валки для первоначального снижения температуры. Процесс охлаждения должен протекать быстро для сохранения пластичности для операций формования при одновременном предотвращении образования конденсата на поверхности, вызывающего слипание и дефекты качества.

**Критические требования HVAC:**

- **Температура воздуха:** 18-21°C (поддерживает скорость охлаждения без конденсации)
- **Относительная влажность:** максимум 25-30% ОВ (предотвращает образование пленки поверхностной влаги)
- **Скорость воздуха над продуктом:** 1,5-2,5 м/с (улучшает конвективное охлаждение)
- **Температура точки росы:** -2 до +2°C (минимум на 8-10°C ниже поверхности продукта)

Зона охлаждения на валках требует специальной обработки воздуха с глубокими охлаждающими змеевиками (точка росы аппарата 2-4°C), за которыми следует повторный нагрев для достижения низких уровней влажности. Системы прямого расширения с повторным нагревом за счет горячего газа обеспечивают эффективное удаление влаги. Системы адсорбционного осушения предлагают альтернативу для экстремальных требований к низкой влажности (ниже 25% ОВ).

Распределение охлаждающего воздуха использует ламинарные диффузоры, позиционированные для направления воздуха через поверхность валка и выходящую ленту конфет. Избегайте турбулентного смешивания, которое втягивает воздух с более высокой влажностью из соседних зон. Физические барьеры или воздушные завесы отделяют зону охлаждения от операций варки выше по потоку.

**Расчет скорости охлаждения:**

Конвективная передача тепла с поверхности конфеты следует уравнению:

Q = h × A × (T_поверхность - T_воздух)

Где:
- h = коэффициент конвективной передачи тепла, 15-25 Вт/м²·К (турбулентный поток воздуха)
- A = площадь открытой поверхности конфеты, м²
- T_поверхность = температура поверхности конфеты, °C
- T_воздух = температура воздуха, °C

Для типичной партии 30 кг при охлаждении со 140°C до 80°C:

Q_всего = m × c_p × ΔT = 30 кг × 1,26 кДж/кг·К × 60 К = 2 268 кДж

При времени охлаждения 1,5 минуты: Требуемая холодопроизводительность = 25,2 кВт

### Зона формования и придания формы с помощью пресс-форм

Лента конфет при 70-90°C подается в пресс-формы или устройства для формования трубочек. Стабильность температуры в пределах ±2°C поддерживает постоянную вязкость для точного контроля размеров. Чрезмерное охлаждение ускоряет затвердевание и вызывает неполное заполнение пресс-формы; недостаточное охлаждение приводит к проседанию и потере размеров.

| Параметр | Диапазон | Допуск |
|-----------|-------|-----------|
| Температура зоны | 20-23°C | ±1°C |
| Относительная влажность | 28-35% ОВ | ±3% ОВ |
| Скорость воздуха у пресс-формы | 0,3-0,5 м/с | Минимальное нарушение |
| Температура поверхности продукта | 70-90°C | ±2°C (зависит от процесса) |
| Время формования | 8-15 секунд | Специфично для оборудования |

Контроль температуры использует системы с переменным расходом воздуха (VAV) с точным управлением DDC. Модуляция температуры приточного воздуха (обычно 16-19°C) поддерживает температуру зоны в условиях переменных технологических нагрузок. Отдельные станции пресс-форм могут требовать локального охлаждения или нагрева в зависимости от состава конфет и скорости формования.

Сами поверхности пресс-форм требуют отдельного контроля температуры от условий окружающей среды. Циркуляция охлажденной воды при 15-20°C отводит тепло от массы пресс-формы без чрезмерного охлаждения, вызывающего прилипание конфет. Пропорциональные регулирующие клапаны модулируют расход воды на основе измерения температуры пресс-формы.

## Системы осушения с низкой влажностью

Поддержание 25-35% ОВ во всех помещениях производства твердых конфет представляет основную проблему проектирования HVAC. Стандартное охлаждение для осушения не может достичь этих условий без чрезмерного охлаждения и траты энергии.

### Охлаждающий змеевик с повторным нагревом

Наиболее распространенный подход использует глубокое охлаждение технологического воздуха для конденсации влаги, за которым следует повторный нагрев до желаемой температуры приточного воздуха.

**Конфигурация системы:**

1. **Охлаждающий змеевик:** Точка росы аппарата 1-4°C, охлажденная вода 1-7°C или холодильный агент прямого расширения
2. **Нагревающий змеевик:** Горячая вода, пар или электрическое сопротивление, типично 30-50 кВт
3. **Температура приточного воздуха:** 16-22°C (зависит от зоны)
4. **Удаление влаги:** 40-60 зёрен/фунт воздуха (зависит от условий на улице)

Потребление энергии для этого подхода значительно из-за цикла охлаждения-повторного нагрева. Рекуперация тепла от конденсаторов холодильной установки, если доступна от холодильных систем процесса, улучшает эффективность. В зимние месяцы в холодном климате наружный воздух может обеспечить "бесплатное" осушение при надлежащей кондиционировании.

**Пример расчета по психрометрической диаграмме:**

Условия на улице: 32°C, 65% ОВ (точка росы 24°C)
Требуемая комната: 21°C, 30% ОВ (точка росы 2°C)

Удаление влаги = 0,0187 кг/кг - 0,0047 кг/кг = 0,014 кг влаги/кг сухого воздуха

При расходе воздуха 10 000 м³/ч (12 000 кг/ч сухого воздуха):
Нагрузка осушения = 12 000 × 0,014 = 168 кг/ч удаления воды
Скрытое охлаждение = 168 кг/ч × 2 450 кДж/кг = 114 кВт скрытого
Чувствительное охлаждение = 12 000 кг/ч × 1,006 кДж/кг·К × (32-4°C) = 93 кВт чувствительного
Нагрузка повторного нагрева = 12 000 кг/ч × 1,006 кДж/кг·К × (21-4°C) = 51 кВт

### Адсорбционное осушение

Системы с твердым или жидким адсорбентом удаляют влагу через адсорбцию, а не конденсацию, обеспечивая более низкие уровни влажности с уменьшенным потреблением энергии в конкретных условиях эксплуатации.

**Системы с адсорбционным колесом:**

- **Поток технологического воздуха:** Проходит через вращающееся колесо из силикагеля или молекулярного сита
- **Воздух регенерации:** Нагревается до 100-140°C для вывода адсорбированной влаги
- **Достижимая влажность:** 15-40% ОВ в зависимости от скорости колеса и регенерации
- **Источник энергии:** Природный газ, пар или электрическое сопротивление для регенерации

Системы адсорбции превосходны, когда требуемые уровни влажности падают ниже 25% ОВ или когда источники отходящего тепла (вытяжка процесса, вытяжка котла) могут обеспечить энергию регенерации. Капитальные затраты превышают системы охлаждения/повторного нагрева на 40-60%, но эксплуатационные затраты могут быть ниже в зависимости от стоимости энергии и климата.

**Гибридные системы:**

Объединение предварительного осушения охлаждающим змеевиком (примерно до 50% ОВ) с полировкой адсорбционным колесом достигает очень низких уровней влажности с оптимизированным потреблением энергии. Охлаждающий змеевик удаляет основную нагрузку влаги; адсорбционное колесо обеспечивает окончательное снижение влажности. Этот подход минимизирует как холодопроизводительность холодильной установки, так и регенерационное тепло адсорбента.

## Проектирование конвейера охлаждения

Кусочки конфет после формования при 60-80°C передаются на конвейеры охлаждения для окончательного снижения температуры до окружающей (20-25°C) перед упаковкой. Длина конвейера, скорость и проектирование воздушного потока определяют эффективность охлаждения.

### Параметры конфигурации конвейера

| Параметр | Типичный диапазон | Соображения при проектировании |
|-----------|--------------|----------------------|
| Длина конвейера | 8-15 метров | Площадь пола, производительность |
| Скорость ленты | 3-8 м/мин | Требование времени охлаждения |
| Материал ленты | Перфорированная нержавеющая сталь | Поток воздуха через слой продукта |
| Глубина слоя продукта | Один слой, макс. 25 мм | Равномерное воздействие воздуха |
| Температура воздуха | 18-21°C, 28-32% ОВ | Отсутствие конденсации |
| Скорость воздуха через продукт | 0,8-1,5 м/с | Передача тепла в сравнении с движением продукта |

**Опции направления воздушного потока:**

1. **Восходящий поток:** Напорная плиена под конвейером, вытяжка над ней
   - Преимущества: равномерное распределение воздуха, простая конструкция
   - Недостатки: сопротивление ленты ограничивает скорость, сложнее доступ для очистки

2. **Нисходящий поток:** Диффузоры над конвейером, сбор под ним
   - Преимущества: гравитация способствует воздушному потоку, более легкий доступ при техническом обслуживании
   - Недостатки: неравномерное распределение без тщательного проектирования диффузора

3. **Поперечный поток:** Горизонтальное движение воздуха перпендикулярно направлению движения конвейера
   - Преимущества: доступность, регулируемость по зонам
   - Недостатки: неравномерное охлаждение по ширине ленты

### Расчет нагрузки охлаждения

Для производства 150 кг/ч твердых конфет (формулировка на основе глюкозы):

Начальная температура: 75°C
Конечная температура: 25°C
Удельная теплоемкость: 1,3 кДж/кг·К
Перепад температуры: 50 К

Q_продукт = 150 кг/ч × 1,3 кДж/кг·К × 50 К = 9 750 кДж/ч = 2,7 кВт

Общая холодопроизводительность системы с коэффициентом безопасности и учетом поступлений тепла окружающей среды: 4-5 кВт холодильной установки

Расход воздуха для конвективного охлаждения (ΔT_воздух = 8°C):
m_воздух = Q / (c_p × ΔT) = 2,7 кВт / (1,006 кДж/кг·К × 8 К) = 0,335 кг/с = 1 000 м³/ч

Распределите этот воздушный поток равномерно по длине конвейера 8-15 м, используя демпферы управления по зонам для учета уменьшающегося температурного дифференциала по мере охлаждения конфет.

## Предотвращение слипания посредством контроля окружающей среды

Слипание поверхности твердых конфет результирует от поглощения влаги, создающей тонкий слой сиропа, который связывает отдельные кусочки или прилипает к поверхностям контакта. Предотвращение требует контроля как влажности воздуха, так и температуры продукта, чтобы избежать превышения критической относительной влажности для конкретной формулировки конфеты.

### Гигроскопическое равновесие

Каждая формулировка конфеты имеет характеристическую изотерму сорбции влаги, связывающую влажность окружающей среды с содержанием поверхностной влаги. Типичные твердые конфеты (95-98% твердых веществ сахара) проявляют критическую относительную влажность примерно 45-50% ОВ при 20°C—выше этого уровня поверхность конфеты поглощает влагу и становится липкой.

**Коэффициенты безопасности проектирования:**

- Рабочая ОВ должна оставаться на 10-15% ниже критической ОВ
- Для стандартных твердых конфет: поддерживайте ≤30-35% ОВ
- Для гигроскопических формулировок (высокое содержание кукурузного сиропа): поддерживайте ≤25-28% ОВ
- Стабильность температуры: ±1-2°C (ОВ увеличивается ~3%/°C при постоянной точке росы)

### Стратегия распределения воздуха по предотвращению слипания

**Проектирование охлаждающего туннеля:**

Подача воздуха должна обеспечивать равномерное распределение влажности без мертвых зон, где накапливается влага. Перфорированные воздуховоды, идущие параллельно движению конвейера, обеспечивают равномерное распределение. Контролируйте и проверяйте влажность в нескольких точках (вход, середина, выход) для проверки равномерных условий.

**Улучшение сушки поверхности:**

Финальные секции конвейера могут включать немного более теплый, более сухой воздух (23-25°C, 20-25% ОВ) для активной сушки поверхности конфет перед передачей в упаковку. Эта зона "полировки" удаляет любую остаточную поверхностную влагу из более ранних этапов охлаждения.

**Устранение статического электричества:**

Накопление электростатического заряда привлекает пыль и способствует слипанию между кусочками. Ионизирующие стержни, позиционированные над финальным конвейером, нейтрализуют поверхностный заряд. Поддерживайте скорость воздуха ниже 2 м/с в этой зоне для предотвращения увлечения пыли.

## Контроль климата в зоне упаковки

Среда упаковки представляет финальную критическую точку контроля перед передачей продукта в неконтролируемые условия. Даже кратковременное воздействие повышенной влажности может инициировать поверхностную деградацию, видимую как помутнение, слипание в обертках или потеря глянца.

| Зона | Температура | ОВ | Кратность воздухообмена | Назначение |
|------|-------------|-----|-------------|---------|
| Промежуточное хранение | 20-22°C | 30-35% ОВ | 8-12 ACH | Хранение продукта перед упаковкой |
| Упаковочная линия | 21-23°C | 28-33% ОВ | 12-15 ACH | Применение обертки |
| Упаковка в ящики | 22-24°C | 35-40% ОВ | 6-10 ACH | Финальная упаковка (продукт упакован) |

Положительное давление относительно соседних областей (10-15 Па) предотвращает инфильтрацию влажного воздуха. Воздушные шлюзы или тамбуры в точках входа персонала поддерживают перепад давления. Быстродействующие двери с воздушными завесами защищают от трафика погрузчиков.

## Условия хранения и склада

Готовые твердые конфеты в упаковке с барьером для влаги переносят умеренные условия хранения, но неупакованный продукт или упаковка с неполной герметизацией требуют продолжения контроля окружающей среды.

**Рекомендуемые условия хранения:**

- Температура: 15-25°C (избегайте циклических колебаний температуры)
- Относительная влажность: максимум 40-50% ОВ (упакованный продукт), 30-35% ОВ (неупакованный)
- Движение воздуха: минимальное, предотвратите накопление пыли
- Максимальная продолжительность хранения: 6-12 месяцев в зависимости от формулировки и упаковки

## Интеграция системы и стратегия управления

HVAC системы производства твердых конфет интегрируют несколько подсистем, требующих координированного управления для оптимизации качества продукта и энергоэффективности.

**Первичные контрольные циклы:**

1. **Контроль температуры помещения:** Управление VAV или модулирование на уровне зоны, уставка ±1°C
2. **Контроль влажности помещения:** Управление по точке росы предпочтительнее датчиков ОВ (меньше чувствительность к температуре)
3. **Холодопроизводительность охлаждающего змеевика:** Модуляция клапана охлажденной воды или расширительного клапана прямого расширения
4. **Ступенчатость повторного нагрева:** Ступенчатое или модулирующее управление для достижения температуры приточного воздуха
5. **Экономайзер наружного воздуха:** Включение когда точка росы наружного воздуха ниже точки росы возвратного воздуха

**Точки контроля:**

- Приточный воздух: температура, ОВ, точка росы, расход воздуха
- Воздух зоны: температура, ОВ (несколько мест), статическое давление
- Охлаждающий змеевик: температура/давление входа/выхода воды или холодильного агента
- Производственное оборудование: температура валка партии, температура пресс-формы, скорость конвейера

**Оптимизация энергии:**

Контроль влажности доминирует потреблению энергии на предприятиях производства твердых конфет. Стратегии оптимизации включают:

- Рекуперация тепла от технологического охлаждения для обеспечения повторного нагрева
- Переменная холодопроизводительность холодильной установки для соответствия фактической нагрузке осушения
- Ночная разгрузка до ослабленных пределов влажности (35-40% ОВ) во время не-производства
- Управление по спросу вентиляцией на основе занятости (только зона варки)
- Свободное охлаждение/осушение при благоприятных условиях на улице

## Критерии выбора оборудования

### Воздухообрабатывающие установки

Специально разработанные воздухообрабатывающие установки с низкой влажностью включают элементы, специфичные для кондитерских применений:

- Конструкция из нержавеющей стали или эпоксидно-покрытой углеродистой стали (коррозия от сахарной пыли)
- Глубокие охлаждающие змеевики (6-8 рядов) для низкой точки росы аппарата
- Двухступенчатый или модулирующий повторный нагрев (точный контроль влажности)
- Высокоэффективная фильтрация (MERV 13-14) для минимизации сахарной пыли
- Изолированный корпус с паровым барьером (предотвращение конденсации в стенах)
- Панели доступа, рассчитанные на очистку змеевика (накопление сахарной пыли)

### Холодильные системы

Системы охлажденной воды (1-7°C подачи) предлагают операционную гибкость и эффективность централизованной холодильной установки. Системы прямого расширения обеспечивают более простую установку и меньшую первоначальную стоимость для меньших предприятий. Выбирайте на основе размера предприятия и существующей инфраструктуры.

Для предприятий с несколькими нагрузками холодильной установки (охлаждение процесса, HVAC) централизованные системы аммиака или холодильного агента с низким потенциалом глобального потепления улучшают эффективность и уменьшают запас холодильного агента в сравнении с распределенными системами прямого расширения.

### Оборудование осушения

Выбирайте между охлаждением/повторным нагревом и адсорбцией на основе:

- Требуемый уровень влажности (ниже 25% ОВ благоприятствует адсорбции)
- Доступная энергия регенерации (отходящее тепло снижает эксплуатационную стоимость адсорбции)
- Климатические условия (влажный климат увеличивает нагрузку охлаждения/повторного нагрева)
- Бюджет капитала (адсорбция имеет премию стоимости 40-60%)
- Доступность пространства (адсорбционные установки физически больше)

## Техническое обслуживание и операционные соображения

**Критические задачи техническогоического обслуживания:**

- Очистка охлаждающего змеевика ежеквартально (накопление сахарной пыли снижает производительность)
- Замена воздушного фильтра ежемесячно во время производства (нагрузка сахарной пыли)
- Калибровка датчика влажности каждые 6 месяцев (дрейф влияет на качество продукта)
- Очистка конвейера с перфорированной лентой еженедельно (предотвращение накопления сахара, поддержание воздушного потока)
- Инспекция холодильной системы по графику производителя

**Проверка производительности:**

Контролируйте фактическую в сравнении с расчетной влажностью во время производства. Скачки влажности указывают на недостаточность системной холодопроизводительности, проблемы управления или утечки ограждающей конструкции здания. Проблемы качества продукта (слипание, помутнение) коррелируют непосредственно с воздействием окружающей среды—используйте дефекты продукта как дополнительные показатели процесса сверх измерений датчиков.

Документируйте сезонные вариации в производительности системы. Пиковые летние нагрузки влажности могут превышать расчетную холодопроизводительность, если условия на улице ухудшаются или производство превышает первоначальный расчетный базис. Зимние условия могут обеспечить экономию энергии за счет увеличенного использования наружного воздуха при надлежащем кондиционировании.

## Заключение

HVAC системы производства твердых конфет должны одновременно обеспечивать значительный отвод тепла и строгие требования к низкой влажности, несовместимые со стандартными коммерческими системами. Успех требует интегрированного проектирования оборудования осушения, контроля точности и распределения воздуха, специфичного для процесса, скоординированного с производственным оборудованием. Надлежащее проектирование системы предотвращает влагозависимые дефекты качества при одновременной оптимизации потребления энергии в изначально энергоемком применении.
