---
title: "Контроль влажности при производстве конфет"
aliases: ["Контроль влажности при производстве конфет"]
description: "Продвинутые системы контроля влажности HVAC для кондитерских производств, включая стратегии осушения, управление гигроскопичностью сахара и требования к окружающей среде упаковочных помещений для производства конфет."
weight: 3
---

## Технический обзор

Контроль влажности представляет наиболее критичный параметр окружающей среды при производстве конфет. Конфеты на основе сахара проявляют сильные гигроскопические свойства, поглощая влагу из окружающего воздуха, когда относительная влажность превышает пороги, зависящие от типа продукта. Это поглощение влаги вызывает липкость поверхности, дефекты кристаллизации, ухудшение текстуры и ускоренный рост микроорганизмов.

HVAC-системы для производства конфет должны поддерживать точный контроль влажности во всех зонах производства, охлаждения и упаковки. Типичные установки требуют специального оборудования для осушения, работающего независимо от систем контроля температуры, чтобы достичь низких точек росы, необходимых для стабильности продукта.

## Гигроскопическая природа сахарных конфет

### Отношения равновесия влажности

Сахарные конфеты находятся в равновесии влажности с окружающим воздухом. Каждый тип конфет имеет критическую относительную влажность, выше которой он поглощает влагу, и ниже которой он отпускает влагу.

**Равновесная относительная влажность по типам продукции:**

| Тип конфет | ERH при 20°C | Максимальная безопасная ОВ | Скорость поглощения влаги |
|------------|-------------|------------------------|--------------------------|
| Карамель твёрдая (безводная) | 32-35% | 30% | 0,8 г/100г в час при 50% ОВ |
| Помадка | 65-70% | 60% | 0,5 г/100г в час при 75% ОВ |
| Карамель | 70-75% | 65% | 0,4 г/100г в час при 80% ОВ |
| Зефир | 75-80% | 70% | 0,3 г/100г в час при 85% ОВ |
| Нугат | 60-65% | 55% | 0,6 г/100г в час при 70% ОВ |
| Ириска | 55-60% | 50% | 0,7 г/100г в час при 65% ОВ |
| Жевательные конфеты | 50-55% | 45% | 0,9 г/100г в час при 60% ОВ |

### Кристаллизация и зернистость

Твёрдые конфеты и прозрачные конфеты остаются аморфными (некристаллическими) при надлежащем производстве. Воздействие повышенных уровней влажности вызывает конденсацию влаги на поверхности, растворяя поверхностный сахар и создавая условия, благоприятные для кристаллизации при повторном высыхании. Этот процесс, называемый "зернистостью", производит видимые белые кристаллические пятна, которые разрушают внешний вид и текстуру продукта.

Критические пороги влажности для инициирования кристаллизации возникают при 40-45% ОВ для большинства твёрдых конфет при температурах между 15-25°C. Поддержание условий в помещении ниже 35% ОВ обеспечивает адекватный запас безопасности.

### Липкость поверхности и агломерация

Поглощение влаги создаёт слой насыщенного раствора сахара на поверхности конфет. Этот липкий слой приводит к прилипанию отдельных кусочков друг к другу при массовой обработке, хранении и упаковке. Липкость поверхности становится проблематичной, когда относительная влажность превышает ERH продукта более чем на 5-10 процентных пункта.

## Целевые уровни влажности

### Требования производственной зоны

**Спецификации влажности по зонам:**

| Производственная зона | Температура | Относительная влажность | Точка росы | Воздухообмен в час |
|--------------------|-------------|-------------------|-----------|---------------------|
| Область варки | 24-27°C | 40-50% | 12-16°C | 15-20 ACH |
| Туннель охлаждения | 15-20°C | 30-40% | -2 до 4°C | 20-30 ACH |
| Станция глазирования | 20-22°C | 35-45% | 4-9°C | 12-18 ACH |
| Область формования | 18-22°C | 30-40% | 0-6°C | 15-20 ACH |
| Упаковка/обёртывание | 18-20°C | 25-35% | -5 до 1°C | 10-15 ACH |
| Хранилище готовой продукции | 15-18°C | 30-40% | -2 до 3°C | 2-4 ACH |

### Сезонные колебания и управление нагрузками

Летние охлаждающие нагрузки объединяют значительные явные и скрытые составляющие, требуя оборудования для осушения удаления 3-8 кг влаги в час на 1000 м² производственной площади. Зимние нагрузки нагрева представляют вызовы в поддержании адекватного уровня влажности при предотвращении конденсации на холодных внешних поверхностях и оборудовании.

Условия проектирования должны учитывать пиковые летние наружные условия 35°C и 60% ОВ (точка росы 26°C), требующие производительности по удалению влаги для достижения внутренних точек росы от -5 до 5°C в зависимости от производственной зоны.

## Проектирование системы осушения

### Критерии выбора оборудования

**Осушение на основе охлаждения:**
- Эффективно для умеренного контроля влажности (40-50% ОВ)
- Точка росы охлаждающего элемента: 2-8°C
- Требует переподогрева для поддержания температуры помещения
- Потребление энергии: 0,8-1,2 кВт на кг/ч удаления влаги
- Стоимость капитала: Умеренная
- Требования к техническому обслуживанию: Стандартное обслуживание холодильного оборудования

**Осушение адсорбентом:**
- Требуется для приложений с низкой влажностью (20-40% ОВ)
- Достигает точек росы подаваемого воздуха: -15 до 5°C
- Среда из силикагеля или молекулярного сита
- Энергия регенерации: 2500-3500 кДж на кг удаленной влаги
- Потребление энергии: 1,5-2,5 кВт на кг/ч удаления влаги
- Стоимость капитала: Высокая
- Требования к техническому обслуживанию: Замена среды каждые 3-5 лет

**Гибридные системы:**
Объединяют предварительное осушение холодильным агентом с полирующей стадией адсорбентом. Охлаждение удаляет основную влагу (снижая наружный воздух с 60% до 40-45% ОВ), в то время как стадия адсорбента достигает финального установленного значения низкой влажности. Этот подход оптимизирует потребление энергии, снижая требования к энергии регенерации адсорбента.

### Расчёты производительности системы

**Компоненты общей нагрузки по влаге:**

1. **Нагрузка от вентиляции наружного воздуха:** W_oa = ṁ_oa × (w_oa - w_sa)
   - ṁ_oa = расход массы наружного воздуха (кг/с)
   - w_oa = коэффициент влажности наружного воздуха (кг_в/кг_са)
   - w_sa = коэффициент влажности подаваемого воздуха (кг_в/кг_са)

2. **Влага, образующаяся в процессе:** 2-5 кг/ч на 100 кг производительности продукции от операций варки

3. **Нагрузка влаги от персонала:** 0,08-0,12 кг/ч на человека

4. **Нагрузка влаги от инфильтрации:** 0,5-2,0 кг/ч на 100 м² в зависимости от качества оболочки здания

**Пример проектирования:**
Для кондитерского производства площадью 500 м²:
- Требование наружного воздуха: 1500 м³/ч
- Условия проектирования наружной среды: 35°C, 60% ОВ (w = 0,021 кг/кг)
- Условия проектирования внутри: 20°C, 35% ОВ (w = 0,0051 кг/кг)
- Плотность воздуха: 1,2 кг/м³

Нагрузка влаги наружного воздуха: (1500 м³/ч × 1,2 кг/м³) × (0,021 - 0,0051) = 28,6 кг/ч

Требуемая производительность по удалению влаги для всего объекта: 35-45 кг/ч, включая технологические нагрузки и коэффициент безопасности.

### Воздуховоды и распределение воздуха

Распределение подаваемого воздуха требует высокоскоростных систем для предотвращения расслоения влаги и поддержания равномерных условий. Типичные параметры проектирования:
- Скорость подаваемого воздуха: 8-12 м/с в основных воздуховодах
- Дальность действия: 10-15 м для потолочных диффузоров
- Дифференциал температуры: 6-10°C подаваемого воздуха ниже температуры помещения
- Расположение вытяжного воздуха: низкоуровневые вытяжки для улавливания влажного воздуха рядом с оборудованием

Изоляция воздуховодов предотвращает конденсацию с наружной стороны и минимизирует приток тепла к осушенным воздушным потокам. Специфицируйте значения изоляции R-8 до R-12 (RSI 1,4 до 2,1) с паровыми барьерами на всех воздуховодах, несущих воздух ниже точки росы помещения.

## Предотвращение конденсации

### Управление холодными поверхностями

Любая температура поверхности ниже точки росы помещения становится местом конденсации. Критические поверхности, требующие внимания:
- Внешние поверхности охлаждающего оборудования
- Трубопровод охлаждённой воды
- Холодные поверхности контакта с продуктом
- Внешние стены в зимний период
- Остекление
- Внешние поверхности туннелей охлаждения

**Стратегии предотвращения конденсации:**

| Тип поверхности | Метод предотвращения | Температура проектирования | Требуемая изоляция |
|--------------|-------------------|-------------------|---------------------|
| Трубопровод охлаждённой воды | Закрытая ячеистая изоляция + паровой барьер | 5-10°C | R-6 минимум (RSI 1,0) |
| Стены туннеля охлаждения | Изолированные панели, контролируемая тёплая сторона | 10-15°C | R-20 (RSI 3,5) |
| Окна | Устранить или использовать изолированное остекление | Соответствовать внутренней точке росы | Трёхслойное минимум |
| Внешние стены | Непрерывная изоляция, воздушный барьер | Выше внутренней точки росы | R-25 минимум (RSI 4,4) |
| Поверхности оборудования | Тепловой разрыв, локальное осушение | 2°C выше точки росы помещения | Специфично для оборудования |

### Термические мосты и детали оболочки

Термические мосты через оболочку здания создают локализованные холодные точки. Металлические конструктивные элементы, железобетонные полы и проникновения требуют деталей с тепловым разрывом. Специфицируйте двери с тепловым разрывом, изолированные конструктивные опоры и изолированные периметры плит в упаковочных помещениях.

Непрерывные воздушные барьеры предотвращают инфильтрацию влажного наружного воздуха. Герметизируйте все проникновения оболочки, стыки и переходы. Целевая герметичность оболочки: 0,25 л/с/м² при давлении 75 Па.

## Требования упаковочного помещения

### Спецификации окружающей среды

Упаковочные помещения требуют наиболее строгого контроля окружающей среды. Открытые поверхности продукта остаются уязвимыми для поглощения влаги во время операций обёртывания, упаковки в коробки и упаковки в ящики.

**Параметры проектирования упаковочного помещения:**

| Параметр | Спецификация | Допуск | Частота мониторинга |
|-----------|---------------|-----------|---------------------|
| Температура | 18-20°C | ±1°C | Непрерывно |
| Относительная влажность | 25-35% | ±3% ОВ | Непрерывно |
| Точка росы | -5 до 0°C | ±2°C | Непрерывно |
| Скорость воздуха | 0,15-0,30 м/с | ±0,05 м/с | Ежеквартально |
| Избыточное давление | +15 до +25 Па | ±5 Па | Непрерывно |
| Счёт частиц | <100 000 класс (ISO 8) | По ISO 14644-1 | Ежемесячно |

### Тамбуры и воздушные шлюзы

Входные точки продукции и персонала компрометируют контроль окружающей среды упаковочного помещения. Реализуйте тамбуры с блокирующимися дверями, предотвращающими одновременное открытие. Поддерживайте избыточное давление тамбура на промежуточном уровне между упаковочным помещением и соседними пространствами.

Обработка воздуха в тамбуре:
- Подача выделенного воздуха на 125% от объёма вытяжки помещения
- HEPA-фильтрация для контроля частиц
- Непрерывная работа поддержания положительного давления
- Быстрый воздухообмен: 30-50 ACH в объёме тамбура

### Тепловые нагрузки оборудования

Оборудование для упаковки генерирует значительные явные тепловые нагрузки, требующие удаления системой HVAC. Тепловые нагрузки оборудования колеблются от 8-15 кВт на линию упаковки в зависимости от типа оборудования и скорости производства.

Машины обёртывания с нагреваемыми элементами герметизации создают как явное тепло, так и незначительные нагрузки по влаге. Вытяжные шкафы над нагреваемыми элементами предотвращают тепловые плюмы от нарушения паттернов распределения воздуха в помещении.

## Выбор оборудования для осушения

### Системы адсорбирующих ротов

Ротационные адсорбирующие осушители обеспечивают оптимальную производительность для приложений кондитерского производства, требующих постоянной работы при 25-40% ОВ.

**Характеристики работы:**
- Скорость ротора: 8-20 оборотов в час
- Секция воздуха процесса: 270° поворота ротора
- Секция регенерации: 90° поворота ротора
- Температура регенерации: 120-140°C для силикагеля
- Перепад давления: 200-400 Па через ротор
- Удаление влаги: 5-12 граммов на кг сухого воздуха

Нагрев воздуха регенерации представляет основное потребление энергии. Горелки регенерации на природном газе обеспечивают минимальную стоимость эксплуатации, где доступна газовая служба. Нагрев электрическим сопротивлением увеличивает операционные затраты в 2-3 раза по сравнению с газовой регенерацией.

### Интеграция охлаждения холодильным агентом

Предварительная подготовка наружной вентиляции с охлаждением холодильным агентом снижает нагрузку адсорбирующей системы. Подход проектирования:
1. Охлаждающий элемент холодильного агента снижает наружный воздух с условий окружающей среды до 40-50% ОВ
2. Адсорбирующая система полирует воздух к финальному установленному значению 25-35% ОВ
3. Объединённая система достигает экономии энергии 30-40% по сравнению с конструкцией только с адсорбентом

Параметры проектирования охлаждающего элемента осушения холодильного агента:
- Входящий воздух: 35°C, 60% ОВ
- Выходящий воздух: 12-14°C, >95% ОВ (насыщенный)
- Скорость лицевой части катушки: 2,0-2,5 м/с
- Расстояние рёбер: 8-10 рёбер на дюйм
- Глубина рядов: 6-8 рядов для адекватного удаления влаги

### Интеграция рекуперации энергии

Рекуперация тепла из выхлопной регенерации адсорбента подогревает воздух регенерации, снижая требуемое дополнительное отопление на 40-60%. Ротационные теплообменники (сенсорные колеса) или стационарные пластинчатые теплообменники восстанавливают тепловую энергию при предотвращении перекрёстного загрязнения между выхлопом и входящими воздушными потоками.

Эффективность рекуперации энергии: 65-75% для ротационных колёс, 50-60% для пластинчатых теплообменников.

## Системы мониторинга и управления

### Расположение и точность датчиков

Датчики влажности требуют стратегического расположения, избегая нерепрезентативных микроклиматов рядом с дверями, оборудованием или точками выпуска подаваемого воздуха. Монтируйте датчики на высоте продукта (1,0-1,5 м над полом) в местах с хорошей циркуляцией воздуха.

**Спецификации датчиков:**
- Технология: Тонкоплёночная ёмкостная или охлаждаемое зеркало для точности
- Точность: ±2% ОВ в диапазоне 20-80% ОВ, ±3% ниже 20% ОВ
- Частота калибровки: Ежеквартально для критичных упаковочных помещений
- Время отклика: <30 секунд для 63% пошагового изменения
- Диапазон рабочих температур: 0-50°C

### Последовательности управления

Модуляция адсорбирующего осушителя:
- Основное управление: Относительная влажность или точка росы помещения
- Модуляция производительности: Регулировка температуры регенерации (диапазон 90-140°C)
- Вторичная модуляция: Изменение расхода воздуха процесса через VFD-управление
- Мёртвая зона установленного значения: 3-5% ОВ для предотвращения колебаний
- Время отклика: 3-8 минут для изменения производительности на 10%

Интеграция холодильной системы:
- Приоритет охлаждения холодильным агентом для нагрузок выше 50% ОВ
- Поэтапное включение адсорбирующей системы, когда холодильная установка одна не может поддерживать установленное значение
- Оптимизация температуры испарителя холодильного агента (8-12°C) для максимального удаления влаги без чрезмерного переохлаждения

### Параметры сигнализации и мониторинга

Критичные условия тревоги, требующие немедленного реагирования:
- ОВ помещения превышает 45% более 15 минут
- Точка росы помещения превышает 8°C
- Температура регенерации адсорбента <100°C (неполная регенерация)
- Точка росы подаваемого воздуха >5°C от установленного значения
- Расход воздуха системы <85% от проектного

Параметры для отслеживания производительности оптимизации:
- Средняя почасовая ОВ и точка росы
- Суточное количество удалённой влаги
- Потребление энергии регенерации на кг удаленной влаги
- Вклад нагрузки влаги наружного воздуха
- Время работы оборудования и частота цикличности

## Операционные соображения

### Сезонные стратегии эксплуатации

**Летняя эксплуатация:**
Максимальная нагрузка осушения от вентиляции наружного воздуха. Оптимизируйте:
- Минимизируйте наружный воздух до требуемых нормами уровней вентиляции
- Максимизируйте использование охлаждения холодильным агентом для энергоэффективности
- Контролируйте чрезмерное циклирование колеса адсорбента, указывающее на недостаточную производительность

**Зимняя эксплуатация:**
Снижённые нагрузки по влаге, но повышенный риск конденсации. Стратегии:
- Поддерживайте установленные значения влажности помещения для предотвращения чрезмерного высушивания продукта
- Увеличьте проверки оболочки здания на признаки конденсации
- Проверьте надлежащую работу систем отопления оболочки, предотвращающих конденсацию на холодных поверхностях

### Требования к техническому обслуживанию

**Адсорбирующие системы:**
- Ежемесячно: Осмотрите ротор на повреждения, проверьте вращение, проверьте натяжение приводного ремня
- Ежеквартально: Очистите или замените предварительные и окончательные фильтры
- Раз в полугодие: Анализ горения горелки регенерации и регулировка
- Ежегодно: Осмотр среды адсорбента на загрязнение или деградацию
- 3-5 лет: Замена среды адсорбента при наличии признаков деградации производительности

**Холодильные системы:**
- Ежемесячно: Проверьте давления холодильного агента и перегрев/переохлаждение
- Ежеквартально: Очистите катушки конденсатора, проверьте поддоны конденсата на стоячую воду
- Ежегодно: Тестирование утечек холодильного агента, анализ масла компрессора
- По графику производителя: Замена фильтров-осушителей, проверка электрических соединений

### Устранение типичных проблем

**Проблема: Влажность в помещении выше установленного значения**
- Проверьте работоспособность и производительность оборудования осушения
- Проверьте на чрезмерную инфильтрацию или неожиданные источники влаги
- Подтвердите точность калибровки датчика влажности
- Оцените, превышает ли нагрузка наружного воздуха проектные условия

**Проблема: Неравномерное распределение влажности**
- Отрегулируйте паттерны распределения воздуха и расположение подач
- Проверьте адекватное смешивание и циркуляцию воздуха
- Определите мёртвые зоны, требующие улучшенного потока воздуха
- Рассмотрите дополнительные вентиляторы циркуляции в проблемных зонах

**Проблема: Конденсация на поверхности оборудования**
- Проверьте, что точка росы помещения ниже температур поверхности оборудования
- Улучшите локальное осушение рядом с холодными поверхностями
- Добавьте изоляцию к холодным поверхностям
- Реализуйте тепловые разрывы на опорах оборудования

## Запуск системы в работу

Функциональное тестирование производительности проверяет, что установленные системы достигают спецификаций проектирования:

1. **Проверка производительности:** Работайте при пиковых условиях нагрузки, проверьте поддержание условий в помещении в соответствии со спецификациями
2. **Тестирование равномерности:** Многоточечные измерения влажности помещения, подтверждающие равномерность распределения в пределах ±3% ОВ
3. **Проверка последовательности управления:** Протестируйте все режимы работы, изменения установленного значения и функции тревоги
4. **Энергетическая производительность:** Измерьте потребление энергии и скорости удаления влаги, рассчитайте удельное потребление энергии
5. **Документирование:** Запишите базовые данные производительности для сравнения постоянной производительности

## Экономический анализ

Затраты на систему осушения представляют значительные капитальные и операционные затраты, требующие анализа стоимости жизненного цикла.

**Сравнительная экономика системы (объект 500 м², производительность 35 кг/ч):**

| Тип системы | Затраты капитала | Годовые затраты на энергию | Затраты на обслуживание/год | NPV за 10 лет |
|-------------|--------------|-------------------|----------------------|-------------|
| Только охлаждение | 45 000 долл. | 18 000 долл. | 2 500 долл. | 198 000 долл. |
| Только адсорбент (газовая регенерация) | 85 000 долл. | 14 000 долл. | 4 000 долл. | 217 000 долл. |
| Только адсорбент (электрическая регенерация) | 80 000 долл. | 28 000 долл. | 4 000 долл. | 332 000 долл. |
| Гибридная (охлаждение + адсорбент) | 95 000 долл. | 12 000 долл. | 5 000 долл. | 207 000 долл. |

Гибридные системы обычно предлагают минимальную стоимость жизненного цикла несмотря на более высокие капитальные инвестиции благодаря оптимизированному потреблению энергии. Газовая регенерация адсорбента обеспечивает значительные преимущества в операционных затратах на объектах с доступностью газовой службы.

Улучшения качества продукции и снижение отходов от надлежащего контроля влажности обеспечивают дополнительное экономическое обоснование помимо прямых затрат системы HVAC. Типичные производители конфет сообщают о снижении дефектов продукции на 2-5%, связанных с улучшенным контролем окружающей среды.
