---
title: "Обработка шоколада"
aliases: ["Обработка шоколада"]
description: "Системы охлаждения для обработки шоколада, включая условия в помещении для темперирования, охлаждение туннеля обволакивания, контроль кристаллизации, предотвращение жирового налета и управление влажностью для качественного производства шоколада."
weight: 1
---

Охлаждение при обработке шоколада контролирует кристаллизацию, скорость охлаждения и условия окружающей среды на операциях темперирования, обволакивания, формования и хранения. Точное управление температурой и влажностью предотвращает жировой налет, сахарный налет и дефекты структуры, одновременно поддерживая оптимальную вязкость при обработке и качество готового продукта.

## Условия в помещении для темперирования

Темперирование устанавливает стабильную структуру кристаллов какао-масла (кристаллы формы V β) посредством контролируемого охлаждения и перемешивания. Условия окружающей среды напрямую влияют на производительность машины для темперирования и обрабатываемость шоколада.

| Параметр | Темный шоколад | Молочный шоколад | Белый шоколад | Допуск управления |
|-----------|----------------|------------------|-------------------|-------------------|
| Температура помещения | 18-20°C | 18-20°C | 18-20°C | ±1°C |
| Относительная влажность | 50-55% | 50-55% | 50-55% | ±3% ОВ |
| Скорость воздуха | <0,25 м/с | <0,25 м/с | <0,25 м/с | Низкая турбулентность |
| Начало кривой темперирования | 45-50°C | 40-45°C | 38-42°C | ±0,5°C |
| Конец кривой темперирования | 31-32°C | 29-30°C | 27-28°C | ±0,3°C |
| Рабочая температура | 31-32°C | 30-31°C | 28-29°C | ±0,5°C |

Расслоение температуры, превышающее 1°C между уровнем потолка и пола, нарушает стабильность темперирования в различных партиях производства. Панели лучистого охлаждения поддерживают равномерные условия в помещении без создания воздушных потоков, которые ускоряют охлаждение поверхности шоколада.

## Охлаждение туннеля обволакивания

Туннели обволакивания наносят слои темперированного шоколада на центры конфет через системы непрерывного ленточного конвейера с поэтапными зонами охлаждения. Контроль скорости охлаждения предотвращает тепловой удар, растрескивание и неравномерную кристаллизацию.

**Профиль многоэтапного охлаждения:**

1. **Зона предварительного охлаждения:** 15-18°C, 60% ОВ, устанавливает начальную структуру кристаллов
2. **Зона первичного охлаждения:** 12-15°C, 55% ОВ, способствует распространению кристаллов β
3. **Зона окончательного охлаждения:** 8-12°C, 50% ОВ, полностью затвердевает покрытие
4. **Зона уравнивания:** 18-20°C, 50% ОВ, предотвращает конденсацию перед упаковкой

Длина туннеля составляет 10-30 метров в зависимости от скорости ленты (1-4 м/мин) и толщины слоя шоколада (0,5-3 мм). Расчеты охлаждающей нагрузки должны учитывать:

- Явное тепло шоколада: Q = ṁ × cp × ΔT (cp ≈ 2,0 кДж/кг·К для шоколада)
- Скрытое тепло кристаллизации: 120-150 кДж/кг во время образования твёрдого жира
- Потери конвекции ленты
- Инфильтрация туннеля (минимизировать воздушными завесами на входе/выходе)

Распределение воздуха использует диффузоры ламинарного потока, расположенные выше и ниже конвейерной ленты, для поддержания равномерного охлаждения без нарушения поверхности. Избегайте прямого импактного охлаждения, которое создает холодные пятна, вызывающие хрупкие зоны и трещины.

## Предотвращение жирового налета

Жировой налет проявляется как белесовато-серое обесцвечивание поверхности, вызванное перекристаллизацией какао-масла в нежелательные кристаллические формы (β' или нестабильные кристаллы β). Предотвращение требует строгого управления теплом на всех этапах обработки и хранения.

**Критические переходы температур:**

| Этап процесса | Максимальная скорость изменения | Последствие нарушения |
|---------------|--------------------------------|----------------------|
| После темперирования | <2°C за 5 минут | Неполная кристаллизация |
| Обволакивание и охлаждение | <5°C в минуту | Начало образования налета на поверхности |
| Выход из туннеля | <3°C в минуту | Конденсация, сахарный налет |
| Переход в хранилище | <5°C в час | Структурный стресс, трещины |

Тепловые циклы выше 25°C вызывают миграцию какао-масла на поверхность с последующей перекристаллизацией в нестабильные формы. Холодильник хранилища должен непрерывно поддерживать 15-18°C без колебаний температуры, превышающих ±1°C в течение 24-часовых периодов.

Помещения теплого хранения создают температурные градиенты в массе шоколада, вызывающие миграцию жира через жидкие каналы в неполностью кристаллизованных регионах. Высокомассовые продукты (>100 г) проявляют большую восприимчивость к налетообразованию из-за более медленных скоростей внутреннего охлаждения и более длительных времен тепловой уравнивания.

## Контроль кристаллизации

Полиморфизм какао-масла производит шесть кристаллических форм (I-VI) с различными точками плавления и характеристиками стабильности. Только форма V (кристаллы β, Tm = 33-34°C) обеспечивает желаемую хрупкость, блеск и стабильность.

**Развитие кристаллических форм:**

- **Формы I-II (кристаллы γ):** 17-18°C, нестабильны, образуются при быстром охлаждении
- **Формы III-IV (кристаллы α):** 23-26°C, метастабильны, промежуточные формы
- **Форма V (кристаллы β2):** 31-34°C, стабильна, целевая структура кристаллов
- **Форма VI (кристаллы β1):** >36°C, избыточно закаленная, чрезмерно твёрдая

Скорость охлаждения напрямую влияет на распределение размера кристаллов. Быстрое охлаждение (<2°C/мин) создает множество мелких кристаллов, вызывающих гладкую текстуру. Медленное охлаждение (>5°C/мин) позволяет росту крупных кристаллов, вызывающему зернистую текстуру и слабую структуру.

Затравка правильно закаленного шоколада с 0,5-2% предкристаллизованного какао-масла предоставляет центры нуклеации, способствующие равномерному распространению кристаллов формы V. Температура затравки должна оставаться в пределах ±0,5°C от рабочей температуры, чтобы предотвратить плавление затравки или чрезмерную нуклеацию.

## Требования к контролю влажности

Влага влияет на реологию шоколада, внешний вид поверхности и стабильность при хранении. Гигроскопичные компоненты сахара (особенно в молочном шоколаде) легко поглощают воду, вызывая сахарный налет и матовость поверхности.

| Область обработки | Целевая ОВ | Последствия высокой ОВ | Последствия низкой ОВ |
|------------------|-----------|------------------------|-----------------------|
| Помещение для темперирования | 50-55% | Сахарный налет, сироп | Увеличенная вязкость, пыль |
| Туннель обволакивания | 50-60% | Конденсация на поверхности | Накопление статического электричества |
| Туннель охлаждения | 45-55% | Поглощение воды | Чрезмерная потеря влаги |
| Область упаковки | 40-50% | Проблемы адгезии обертки | Хрупкость продукта |
| Хранилище | 45-55% | Риск плесени (>60%) | Ускорение жирового налета |

Образование конденсации происходит, когда температура поверхности шоколада падает ниже точки росы окружающего воздуха. Рассчитайте запас до точки росы: Температура поверхности - Точка росы > 3°C минимум на всех этапах процесса.

Системы осушения с применением адсорбентов поддерживают точный контроль влажности в помещениях для темперирования и обволакивания, где только чувствительное охлаждение переохлаждало бы помещения или создавало бы риск конденсации. Регенеративные колеса с адсорбентом достигают 40-60% ОВ при широких условиях окружающей среды без штрафов по температуре.

## Проектирование системы распределения воздуха

Области обработки шоколада требуют безтурбулентного распределения воздуха, предотвращающего нарушение поверхности, одновременно поддерживая тепловую однородность. Обычные диффузоры высокой скорости создают локализованные холодные зоны и ускоряют охлаждение непредсказуемым образом.

**Требования к проектированию:**

- Скорость подаваемого воздуха на уровне продукта: <0,3 м/с
- Смещение температуры подаваемого воздуха: Температура помещения - 2-3°C максимум
- Кратность обмена воздуха: 10-15 ОВ/ч в областях обработки
- Фильтрация: MERV 13 минимум для захвата какао-порошка и сахарной пыли
- Соотношение давлений: Темперирование положительное, Охлаждение нейтральное, Упаковка положительная

Вытеснительная вентиляция с подачей на уровне пола и возвратом на высоком уровне поддерживает ламинарные условия в помещениях для темперирования. Диффузоры вытеснения низкой скорости (0,15-0,25 м/с) создают стабильное тепловое расслоение с градиентом 1-2°C от пола на высоту 2 м.

Панели лучистого охлаждения, установленные на потолке, обеспечивают 30-50% от общей охлаждающей способности без движения воздуха. Температура поверхности панели должна оставаться выше точки росы (обычно вода подается при 14-16°C), предотвращая конденсацию при удалении чувствительной нагрузки.

## Конфигурация системы охлаждения

Предприятия по обработке шоколада применяют централизованное охлаждение, обслуживающее несколько температурных зон с различными характеристиками нагрузки. Проектирование системы учитывает одновременные требования к нагреванию (плавление, регулировка темперирования) и охлаждению (туннели, хранилище).

**Типичное распределение нагрузки:**

- Охлаждение туннеля обволакивания: 35-40% от общего охлаждения
- Помещения хранения: 25-30% от общего охлаждения
- Кондиционирование помещения для темперирования: 15-20% от общего охлаждения
- Охлаждение технологического оборудования: 10-15% от общего охлаждения
- Осушение: 5-10% от общего охлаждения

Системы на аммиаке или ХФУ с несколькими температурными уровнями и экономизированными винтовыми компрессорами обслуживают температуры испарения от -10°C (хранилище) до +10°C (охлаждение туннеля). Промежуточный уровень давления (20-25°C испарения) обеспечивает кондиционирование помещения для темперирования, минимизируя подъем компрессора.

Рекуперация тепла от конденсаторов охлаждения предварительно нагревает закаленную воду (60-80°C) для резервуаров плавления шоколада и операций очистки. Эффективность рекуперации достигает 60-70% от отводимого тепла, снижая потребление энергии на объекте на 15-25%.

## Рассмотрение интеграции процесса

Вязкость шоколада показывает экспоненциальную зависимость от температуры, требующую строгого теплового контроля при перекачивании, дозировании и операциях обволакивания. Вязкость удваивается при каждом понижении температуры на 2-3°C вблизи рабочей температуры, влияя на скорость обработки и однородность покрытия.

Рубашечные трубопроводы поддерживают температуру шоколада в пределах ±1°C во время передачи между технологическим оборудованием. Циркуляция закаленной воды (температура контролируется ±0,5°C) обеспечивает более равномерное нагревание, чем паровое или электрическое отслеживание, предотвращая локальное перегревание, которое разрушает кристаллическую структуру.

Системы кондиционирования форм держат поликарбонатные формы при 20-22°C перед дозированием шоколада, предотвращая тепловой удар, вызывающий образование пузырьков воздуха, дефекты поверхности и проблемы извлечения. Температура формы влияет на скорость охлаждения в дозированном шоколаде, влияя на финальную кристаллическую структуру и характеристики усадки.

## Параметры контроля качества

Непрерывно контролируйте и записывайте условия окружающей среды во всех областях обработки. Отклонение за пределы указанных допусков требует исследования и возможной оценки продукта или переработки.

**Критические точки мониторирования:**

- Температура и влажность помещения для темперирования (интервалы 1 минуты)
- Температуры зон туннеля охлаждения (интервалы 1 минуты)
- Рабочая температура шоколада на дозаторе/обволакивателе (непрерывно)
- Температура продукта на выходе туннеля (отбор образцов партии)
- Условия в помещении хранения (интервалы 5 минут)
- Запас до точки росы на всех переходах процесса (расчет непрерывно)

Автоматизированные системы управления регулируют мощность охлаждения, температуру подаваемого воздуха и осушение для поддержания уставок в пределах указанных допусков. Реализуйте стратегии каскадного управления, где точка росы помещения управляет осушением, а температура помещения управляет чувствительным охлаждением независимо.

Статистический контроль процесса, отслеживающий отклонения температуры, превышения влажности и показатели дефектов продукта, выявляет тенденции производительности системы и требования к техническому обслуживанию до развития проблем качества. Целевые показатели пригодности (Cpk) >1,33 для всех критических параметров температуры и влажности.
