---
title: "Системы HVAC для хранения шоколада"
aliases: ["Системы HVAC для хранения шоколада"]
description: "Технические спецификации для контроля окружающей среды при хранении шоколада, включая требования к температуре, влажности и качеству воздуха для предотвращения жирового поседения, сахарного поседения и деградации вкуса готовых шоколадных изделий."
weight: 3
---

## Обзор

Хранение шоколада требует точного контроля окружающей среды для сохранения качества продукта, предотвращения поверхностных дефектов и сохранения сенсорных характеристик. Системы HVAC должны поддерживать узкие диапазоны температуры и влажности при предотвращении загрязнения запахами и минимизации температурных колебаний, вызывающих жировое поседение.

Какао-масло в шоколаде проявляет сложное полиморфное кристаллизационное поведение. Условия хранения напрямую влияют на стабильность кристаллов, внешний вид поверхности и срок хранения. Системы должны приспосабливаться к различным типам шоколада с различным содержанием жира и характеристиками закаливания.

## Требования к контролю температуры

### Оптимальный диапазон хранения

Хранение готового шоколада поддерживается в диапазоне 15-18°C как оптимальном. Эта температура сохраняет стабильные кристаллы какао-масла формы V, образованные во время закаливания, при этом предотвращая плавление или полиморфное преобразование.

Темный шоколад допускает верхний предел этого диапазона. Молочный шоколад и белый шоколад требуют температуру ближе к 15-16°C из-за содержания молочного жира и более низких точек плавления.

Однородность температуры по всему пространству хранения должна оставаться в пределах ±1°C. Вертикальное расслоение температуры влияет на качество продукта в хранилищах с высокими стеллажами.

### Приемлемые температурные границы

Приемлемый диапазон хранения составляет 10-21°C для кратковременного хранения. Ниже 10°C шоколад становится хрупким и восприимчивым к механическому повреждению. Выше 21°C риск жирового поседения значительно возрастает.

**Критические температурные пороги:**
- Ниже 10°C: Чрезмерная твердость, возможное поседение при извлечении
- 10-15°C: Приемлемо только для темного шоколада
- 15-18°C: Оптимально для всех типов шоколада
- 18-21°C: Кратковременное приемлемо, повышенный риск поседения
- Выше 21°C: Ускорение миграции жира, поседание вероятно
- Выше 28°C: Начинается размягчение какао-масла
- Выше 32°C: Происходит структурная деформация

### Стабильность температуры

Скорость изменения температуры не должна превышать 1°C в час во время переходных процессов хранения. Быстрое охлаждение или нагрев вызывает тепловые напряжения в матрице шоколада, инициируя жировое поседение.

Системы охлаждения используют модулирующее управление производительностью вместо включения-выключения. Компрессоры с переменной скоростью или обход горячего газа поддерживают непрерывную работу с минимальным температурным колебанием.

## Системы контроля влажности

### Целевые уровни влажности

Хранение шоколада поддерживается на уровне 50-55% ОВ как оптимальный диапазон. Этот уровень предотвращает сахарное поседение, избегая при этом чрезмерной сухости, которая влияет на упаковочные материалы.

Более низкая влажность (<45% ОВ) вызывает накопление статического электричества и хрупкость упаковки. Более высокая влажность (>60% ОВ) создает риск конденсации при температурных колебаниях.

Требования к однородности влажности совпадают с требованиями к однородности температуры. Локальные зоны высокой влажности рядом с дверями или охлаждающими змеевиками требуют внимания к распределению воздуха.

### Методы осушения

Механическое осушение через охлажденную воду или змеевики прямого расширения обеспечивает первичное удаление влаги. Температура поверхности змеевика должна оставаться выше 0°C для предотвращения образования инея и сохранения стабильной работы.

Осушение абсорбентом дополняет механические системы, когда требуется точный контроль влажности. Системы на основе хлорида лития или силикагеля достигают точек росы ниже возможностей механических систем.

Последовательности контроля влажности модулируют производительность охлаждения, применение перегрева и введение наружного воздуха для поддержания уставки. Независимый контроль температуры и влажности предотвращает конфликт этих параметров.

### Измерение и контроль влажности

Датчики охлажденного зеркала обеспечивают точное измерение влажности при хранении шоколада. Емкостные датчики ОВ требуют регулярной калибровки из-за возможного загрязнения какао-пылью.

Размещение датчиков происходит в потоке возвратного воздуха, вдали от выпуска приточного воздуха и дверных проемов. Несколько датчиков в крупных объектах обеспечивают пространственное усреднение и обнаружение неисправностей.

## Предотвращение жирового поседения

Жировое поседение появляется как белесо-серый поверхностный слой, вызванный миграцией какао-масла и перекристаллизацией. Колебания температуры хранения представляют основную причину.

### Эффекты температурного цикла

Ежедневные температурные циклы амплитудой выше 3°C создают повторяющееся плавление и перекристаллизацию какао-масла. Какао-масло мигрирует на поверхность в теплые периоды и кристаллизуется в нестабильных формах во время охлаждения.

Термодинамический движущий фактор возрастает экспоненциально с амплитудой температуры. Ежедневное колебание в 5°C вызывает больше поседения, чем постоянное хранение при 21°C.

Системы HVAC минимизируют циклирование благодаря:
- Адекватной производительности охлаждения для избежания циклирования змеевика
- Исключению ночного снижения уставки или минимальной коррекции
- Использованию тепловой массы в строительной оболочке
- Снижению теплонагрузки через изоляцию и контроль освещения

### Полиморфное преобразование

Какао-масло существует в шести кристаллических формах (I-VI). Закаливание производит кристаллы формы V с точкой плавления 33-34°C. Колебания температуры хранения выше 24°C могут инициировать преобразование в нестабильную форму IV.

Стабильность формы V требует хранения ниже 20°C с минимальным колебанием. Скорость преобразования следует кинетике Аррениуса, удваиваясь приблизительно каждые 5°C повышения температуры.

### Тепловая масса и изоляция

Тепловая масса упаковки и продукта демпфирует кратковременные температурные колебания. Блок шоколада весом 10 кг испытывает более медленное изменение температуры, чем отдельные завернутые плитки.

Хранилища используют 100-150 мм изоляции из полиуретана или полиизоцианурата в стенах и потолке. Значения RSI 35-40 м²·K/Вт минимизируют теплопоступление и снижают циклирование охлаждения.

Высокоскоростные двери и тамбуры в местах передачи персонала и материалов ограничивают инфильтрацию тепла и влагонагрузки.

## Предотвращение сахарного поседения

Сахарное поседение образуется, когда поверхностная влага растворяет сахар, который перекристаллизуется при высыхании в виде белого зернистого покрытия. Конденсация во время температурных изменений вызывает этот дефект.

### Механизмы конденсации

Конденсация происходит, когда температура поверхности шоколада падает ниже температуры точки росы окружающего воздуха. Это случается при:
- Передаче из теплого хранилища в холодное
- Извлечении из охлаждаемого хранилища в условия окружающей среды
- Влажной инфильтрации воздуха на холодные поверхности продукта
- Конденсате из охлаждающего змеевика или мisting

Предотвращение требует поддержания температуры поверхности шоколада выше точки росы помещения. Постепенные температурные переходы позволяют продукту уравновеситься без конденсации.

### Управляемые температурные переходы

Продукты, удаленные из хранилища, подвергаются управляемому нагреву в комнате закаливания или кондиционировании при 18-20°C и 50% ОВ. Время пребывания 2-4 часа позволяет температуре поверхности подняться выше порога конденсации перед воздействием более высокой влажности.

Этот промежуточный этап критически важен, когда хранилище работает при 15°C, а производство или отгрузочные помещения работают при 22-24°C и 60% ОВ.

### Проектирование распределения воздуха

Распределение приточного воздуха избегает прямого воздействия на хранящийся продукт. Диффузоры с высоким боковым расположением или расположением на полу по периметру создают циркуляцию воздуха без высокоскоростных струй на холодную поверхность шоколада.

Вентиляция низкоскоростного вытеснения (0.2-0.3 м/с) обеспечивает однородные условия без турбулентности, которая усиливает конвективный теплообмен к холодным поверхностям.

## Защита от запахов и качество воздуха

Шоколад легко абсорбирует запахи из-за гигроскопичного характера какао-масла и сахара. Системы HVAC хранилища должны предотвращать загрязнение из внешних источников и внутренних источников дегазации.

### Требования к фильтрации воздуха

**Фильтрация частиц:**
- Минимум фильтры MERV 13 (85% эффективности при 0.3-1.0 мкм)
- MERV 15 предпочтительно для премиум шоколада (>90% эффективности)
- Уплотненные рамки фильтров предотвращают обход

**Фильтрация активированным углем:**
- 50 мм углеродные панели для общего контроля запахов
- 100 мм глубокая углеродная кровать для объектов рядом с промышленными зонами
- Интервал замены 4-6 месяцев в зависимости от нагрузки

Размещение углеродного фильтра происходит в потоке наружного воздуха перед смешиванием с возвратным воздухом. Это предотвращает загрязнение всей системы обработки воздуха.

### Управление наружным воздухом

Введение наружного воздуха поддерживает небольшое положительное давление (5-10 Па) для предотвращения инфильтрации некондиционированного воздуха. Объем подпиточного воздуха обычно составляет 10-15% от полного потока воздуха при хранении шоколада.

Подпиточный воздух проходит обработку через:
1. Предварительную фильтрацию частиц (MERV 8)
2. Фильтрацию активированным углем
3. Охлаждение и осушение до условий хранения
4. Финальную фильтрацию (MERV 13-15)

Работа экономайзера запрещена при хранении шоколада из-за требований контроля влажности и запахов. Объем наружного воздуха остается постоянным в течение года.

### Внутренние источники загрязнения

Пространства холодильного оборудования требуют разделения от хранилищ. Пары компрессорного масла, утечки хладагента и продукты деградации смазочного материала не должны попадать в циркуляцию воздуха хранилища.

Электрические двигатели и приводы используют проектные решения высокой эффективности, которые минимизируют перегрев и деградацию изоляции. Частотно-регулируемые приводы используют сетевые реакторы и фильтры для снижения электромагнитных помех и генерации озона.

## Интеграция хранилища комнаты закаливания

Комнаты закаливания держат шоколад при 29-32°C во время кристаллообразования. Готовый продукт передается в хранилище после завершения закаливания и начального охлаждения.

### Протокол охлаждения после закаливания

Шоколад выходит из закаливания при 30-32°C и требует управляемого охлаждения до температуры хранилища 15-18°C. Скорость охлаждения влияет на окончательную структуру кристаллов и восприимчивость к поседению.

**Рекомендуемая последовательность охлаждения:**
1. Начальное охлаждение до 24-26°C со скоростью 2-3°C/час в кондиционировании
2. Промежуточное хранение при 24-26°C в течение 30-60 минут
3. Финальное охлаждение до 15-18°C со скоростью 1-2°C/час
4. Стабилизация при температуре хранилища в течение 12-24 часов перед упаковкой

Каждый этап происходит в отдельной экологической зоне с независимым управлением HVAC. Скорость воздуха остается ниже 0.5 м/с для предотвращения поверхностных дефектов во время охлаждения.

### Проектирование переходной зоны

Переходные зоны между закаливанием и хранилищем работают в промежуточных условиях. Трехзонный подход обеспечивает оптимальное качество:

**Зона 1 - Кондиционирование после закаливания:**
- Температура: 24-26°C
- Влажность: 45-50% ОВ
- Время пребывания: 2-4 часа

**Зона 2 - Постепенное охлаждение:**
- Температура: 20-22°C
- Влажность: 50% ОВ
- Время пребывания: 4-8 часов

**Зона 3 - Финальное хранилище:**
- Температура: 15-18°C
- Влажность: 50-55% ОВ
- Долгосрочное хранение

## Продолжительность хранения и вариация продукта

| Тип шоколада | Температура хранения | Продолжительность хранения | Критические факторы |
|----------------|---------------------|---------------------------|------------------|
| Темный шоколад (70%+ какао) | 15-18°C | 12-18 месяцев | Жировое поседение, окисление вкуса |
| Темный шоколад (50-70% какао) | 15-18°C | 9-12 месяцев | Жировое поседение, сахарное поседение |
| Молочный шоколад | 15-16°C | 6-9 месяцев | Окисление молочного жира, поседение |
| Белый шоколад | 15-16°C | 6-8 месяцев | Окисление молочного жира, пожелтение |
| Шоколад с начинкой | 15-16°C | 3-6 месяцев | Миграция начинки, влага |
| Шоколадные глазури | 16-18°C | 8-12 месяцев | Жировое поседение, твердость |

## Спецификации системы HVAC

| Параметр | Требование | Допуск | Примечания |
|-----------|-------------|-----------|-------|
| Уставка температуры | 16°C | ±1°C | Корректировка для типа продукта |
| Однородность температуры | - | ±1°C | Пространственные вариации по всему хранилищу |
| Стабильность температуры | - | ±0.5°C/час | Ограничение скорости изменения |
| Относительная влажность | 52% | ±3% ОВ | Целевая середина приемлемого диапазона |
| Однородность влажности | - | ±5% ОВ | Пространственные вариации |
| Скорость воздуха | 0.2-0.3 м/с | - | На поверхностях продукта |
| Фильтрация воздуха | MERV 13 минимум | - | MERV 15 предпочтительно |
| Фильтрация углем | 50 мм глубина | - | 100 мм для критических применений |
| Положительное давление | 7.5 Па | ±2.5 Па | Относительно соседних помещений |
| Воздухообмены в час | 4-6 ACH | - | На основе расчета нагрузки |

## Компоненты теплонагрузки охлаждения

Теплонагрузки охлаждения при хранении шоколада происходят из:

**Теплопередача через оболочку:**
- Проводимость через стены, полы, потолок
- Солнечная радиация (кровля и стены)
- Тепловое мостирование на структурных проходах

**Внутренняя генерация тепла:**
- Освещение (LED предпочтительно, 5-8 Вт/м²)
- Оборудование для обработки материалов
- Персонал (минимальный в автоматизированном хранилище)

**Инфильтрация и вентиляция:**
- Открытие дверей (передача персонала и материалов)
- Нагрузка кондиционирования подпиточного воздуха
- Потери при создании давления в здании

**Теплонагрузка охлаждения продукта:**
- Чувствительное охлаждение от температуры закаливания до температуры хранилища
- Теплота кристаллизации (минимальная, уже выделяется во время закаливания)

Типовая плотность теплонагрузки: 30-50 Вт/м² для хорошо изолированного, автоматизированного хранилища шоколада.

## Выбор системы охлаждения

### Системы прямого расширения

Системы DX с использованием хладагентов R-448A или R-449A обеспечивают эффективное охлаждение для объемов хранилища менее 500 м³. Испарительные змеевики с большой площадью поверхности и низкой скоростью воздуха минимизируют расслоение температуры.

Электронные расширительные клапаны модулируют поток хладагента для поддержания стабильного перегрева испарителя. Уставка 4-6°C перегрева обеспечивает производительность при предотвращении возврата жидкости.

### Системы охлаждаемой воды

Централизованные системы охлаждаемой воды обслуживают несколько зон хранилища в крупных кондитерских объектах. Температура подачи воды 8-10°C и температура возврата 12-14°C обеспечивают адекватный теплообмен без чрезмерной конденсации змеевика.

Системы переменного первичного потока с распределенными регулирующими клапанами охлаждающего змеевика предлагают управление температурой на уровне зоны. Датчики дифференциального давления в удаленных местоположениях поддерживают адекватный поток без избыточной подачи насосом.

### Системы с гликолем

Растворы пропиленгликоля (концентрация 25-30%) позволяют работе испарителя ниже 0°C без образования инея. Этот подход обеспечивает улучшенное осушение при необходимости.

Точка замерзания гликоля -12 до -15°C предлагает запас прочности для работы змеевика. Штраф теплопередачи растворов гликоля (15-20% по сравнению с водой) требует большей площади поверхности змеевика.

## Проектирование системы обработки воздуха

Воздухообработчики хранилища шоколада используют конфигурацию вытягивания со змеевиком охлаждения перед вентилятором. Это расположение предотвращает добавление тепла от вентилятора перед поступлением воздуха в помещение.

**Компоненты воздухообработчика в последовательности:**
1. Впуск возвратного воздуха с предфильтром MERV 8
2. Секция смешивания (наружный воздух + возвратный воздух)
3. Банк финального фильтра MERV 13-15
4. Змеевик охлаждения со скоростью в поперечном сечении 2.0-2.5 м/с
5. Дренажный поддон с уловителем
6. Вентилятор подачи (с отогнутыми назад или профилированными центробежными лопатками)
7. Напорный плену с звукоизоляцией

Работа с переменным объемом воздуха избегается из-за требований контроля влажности. Системы постоянного объема поддерживают согласованное осушение.

## Последовательности управления

**Контроль температуры:**
- Первичный: Модулирование потока хладагента или клапана охлаждаемой воды
- Вторичный: Корректируемая уставка в зависимости от типа продукта
- Ночное снижение уставки: Запрещено или ограничено максимум 1°C

**Контроль влажности:**
- Первичный: Заслонки лицевой части и обхода вокруг змеевика охлаждения
- Вторичный: Катушка перегрева для независимого управления температурой/влажностью
- Наружный воздух: Фиксированный минимум, без работы экономайзера

**Контроль давления:**
- Вентилятор подпиточного воздуха отслеживает работу вентилятора подачи
- Предохранительные заслонки открываются при 10 Па для предотвращения избыточного давления
- Блокировки дверей увеличивают вентиляцию во время передачи материала

**Качество воздуха:**
- Непрерывный мониторинг углеродного фильтра через дифференциальное давление
- Сигнал замены фильтра при 250 Па в фильтре банке
- Мониторинг CO2 в занятых помещениях (уставка 800 ppm)

## Мониторинг и проверка

Хранилища шоколада требуют постоянного мониторинга:

**Критические параметры:**
- Температура: интервалы логирования 15 минут
- Влажность: интервалы логирования 15 минут
- Дифференциальное давление: проверка каждый час
- Производительность системы охлаждения: ежедневный анализ

**Пороги тревоги:**
- Высокая температура: 19°C
- Низкая температура: 14°C
- Высокая влажность: 60% ОВ
- Низкая влажность: 45% ОВ
- Потеря положительного давления: <3 Па
- Отказ охлаждения: немедленно

Историки данных сохраняют 24 месяца экологических данных для анализа тенденций и расследования качества продукта. Корреляция между отклонениями хранилища и дефектами продукта направляет оптимизацию системы.
