---
title: "Охлаждение глазирования"
aliases: ["Охлаждение глазирования"]
description: "Проектирование туннеля охлаждения глазирования шоколадом для затвердевания включает контроль температуры зон, профили скорости воздуха, управление влажностью и стратегии предотвращения цветения для производства кондитерских изделий"
weight: 2
---

Туннели охлаждения глазирования обеспечивают контролируемое затвердевание шоколадного покрытия, нанесенного на кондитерские изделия. Процесс охлаждения кристаллизует какао-масло в желаемой полиморфной форме (кристаллы бета-формы V), предотвращая поверхностные дефекты, включая цветение, растрескивание и недостаточный блеск. Конструкция системы HVAC контролирует температурные градиенты, профили скорости воздуха и уровни влажности во всех зонах охлаждения.

## Обзор процесса глазирования

Глазирование шоколадом наносит равномерное покрытие на кондитерские центры через непрерывный поток темперированного шоколада. Продукты проходят через глазировочную машину на проволочном конвейере с контролируемыми скоростями от 2 до 15 м/мин. Толщина покрытия зависит от вязкости шоколада (обычно 3000-6000 сП при 31-32°C), скорости конвейера и удаления избыточного покрытия воздушными ножами или вибрацией.

После нанесения покрытия продукты поступают в туннель охлаждения, где контролируемое охлаждение затвердевает шоколадную оболочку. Скорость охлаждения определяет формирование кристаллической структуры, внешний вид поверхности и характеристики хрупкости. Чрезмерные скорости охлаждения (>5°C/мин) вызывают тепловой удар, приводящий к жировому цветению, тогда как недостаточное охлаждение (<0,5°C/мин) допускает нежелательный рост кристаллов и мягкую текстуру.

Температурный дифференциал между температурой поверхности шоколада (поступающей при 28-31°C) и охлаждающим воздухом должен следовать контролируемым профилям для достижения надлежащей кинетики кристаллизации. Скрытая теплота кристаллизации высвобождает приблизительно 50 кДж/кг во время затвердевания какао-масла, требуя мощности удаления тепла в дополнение к нагрузке чувствительного охлаждения.

## Проектирование зон туннеля охлаждения

Многозонные туннели охлаждения обеспечивают поэтапное снижение температуры, соответствующее требованиям кристаллизации шоколада. Типичные промышленные установки включают 3-6 отдельных зон охлаждения с независимым контролем температуры и воздушного потока.

**Зона 1 - Предварительное охлаждение:**
Температура: 16-18°C
Назначение: Начальное снижение температуры без затвердевания поверхности
Продолжительность: 1-2 минуты
Скорость воздуха: 0,5-1,0 м/с

Эта зона инициирует контролируемое удаление тепла при сохранении текучести поверхности шоколада. Мягкое движение воздуха предотвращает нарушение поверхности до начала начальной кристаллизации. Температура остается выше точки затвердевания шоколада (приблизительно 15°C для молочного шоколада, 17°C для темного шоколада), чтобы предотвратить преждевременное образование кожи.

**Зона 2 - Первичное охлаждение:**
Температура: 12-14°C
Назначение: Начало кристаллизации поверхности
Продолжительность: 2-3 минуты
Скорость воздуха: 1,0-1,5 м/с

Первичное охлаждение устанавливает сайты нуклеации кристаллов бета-формы V по всей поверхности шоколада. Контроль температуры с точностью ±0,5°C поддерживает однородную кристаллизацию во всем потоке продукта. Увеличенная скорость воздуха ускоряет теплопередачу при сохранении уровней ниже тех, которые вызывают нарушение поверхности.

**Зона 3 - Вторичное охлаждение:**
Температура: 8-12°C
Назначение: Полное затвердевание оболочки
Продолжительность: 3-5 минут
Скорость воздуха: 1,5-2,5 м/с

Вторичное охлаждение завершает затвердевание шоколада по всей толщине покрытия. Температурные градиенты между поверхностью и ядром обеспечивают прогрессирование кристаллизации внутрь. Скорость воздуха увеличивается по мере развития прочности поверхности, повышая теплопередачу без дефектов внешнего вида.

**Зона 4 - Заключительное охлаждение:**
Температура: 10-14°C
Назначение: Уравновешивание температуры ядра
Продолжительность: 2-4 минуты
Скорость воздуха: 1,0-2,0 м/с

Заключительное охлаждение выравнивает температуру по всему поперечному сечению продукта и готовит к условиям окружающей среды. Контролируемое повышение температуры из зоны 3 предотвращает образование конденсата при выходе продуктов из туннеля.

| Зона | Температура (°C) | Скорость воздуха (м/с) | Относительная влажность (%) | Продолжительность (мин) | Назначение |
|------|------------------|--------------------|-----------------------|----------------|---------|
| Предварительное охлаждение | 16-18 | 0,5-1,0 | 45-50 | 1-2 | Начальное удаление тепла |
| Первичное | 12-14 | 1,0-1,5 | 40-45 | 2-3 | Кристаллизация поверхности |
| Вторичное | 8-12 | 1,5-2,5 | 35-40 | 3-5 | Затвердевание оболочки |
| Заключительное | 10-14 | 1,0-2,0 | 40-45 | 2-4 | Уравновешивание температуры |

## Профили температуры и скорости воздуха

Профили температуры и скорости охлаждающего воздуха непосредственно влияют на кинетику кристаллизации шоколада и качество поверхности. Системы распределения воздуха обеспечивают однородные условия по поперечному сечению туннеля, учитывая различные высоты продуктов и плотности нагрузки конвейера.

**Требования профиля температуры:**

Продольное колебание температуры в каждой зоне не должно превышать ±0,5°C для поддержания однородного качества продукта. Стратификация температуры по высоте туннеля должна оставаться ниже ±0,3°C на уровне продукта. Температура подаваемого воздуха обычно работает на 2-4°C ниже целевой температуры зоны, чтобы обеспечить движущую силу теплопередачи при предотвращении чрезмерного локального охлаждения.

Датчики температуры, расположенные через каждые 1-2 метра по длине туннеля, обеспечивают обратную связь для модулирования мощности охлаждения и положений демпферов смешивания. Мониторинг температуры поверхности продукта через инфракрасные датчики обеспечивает регулировку процесса в реальном времени на основе фактической температуры шоколада, а не только температуры воздуха.

**Проектирование профиля скорости:**

Профили скорости воздуха уравновешивают улучшение теплопередачи против риска нарушения поверхности. Чрезмерная скорость вызывает:
- Рябь поверхности на жидком шоколаде
- Колебания толщины покрытия
- Матовый внешний вид из-за микромасштабной турбулентности
- Жировое цветение от быстрого охлаждения поверхности

Недостаточная скорость приводит к:
- Расширенным требованиям времени охлаждения
- Неравномерному распределению температуры
- Повышенной длине туннеля и затратам
- Мягкой текстуре продукта

Оптимальные диапазоны скорости зависят от геометрии продукта, толщины покрытия и формулировки шоколада. Плоские продукты переносят более высокие скорости (до 3 м/с), в то время как сложные формы требуют мягкого воздушного потока (0,5-1,5 м/с) для предотвращения нарушения покрытия в трещинах и углах.

Распределение воздуха обычно использует верхние плены с перфорированными пластинами или массивы сопел, направляющие поток вниз по поверхности продукта. Сбор воздуха возврата происходит под конвейерным ремнем, создавая вертикальный профиль воздушного потока. Некоторые конструкции включают горизонтальный поперечный поток для продуктов, требующих мягкой обработки.

| Тип продукта | Толщина покрытия (мм) | Рекомендуемая скорость (м/с) | Время охлаждения (мин) |
|--------------|------------------------|----------------------------|---------------------|
| Плоские батончики | 2-4 | 2,0-3,0 | 6-8 |
| Карамели | 1-2 | 1,5-2,5 | 5-7 |
| Орехи/скопления | 2-5 | 1,0-2,0 | 8-12 |
| Вафли | 1-3 | 1,5-2,5 | 6-9 |
| Начиненные центры | 2-4 | 1,0-2,0 | 8-10 |

## Контроль влажности для предотвращения цветения

Контроль относительной влажности предотвращает образование сахарного цветения, вызванного конденсацией влаги, растворяющей кристаллы сахара поверхности. Когда продукты выходят из туннеля охлаждения, температурный дифференциал между холодной поверхностью шоколада (10-14°C) и окружающим воздухом (20-25°C) создает риск конденсации, если влажность превышает пределы точки росы.

**Механизм сахарного цветения:**

Влага конденсируется на холодных шоколадных поверхностях, когда температура поверхности падает ниже точки росы окружающей среды. Сконденсированная вода растворяет сахар из шоколадной матрицы, создавая насыщенный раствор поверхности. По мере испарения воды растворенный сахар перекристаллизуется в крупные, видимые кристаллы, появляющиеся как серо-белое поверхностное обесцвечивание.

Предотвращение требует поддержания влажности туннеля ниже уровней, вызывающих конденсацию при комбинации температуры поверхности шоколада и влажности окружающей среды. Критическое отношение следует:

Относительная влажность туннеля < 100% × (Pнас при Ts)/(Pнас при Ta)

Где:
- Ts = температура поверхности шоколада на выходе туннеля (°C)
- Ta = температура окружающего воздуха (°C)
- Pнас = давление насыщенного пара при указанной температуре

**Методы контроля влажности:**

1. **Осушение охлаждением:**
   - Охлаждающие катушки конденсируют влагу из рециркулируемого воздуха туннеля
   - Типичное производство: 50-60% относительной влажности при 10-14°C
   - Требование удаления конденсата: 0,5-2,0 л/ч на метр длины туннеля
   - Может потребоваться перегрев для поддержания установки температуры

2. **Осушение адсорбентом:**
   - Химическое или физическое адсорбирование удаляет влагу
   - Достигает 30-40% относительной влажности при температурах охлаждения
   - Более высокие начальные затраты, более низкие эксплуатационные затраты в влажном климате
   - Требование энергии на регенерацию: 2500-3500 кДж/кг удаленной воды

3. **Контролируемые условия выхода:**
   - Повышение температуры финальной зоны снижает риск конденсации
   - Постепенный переход с 10°C на 14-16°C перед выходом
   - Буферная зона поддерживает низкую влажность при нагреве продукта
   - Температура поверхности продукта достигает безопасного уровня (>15°C) перед подвергаванием окружающей среде

Целевые уровни влажности во всех зонах охлаждения:

| Зона | Целевая относительная влажность (%) | Максимальная относительная влажность (%) | Точка росы (°C) |
|------|---------------|----------------|----------------|
| Предварительное охлаждение (16-18°C) | 45-50 | 55 | 6-9 |
| Первичное (12-14°C) | 40-45 | 50 | 1-5 |
| Вторичное (8-12°C) | 35-40 | 45 | -3 до 2 |
| Заключительное (10-14°C) | 40-45 | 50 | 0-5 |

## Секции лучистого охлаждения

Панели лучистого охлаждения дополняют конвективное охлаждение в приложениях, требующих минимальной скорости воздуха для защиты деликатных поверхностных украшений или предотвращения нарушения покрытия. Охлажденные поверхностные панели, расположенные над и под потоком продукта, обеспечивают теплопередачу через тепловое излучение и естественную конвекцию.

**Проектирование лучистой панели:**

Охлаждающие панели состоят из алюминиевых или нержавеющих стальных листов с интегральными каналами хладагента, поддерживающими температуры поверхности 2-8°C. Эмиссивность панели влияет на эффективность теплопередачи излучением - полированный алюминий (ε = 0,05) обеспечивает минимальное излучение, в то время как анодированные или окрашенные поверхности (ε = 0,8-0,9) улучшают вклад излучения.

Теплопередача с поверхности шоколада к охлаждающим панелям объединяет:
- Лучистый обмен: q = σ × ε × A × (Ts⁴ - Tp⁴)
- Естественная конвекция: q = h × A × (Ts - Ta)

Где:
- σ = постоянная Стефана-Больцмана (5,67 × 10⁻⁸ Вт/м²·K⁴)
- ε = эффективная эмиссивность между поверхностями
- A = площадь панели (м²)
- Ts = температура поверхности шоколада (K)
- Tp = температура поверхности панели (K)
- Ta = температура воздуха (K)
- h = коэффициент естественной конвекции (3-8 Вт/м²·K)

**Соображения применения:**

Лучистое охлаждение обеспечивает скорости удаления тепла 50-150 Вт/м² площади панели в зависимости от температурных дифференциалов и свойств поверхности. Это представляет приблизительно 20-40% мощности теплопередачи при принудительной конвекции, требуя более длинных туннелей для эквивалентных скоростей производства.

Преимущества включают:
- Минимальное нарушение поверхности для украшенных продуктов
- Уменьшенное движение воздуха предотвращает накопление пыли
- Более низкие уровни шума скорости воздуха
- Подходит для деликатных начинок и украшений

Ограничения включают:
- Расширенные требования времени охлаждения
- Более высокая стоимость капитала на единицу мощности
- Риск конденсации на холодных панелях требует тщательного контроля влажности
- Доступ к очистке панелей для соответствия гигиене

## Скорость конвейера и время охлаждения

Скорость конвейера определяет время пребывания продукта в каждой зоне охлаждения и общую пропускную способность туннеля. Выбор скорости конвейера уравновешивает требования производительности против времени охлаждения, необходимого для полной кристаллизации и затвердевания шоколада.

**Расчет времени охлаждения:**

Требуемое время охлаждения зависит от толщины покрытия, тепловых свойств шоколада и целевой температуры выхода:

t = (ρ × c × δ × ΔT) / (h × ΔTm)

Где:
- t = время охлаждения (с)
- ρ = плотность шоколада (1100-1300 кг/м³)
- c = удельная теплота (1800-2200 Дж/кг·K)
- δ = толщина покрытия (м)
- ΔT = изменение температуры (K)
- h = коэффициент теплопередачи (20-50 Вт/м²·K для принудительной конвекции)
- ΔTm = логарифмическая средняя разница температур (K)

Дополнительное время, требуемое для удаления скрытого тепла во время кристаллизации:

tL = (ρ × δ × Lf) / (h × ΔTm)

Где Lf = скрытая теплота кристаллизации какао-масла (50 000 Дж/кг)

**Оптимизация скорости конвейера:**

Отношение длины туннеля (L) и скорости конвейера (v):

v = L / (t + tL)

Для туннеля длиной 20 метров с требованием общего охлаждения 10 минут:
v = 20 м / (10 × 60 с) = 0,033 м/с = 2,0 м/мин

Расчет производительности:

Производительность = v × W × ρs

Где:
- W = ширина конвейера (м)
- ρs = плотность поверхности продукта (кг/м²)

| Скорость конвейера (м/мин) | Время охлаждения (мин) | Длина туннеля (м) | Типичное применение |
|--------------------|--------------------|--------------------|---------------------|
| 2-3 | 12-15 | 25-35 | Толстые покрытия, сложные формы |
| 3-5 | 8-12 | 25-35 | Стандартное глазирование, средняя толщина |
| 5-8 | 6-8 | 25-35 | Тонкие покрытия, простые формы |
| 8-12 | 4-6 | 25-35 | Очень тонкие покрытия, плоские продукты |

## Спецификации туннеля охлаждения

Промышленные туннели охлаждения шоколадного глазирования интегрируют системы охлаждения, обработку воздуха, контроль влажности и мониторинг процесса для достижения согласованного качества продукта в масштабе производства.

**Проектирование системы охлаждения:**

Требования к мощности охлаждения объединяют удаление чувствительного тепла, скрытое тепло кристаллизации и нагрузки инфильтрации:

Qчувствительное = ṁ × c × ΔT
Qскрытое = ṁ × Lf × доля кристаллизованная
Qинфильтрация = ρa × Va × ca × ΔTa

Общая мощность охлаждения обычно колеблется от 15 до 50 кВт на метр длины туннеля в зависимости от скорости производства и характеристик продукта.

Соображения выбора хладагента:
- R-404A: Традиционный выбор, ПГП = 3922, температуры работы -10 до -30°C
- R-449A: Альтернатива с более низким ПГП (1397), прямая замена R-404A
- R-744 (CO₂): Низкое ПГП (1), требует каскадной системы или транскритической работы
- Аммиак (R-717): Промышленные приложения, распределение вторичного хладагента на туннель

**Система обработки воздуха:**

Коэффициент рециркуляции обычно колеблется от 80-95% для минимизации нагрузки охлаждения при поддержании качества воздуха. Введение свежего воздуха обеспечивает:
- Разбавление влажности (5-20% от общего воздушного потока)
- Удаление загрязнителей (какао-пыль, летучие соединения)
- Герметизация для предотвращения инфильтрации окружающего воздуха

Требования мощности вентилятора: 0,5-1,5 кВт на метр длины туннеля
Объем подаваемого воздуха: 2000-5000 м³/ч на метр длины туннеля
Статическое давление: 200-500 Па через систему распределения

**Интеграция системы управления:**

Современные управления туннелем используют системы на основе ПЛК с интерфейсами HMI сенсорного экрана, отслеживающие и контролирующие:
- Температуры зон (точность ±0,2°C)
- Скорости воздуха через управление скоростью VFD вентилятора
- Относительную влажность с защитой точки росы
- Скорость конвейера и отслеживание производства
- Этапирование системы охлаждения
- Мониторинг потребления энергии
- Оповещения предиктивного обслуживания

| Спецификация туннеля | Малый масштаб | Средний масштаб | Крупный масштаб |
|----------------------|-------------|--------------|-------------|
| Длина | 10-15 м | 20-30 м | 35-50 м |
| Ширина | 400-600 мм | 600-1000 мм | 1000-1400 мм |
| Скорость производства | 50-150 кг/ч | 200-500 кг/ч | 600-1500 кг/ч |
| Мощность охлаждения | 15-25 кВт | 30-60 кВт | 75-150 кВт |
| Подключенная мощность | 20-30 кВт | 40-75 кВт | 100-200 кВт |
| Объем воздуха | 8000-15000 м³/ч | 20000-40000 м³/ч | 50000-80000 м³/ч |
| Зоны управления | 2-3 | 3-4 | 4-6 |

## Соображения энергоэффективности

Потребление энергии в туннелях охлаждения глазирования представляет значительные эксплуатационные затраты. Стратегии оптимизации включают:

**Рекуперация тепла:**
Отклонение тепла системы охлаждения (конденсаторное тепло) может обогревать помещения объекта в холодную погоду или обеспечивать горячую воду для санитарии. Эффективность рекуперации тепла достигает 60-75% мощности охлаждения при надлежащем размере теплообменника.

**Управление переменной скоростью:**
Вентиляторы с ЧРП и компрессоры снижают потребление энергии при условиях частичной нагрузки. Экономия энергии 20-35% достижима по сравнению с работой с постоянной скоростью, когда скорости производства варьируются в течение смен.

**Производительность изоляции:**
Изоляция стен и потолка туннеля (100-150 мм пенополиуретана, значение R 6,5-9,0 м²·K/Вт) минимизирует инфильтрацию тепла. Надлежащие уплотнители дверей и воздушные завесы на входе/выходе снижают потери инфильтрации, представляющие 15-25% от общей нагрузки охлаждения.

**Ночной режим работы:**
Сниженные установки температуры в непроизводственные периоды минимизируют циклирование компрессора и поддерживают стабильные условия для быстрого запуска производства. Снижение на 5-8°C снижает ночное потребление энергии на 40-60% по сравнению с поддержанием полных рабочих температур.
