---
title: "Охлаждение при переработке молочной продукции"
aliases: ["Охлаждение при переработке молочной продукции"]
description: "Техническое руководство HVAC для систем охлаждения при переработке молочной продукции, включая охлаждение молока, созревание сыра, производство масла, закалку мороженого, санитарный дизайн, управление температурой и энергоэффективность для молочных производственных объектов."
weight: 6
---

Системы охлаждения при переработке молочной продукции должны обеспечивать точное управление температурой на нескольких этапах производства при соблюдении строгих санитарных норм. Эти системы обрабатывают тепловые нагрузки от приёма молока до хранения готовой продукции, требуя специализированного оборудования и интеграции с системами очистки на месте (CIP).

## Требования к температурному режиму при переработке молочной продукции

Молочные продукты требуют определённого температурного режима на каждом этапе переработки для обеспечения безопасности продукции, качества и продления срока хранения.

### Критические диапазоны температур

| Категория продукта | Температура хранения | Температура выдержки | Примечания |
|-----------------|---------------------|---------------------|
| Приём сырого молока | 3-4°C | В течение 2 часов после доения | Критично для сохранения качества |
| Пастеризованное молоко | 1-3°C | Поддерживать при распределении | Максимум 4°C согласно нормативам |
| Разделение сливок | 32-35°C | Оптимизирует разделение жира | Повышенная температура повышает эффективность |
| Созревание сыра | 2-13°C | Зависит от типа сыра | Переменное управление влажностью |
| Хранение масла | -18 до -9°C | Долгосрочное хранение | Предотвращение окисления |
| Закалка мороженого | -34 до -40°C | Быстрое замораживание | Управление структурой кристаллов |
| Ферментация йогурта | 42-46°C | Развитие культур | ±0,5°C управление |

## Обзор переработки молочной продукции

Охлаждение при переработке молочной продукции охватывает несколько отдельных тепловых зон, работающих одновременно от приёма сырого молока до хранения готовой продукции. Каждая категория молочного продукта—жидкое молоко, сыр, масло, йогурт, мороженое—требует определённых протоколов температурного режима, которые непосредственно влияют на качество продукции, срок хранения и соответствие требованиям безопасности продовольствия. Современные молочные предприятия интегрируют системы охлаждения с операциями CIP (очистка на месте), что требует подходов санитарного проектирования, существенно отличающихся от стандартного промышленного охлаждения.

Профиль теплой нагрузки в объектах переработки молочной продукции характеризуется:

- **Высокие скрытые нагрузки** от испарительных процессов
- **Частые циклы мойки** требующие коррозионно-стойкого оборудования
- **Непрерывная круглосуточная эксплуатация** с минимальными окнами остановки
- **Строгие санитарные требования** согласно 3-A санитарным стандартам
- **Несколько температурных зон** в диапазоне от -34°C до 7°C

## Приём молока и охлаждение сырого молока

Сырое молоко поступает на перерабатывающие объекты при температуре 3-6°C из хозяйственных насосных резервуаров и должно быть немедленно охлаждено для сохранения качества. Приёмные станции требуют высокопроизводительных пластинчатых теплообменников, способных быстро охлаждать поступающее молоко с окружающей температуры до 3-4°C в течение 2-4 часов.

**Требования к хранению сырого молока:**

| Продукт | Температура хранения | Время выдержки | Относительная влажность |
|---------|-------------------|-----------|-------------------|
| Приём сырого молока | 3-4°C | - | Охлаждение критично при приёме |
| Резервуары хранения молока | 1-3°C | - | <48 часов |
| Разделение сливок | 29-35°C | Технологическая температура |
| Выдержка сливок | 4-7°C | 12-24 часа |

## Требования к технологическому охлаждению

Переработка молочной продукции требует точного охлаждения на нескольких этапах. Сырое молоко поступает при температуре 4-7°C и требует немедленного охлаждения до 3-4°C в течение 2 часов после приёма с использованием пластинчатых теплообменников или прямых систем расширительного охлаждения. Скорость охлаждения влияет на рост бактерий и срок хранения продукции.

**Критические точки управления температурой:**

Процессы пастеризации генерируют значительные тепловые нагрузки, требующие немедленного охлаждения после процесса. Пастеризация при высокой температуре за короткое время (HTST) нагревает молоко до 72°C в течение 15 секунд, а затем требует быстрого охлаждения до 3-4°C в течение минут для предотвращения роста бактерий. Сверхвысокотемпературная (UHT) обработка достигает 138°C на протяжении 2-4 секунд, после чего следует быстрое охлаждение до температуры хранения.

## Охлаждение при переработке молока

Приём и хранение сырого молока требует немедленного охлаждения до 3-4°C в течение 2 часов после приёма. Крупные перерабатывающие объекты используют пластинчатые теплообменники с аммиачными или гликолевыми контурами, достигающие температур подхода 0,6-1,1°C. Тепловая нагрузка охлаждения состоит из удаления чувствительного тепла из поступающего молока при температуре 29-38°C плюс тепло ферментации, если во время выдержки происходит бактериальная активность.

**Требования к охлаждению молока:**

| Этап процесса | Диапазон температуры | Время выдержки | Критическая точка управления |
|--------------|-------------------|-----------|------------------------|
| Приём сырого молока | 3-4°C | В течение 2 часов | Предотвращение роста бактерий |
| Охлаждение пастеризации | 2-3°C | Немедленно | Быстрое охлаждение критично |
| Резервуары хранения | 3-4°C | Непрерывно | Энергоёмко |
| Производственные зоны | 7-10°C | Управление окружающей среды | Баланс комфорта персонала |

## Характеристики теплой нагрузки охлаждения

Системы охлаждения при переработке молочной продукции должны обрабатывать три основных компонента нагрузки:

**Тепловая нагрузка охлаждения продукта**: удаление тепла из поступающего сырого молока (обычно 35-38°C из хозяйственного хранилища) вниз до температуры обработки (3-4°C). Для цельного молока с удельной теплоёмкостью 3,89 кДж/(кг·°C) и плотностью 1030 кг/м³, охлаждение 37,85 м³ с 16°C до 3°C требует:

Q = ṁ × cₚ × ΔT = (37,85 м³ × 1030 кг/м³) × (3,89 кДж/(кг·°C)) × (16°C - 3°C) = 2009,8 МДж

На протяжении периода охлаждения 2 часа это представляет непрерывную нагрузку примерно 279 кВт или около 79 кВт охлаждающей мощности.

**Поглощение тепла окружающей средой** через стенки резервуара и трубопроводы добавляет 10-20% к рассчитанной нагрузке в зависимости от качества изоляции.

## Требования к охлаждению для конкретных процессов

### Приём и хранение сырого молока

Сырое молоко поступает на перерабатывающие объекты при температуре 3,3-4,4°C и должно быть быстро охлаждено для сохранения качества.

**Требования к хранению:**
- Температура: 1-3°C
- Относительная влажность: не критична (содержится в резервуарах)
- Время хранения: максимум 2-3 дня
- Скорость охлаждения: с 37°C до 4,4°C в течение 2 часов

**Компоненты теплой нагрузки охлаждения:**
- Удаление чувствительного тепла из сырого молока
- Тепло ферментации (если применимо)
- Поглощение тепла через изолированные стенки
- Тепло от мешалок и технологического оборудования

| Молочный продукт | Температура хранения | Относительная влажность | Максимальное время выдержки | Критические факторы качества |
|---------------|---------------------|-------------------|----------------------|
| Сырое молоко | 2-3°C | Неприменимо | 2-4 дня | Предотвращение роста бактерий |
| Пастеризованное молоко | 0,5-2°C | 90-95% | 7-14 дней | Поддержание холодовой цепи |
| Сливки | 2-4°C | - | После пастеризации | Минимизация окисления жира |
| Масло | 1,7-4,4°C | - | Стабильность хранения |
| Созревание сыра | 2-13°C | Зависит от типа | Варьируется по типам сыра |
| Закалка мороженого | -29 до -23°C | Варьируется | Управление кристаллизацией |

## Приём и хранение молока

Приём сырого молока требует быстрого охлаждения из температуры доставки фермой (обычно 3-4°C) до температуры хранения 2-3°C. Системы охлаждения должны обрабатывать поступающую тепловую нагрузку при одновременном поддержании температуры существующего запаса.

**Критические требования к охлаждению:**

- Мощность охлаждения насосного резервуара: 1,5-2,0 раза от средней скорости извлечения тепла
- Поглощение тепла перемешиванием: примерно 2,1 Вт на литр молока
- Изоляция резервуара хранения: минимум RSI 3,5 для минимизации тепловых потерь
- Единообразие температуры: ±0,5°C по всему объёму хранения

Системы прямого расширения с гликолевыми или аммиачными хладагентами доминируют в крупномасштабных установках. Ледяные аккумуляторы обеспечивают тепловую буферизацию для переменных нагрузок и управление требованиями со стороны спроса.

## Пастеризация и термическая обработка

Пастеризация при высокой температуре за короткое время (HTST) (72°C на 15 секунд) и сверхвысокотемпературная (UHT) обработка (280-302°C на 2-6 секунд) генерируют значительное тепло, которое должно быть отведено через систему охлаждения.

**Возможности рекуперации тепла:**

- Регенерация: 85-95% рекуперация тепла через пластинчатые теплообменники
- Предварительный нагрев поступающего продукта: снижает нагревательные и охлаждающие нагрузки
- Производство горячей воды: 60-71°C для систем CIP
- Обогрев помещений: низкотемпературное тепло для кондиционирования здания

Пластинчатые теплообменники обеспечивают требуемую эффективность теплопередачи при одновременном соответствии 3-A санитарным стандартам. Секции регенерации передают тепло от пастеризованного продукта поступающему сырому молоку, снижая нагрузку охлаждения на 90%.

## Охлаждение при производстве сыра

Производство сыра включает несколько контролируемых по температуре этапов, каждый с определённые требованиями:

**Этапы технологического процесса производства сыра:**

1. **Стандартизация и пастеризация молока**: 2-24°C в зависимости от типа сыра
2. **Ферментация и коагуляция**: 32-35°C с точным управлением (±0,3°C)
3. **Резка и варка**: 37-49°C для развития зёрен творога
4. **Прессование**: 21-29°C температура окружающей среды
5. **Рассольная обработка**: 8-13°C, высокая влажность среды
6. **Созревание/аффинаж**: варьируется по типу сыра (см. таблицу ниже)

| Тип сыра | Температура созревания (°C) | Относительная влажность (%) | Продолжительность |
|-------------|------------------------|----------------------|----------|
| Чеддер | 4-10 | 80-85 | 3-24 месяца |
| Швейцарский | 21-24 (тёплое помещение) | 80-85 | 4-8 недель |
| Швейцарский (холодное помещение) | 3-6 | 80-85 | 4-6 месяцев |
| Моцарелла | 2-4 | 75-80 | Дни до недель |
| Пармезан | 13-16 | 80-85 | 12-36 месяцев |
| Голубой сыр | 10-13 | 90-95 | 2-6 месяцев |
| Бри/Камамбер | 10-13 | 90-95 | 3-6 недель |

Камеры созревания требуют независимого управления температурой и влажностью с отдельными системами охлаждения. Распределение воздуха должно обеспечивать равномерные условия без чрезмерной скорости воздуха, которая могла бы ускорить потерю влаги.

## Переработка масла и сливок

Производство масла включает разделение сливок, пастеризацию, выдержку, сбивание и обработку. Управление температурой влияет на кристаллизацию жира, развитие текстуры и пластичность.

**Температуры при переработке масла:**

- Разделение сливок: 29-35°C для оптимального разделения жира
- Пастеризация сливок: 85-90°C на 15-30 секунд
- Выдержка сливок: 8-13°C на 2-15 часов (позволяет кристаллизации жира)
- Сбивание: 13-18°C (летом) или 16-20°C (зимой)
- Обработка масла: 10-16°C для развития текстуры
- Холодное хранение: -9 до -18°C для долгосрочного сохранения

Системы охлаждения должны обрабатывать быстрые изменения температуры при одновременном поддержании санитарных условий. Аммиачные или CO₂ хладагенты предпочтительны для крупных установок благодаря эффективности и экологическим преимуществам.

## Производство мороженого и замороженных десертов

Производство мороженого требует точного управления температурой на нескольких этапах процесса для достижения желаемой текстуры, воздушности и стабильности.

**Охлаждение при технологическом процессе производства мороженого:**

1. **Подготовка смеси**: 2-4°C после пастеризации и охлаждения
2. **Выдержка**: 0-4°C на 4-24 часа (кристаллизация и гидратация жира)
3. **Замораживание**: -20 до -40°C температура барабана непрерывного фризера
4. **Закалка**: -20 до -40°C взрывная или туннельная закалка
5. **Хранение**: -10 до -20°C для готовности к распределению

| Продукт | Температура выхода (°C) | Температура закалки (°C) | Температура хранения (°C) |
|---------|----------------------|---------------------------|-------------------------|
| Мороженое | -7 до -5 | -34 до -40 | -10 до -20 |
| Мороженое мягкого типа | -8 до -6 | Неприменимо | Неприменимо |
| Ледяные изделия | -9 до -7 | -40 до -45 | -10 до -20 |
| Шербет | -6 до -3 | -34 до -40 | -10 до -20 |
| Замороженный йогурт | -8 до -5 | -34 до -40 | -10 до -20 |

Непрерывные фризеры (теплообменники с соскребающей поверхностью) включают лопастную мешалку и испарение хладагента для замораживания 50-70% содержания воды при одновременном включении воздуха (воздушность). Типичная тепловая нагрузка охлаждения: 12-15 кВт на 63,1 л/ч производительности.

Туннели закалки или взрывные фризеры завершают кристаллизацию, снижая температуру продукта с температуры выхода до температуры хранения в течение 2-4 часов. Быстрая закалка производит меньшие кристаллы льда и превосходную текстуру.

## Требования к санитарному проектированию

Системы охлаждения при переработке молочной продукции должны соответствовать 3-A санитарным стандартам и нормативам FDA для поверхностей, контактирующих с продуктом, и чистоты.

**Принципы санитарного проектирования:**

- Все поверхности, контактирующие с продуктом: нержавеющая сталь 316L или утверждённые полимеры
- Чистота поверхности: 32 Ra или лучше (наждачная бумага 150 микрон) для технологических зон
- Конструкция с самостоком: минимум 0,6 см на 30 см уклон
- Совместимость с CIP: выдерживать щелочные и кислотные растворы температурой 82-93°C
- Материалы прокладок: утверждённые FDA эластомеры (EPDM, силикон, Viton)
- Отсутствие тупиков: исключить зоны, где продукт может застаиваться
- Доступные смотровые люки: проверка чистоты после циклов CIP

Системы очистки на месте (CIP) должны быть интегрированы с проектированием оборудования охлаждения. Пластинчатые теплообменники, испарители и распределительные трубопроводы требуют циркуляции щелочных, кислотных и дезинфицирующих растворов без разборки.

## Выбор хладагента для молочных приложений

Выбор хладагента зависит от размера системы, требований по температуре, нормативов и соображений безопасности.

**Распространённые приложения с использованием хладагентов:**

| Хладагент | Приложение | Преимущества | Соображения |
|-------------|-------------|------------|----------------|
| Аммиак (R-717) | Крупные централизованные системы | Высокая эффективность, низкая стоимость, природный хладагент | Соответствие IIAR/PSM, токсичность |
| CO₂ (R-744) | Каскадные системы, низкотемпературные | Природный хладагент, низкий ПГП, нетоксичный | Высокое рабочее давление, сложность транскритических режимов |
| R-134a | Меньшие пакетные установки | Безопасность, простота | Более высокий ПГП, умеренная эффективность |
| R-404A/R-507A | Среднетемпературные/низкотемпературные (постепенно снятие с производства) | Производительность | Высокий ПГП, нормативные ограничения |
| Смеси HFO (R-448A, R-449A) | Модернизация, новое оборудование | Более низкий ПГП, чем HFC | Слабая воспламеняемость (A2L), более высокая стоимость |

Аммиачные системы доминируют на крупных объектах переработки молочной продукции благодаря исключительной термодинамической эффективности (COP 4,5-5,5 для среднетемпературных приложений) и нулевому прямому потенциалу глобального потепления. Машинные отделения должны соответствовать стандартам IIAR 2 и управлению безопасностью процессов OSHA при зарядке свыше 4536 кг.

Каскадные системы CO₂ используют CO₂ для низкотемпературных приложений (закалка мороженого, замороженное хранилище) с аммиаком или HFO для высокотемпературной ступени. Эта комбинация оптимизирует эффективность при одновременном снижении аммиачного заряда.

## Стратегии энергоэффективности

Охлаждение при переработке молочной продукции обычно составляет 15-25% от общего энергопотребления предприятия. Улучшения эффективности приносят значительную экономию в эксплуатации.

**Подходы к оптимизации энергии:**

- Компрессоры и вентиляторы с переменной скоростью: соответствие мощности нагрузке (снижение энергии 20-40%)
- Управление плавающим давлением конденсатора: снижение конденсирующей температуры при холодной погоде
- Рекуперация тепла: захват тепла компрессора для горячей воды CIP (60-82°C)
- Аккумулирование тепловой энергии: ледяные аккумуляторы или охлаждённая вода для смещения нагрузки
- Испарительный конденсер: снижение конденсирующей температуры на 5-11°C в сравнении с воздушным охлаждением
- Низконапорные пластинчатые теплообменники: максимизирование эффективности регенерации
- LED-освещение в холодных хранилищах: исключение поглощения тепла и снижение охлаждающей нагрузки
- Экономайзеры и переохлаждение: повышение COP системы на 10-20%

Комплексные системы мониторинга отслеживают удельное энергопотребление (кВт·ч на 1000 кг обработанного молока) и выявляют возможности оптимизации. Молочные предприятия-ориентиры достигают 0,10-0,15 кВт·ч на килограмм холодопроизводительности.

## Соображения при расчёте нагрузок

Точные расчёты нагрузок охлаждения должны учитывать все источники тепла:

**Компоненты тепловой нагрузки:**

- Охлаждение продукта: Q = ṁ × cₚ × ΔT (чувствительное тепло)
- Изменение фазы: Q = ṁ × hfg (скрытое тепло при замораживании)
- Дыхание: пренебрежимо для молочных продуктов
- Передача: Q = U × A × ΔT через изолированные поверхности
- Инфильтрация: открывание дверей, оттаивание, вентиляция
- Внутреннее оборудование: двигатели, насосы, конвейеры, освещение
- Персонал: 0,25-0,33 кВт на человека в холодных помещениях
- Движение погрузчика: 17,6-31,7 кВт на электрический погрузчик в эксплуатации

Коэффициенты безопасности 10-20% учитывают будущее расширение и периоды пиковых нагрузок. Коэффициенты разнообразия одновременной работы снижают общую подключённую нагрузку для выбора компрессора.

## Безопасность аммиачного охлаждения

Крупные объекты с использованием аммиака должны реализовать комплексные программы безопасности, касающиеся стандартов IIAR, планов управления рисками EPA и PSM OSHA.

**Требования к безопасности аммиака:**

- Вентиляция машинного отделения: минимум 283,2 м³/ч на квадратный метр или 44,4 м³/ч на килограмм хладагента
- Системы аварийной остановки: доступные места, чёткая идентификация
- Детекторы аммиака: сигнализация при 11 ppm, аварийная остановка при 67 ppm
- Средства индивидуальной защиты: SCBA, химические костюмы, аварийный душ
- Планы экстренного реагирования: координация с местными органами
- Обучение операторов: сертификация RETA или эквивалент
- Регулярные проверки: сосуды под давлением, предохранительные клапаны, целостность трубопроводов
- Изоляция машинного отделения: паронепроницаемая конструкция, взрывобезопасные электрические системы

Системы обнаружения утечек непрерывно контролируют машинные отделения, производственные зоны и холодные хранилища. Интеграция с системами управления зданием обеспечивает автоматизированный ответ на события выброса аммиака.

## Интеграция системы управления

Современные системы охлаждения при переработке молочной продукции интегрируются с SCADA и системами управления энергией предприятия для оптимизированной эксплуатации.

**Функции системы управления:**

- Оптимизация давления всасывания: максимизирование температуры испарителя при сохранении безопасности продукции
- Ступенчатое включение компрессора и управление мощностью: минимизирование энергопотребления
- Планирование оттаивания: основано на производительности катушки, а не на фиксированных интервалах
- Оптимизация конденсатора: плавающее давление головки с температурой окружающей среды
- Координация CIP: регулировка уставки температуры во время циклов очистки
- Ограничение спроса: сбрасывание нагрузки в периоды пиковой нагрузки коммунальной сети
- Оповещения о предупредительном обслуживании: анализ масла, контроль вибрации, температура подшипников
- Исторические тренды: выявление деградации эффективности и возможностей оптимизации

Интеграция с системами планирования производства позволяет кондиционирование охлаждением перед высоконагруженными периодами, снижая пиковый спрос и улучшая стабильность температуры.
