---
title: "Производство сливочного масла"
aliases: ["Производство сливочного масла"]
weight: 3
---

Производство сливочного масла требует точного контроля температуры на всех этапах производства, от отделения и созревания сливок до сбивания и упаковки. Холодильная система должна поддерживать определённые диапазоны температур на каждом этапе, при этом управляя значительными тепловыми нагрузками от механического перемешивания и фазовых превращений при кристаллизации жира.

## Подготовка и созревание сливок

Отделение сырых сливок происходит при 30-40°C для оптимизации миграции жировых глобул, но немедленное охлаждение до температуры созревания необходимо для качества и безопасности продукта.

**Требования по созреванию сливок:**

| Этап процесса | Диапазон температур | Время выдержки | Холодильная нагрузка |
|---------------|------------------|-----------|-------------------|
| Охлаждение свежих сливок | 4-7°C | Немедленно | 150-200 кВт на 10 000 кг/ч |
| Созревание сладких сливок | 4-7°C | 12-24 часа | 80-120 кВт на 10 000 кг |
| Созревание закваски | 10-15°C | 12-16 часов | 60-90 кВт на 10 000 кг |
| Предварительное темперирование | 8-15°C | 2-4 часа | 40-60 кВт на 10 000 кг |

Холодильная система созревания использует пластинчатые теплообменники с гликолем или аммиаком в качестве хладагента. Системы охлаждённой воды при 2-4°C обеспечивают косвенное охлаждение через рубашечные резервуары для созревания. Однородность температуры в пределах ±0,5°C предотвращает дестабилизацию жира и обеспечивает согласованные закономерности кристаллизации.

## Контроль температуры при сбивании

Сбивание преобразует сливки в масло посредством механического перемешивания, которое нарушает мембрану жировых глобул. Температура оказывает значительное влияние на время сбивания, выход масла и конечные характеристики текстуры.

**Оптимальные температуры сбивания:**

| Тип сливок | Содержание жира | Температура сбивания | Время сбивания | Целевой выход |
|------------|-------------|---------------------|---------------|--------------|
| Сладкие сливки | 30-35% | 8-12°C | 35-45 минут | 22-24% |
| Сладкие сливки | 35-40% | 10-14°C | 30-40 минут | 24-26% |
| Закваска | 30-35% | 10-13°C | 40-50 минут | 21-23% |
| Закваска | 35-40% | 12-15°C | 35-45 минут | 23-25% |

Сбивальный цилиндр генерирует 80-150 кВт механического тепла на партию объёмом 5 000 кг. Рубашечные охладители поддерживают температуру сливок, циркулируя гликоль при -2 - 0°C через стенки сбивальника. Без активного охлаждения температура сливок повышается на 3-5°C при сбивании, что производит мягкое масло с чрезмерной задержкой влаги.

**Конструкция системы охлаждения сбивальника:**

- Расход через рубашку: 15-25 л/мин на м² поверхности сбивальника
- Температура подачи гликоля: -2 - 0°C
- Давление в рубашке: 200-300 кПа
- Коэффициент теплопередачи: 400-600 Вт/м²·K
- Допуск по контролю температуры: ±0,3°C

## Обработка и формирование масла

После сбивания масло подвергается обработке для равномерного распределения влаги и достижения желаемой пластичности. Этот механический процесс генерирует дополнительное тепло, требующее удаления.

| Этап обработки | Температура | Генерирование тепла | Требование охлаждения |
|---------------|-------------|-----------------|---------------------|
| Начальная обработка | 12-15°C | 40-60 кВт на 1 000 кг/ч | Рубашечный цилиндр |
| Включение влаги | 10-14°C | 30-50 кВт на 1 000 кг/ч | Предварительное охлаждение пластинчатым охладителем |
| Окончательная обработка | 10-13°C | 35-55 кВт на 1 000 кг/ч | Непрерывное охлаждение рубашкой |
| Формирование/экструзия | 8-12°C | 20-30 кВт на 1 000 кг/ч | Воздушное ударное охлаждение |

Непрерывные маслоделы объединяют сбивание, мойку и обработку в единую закрытую систему с интегрированным охлаждением. Эти системы используют теплообменники с соскребающей поверхностью для удаления 150-250 кВт, поддерживая масло при 10-13°C на протяжении всего процесса обработки.

## Охлаждение после производства

Свежеобработанное масло при 12-15°C требует быстрого охлаждения до температуры хранения для остановки биохимической активности и установления твёрдой текстуры.

**Методы охлаждения и характеристики:**

| Метод охлаждения | Начальная температура | Конечная температура | Время охлаждения | Производительность |
|----------------|--------------------|--------------------|--------------|----------|
| Взрывной морозильник | 12-15°C | 4-6°C | 30-45 минут | 2 000 кг/ч |
| Холодное помещение | 12-15°C | 6-8°C | 2-4 часа | 5 000 кг/ч |
| Спиральный охладительный туннель | 12-15°C | 4-6°C | 45-60 минут | 3 000 кг/ч |
| Пластинчатый морозильник (наливное) | 12-15°C | -2 - 0°C | 60-90 минут | 1 500 кг/ч |

Взрывные морозильники работают при -5 - -2°C со скоростью воздуха 3-5 м/с. Высокая скорость предотвращает миграцию поверхностной влаги, достигая скорости охлаждения 0,15-0,20°C/мин. Более медленное охлаждение позволяет жировым кристаллам переориентироваться, улучшая намазываемость.

## Требования по хранению масла

Температура хранения определяет срок хранения, стабильность текстуры и развитие вкуса. Различные типы масла требуют специфических условий хранения.

| Тип масла | Температура хранения | Максимальная относительная влажность | Срок хранения | Специальные требования |
|-----------|--------------------|-----------------------------|------------|----------------------|
| Несолёное масло | -18 - -23°C | 75-85% | 12-18 месяцев | Упаковка с барьером кислорода |
| Солёное масло | -15 - -20°C | 75-85% | 18-24 месяца | Мониторинг распределения соли |
| Закваска масла | -18 - -23°C | 75-85% | 9-12 месяцев | Защита вкусовых компонентов |
| Наливное масло (пищевые услуги) | 2-4°C | 75-85% | 3-6 месяцев | Требуется высокий оборот |

Долгосрочное замороженное хранение при -23°C сохраняет качество масла, предотвращая окисление липидов и минимизируя рост жировых кристаллов. Хранилища поддерживают однородность температуры в пределах ±1°C посредством нескольких испарителей с поэтапными циклами разморозки. Циркуляция воздуха при 0,2-0,4 м/с предотвращает температурное расслоение без вызывания поверхностного обезвоживания.

## Расчёты холодильной нагрузки

Общая холодильная нагрузка для предприятий по производству масла включает охлаждение процесса, охлаждение продукта и контроль окружающей среды.

**Компоненты нагрузки (на 10 000 кг суточного производства):**

| Источник нагрузки | Тепловая нагрузка | Процент от общего объёма |
|-------------|-----------|---------------------|
| Охлаждение сливок (40°C - 7°C) | 380 кВт | 28% |
| Удаление тепла при сбивании | 240 кВт | 18% |
| Охлаждение при обработке масла | 180 кВт | 13% |
| Охлаждение продукта до хранения | 320 кВт | 24% |
| Холодильное хранилище | 150 кВт | 11% |
| Охлаждение производственного помещения | 80 кВт | 6% |
| **Общая холодильная нагрузка** | **1 350 кВт** | **100%** |

Эти нагрузки предполагают непрерывную работу с поэтапными циклами партий. Пиковый спрос возникает, когда операции охлаждения сливок, сбивания и охлаждения продукта перекрываются, требуя установленной мощности 1 500-1 700 кВт с коэффициентом разнообразия 0,80-0,85.

## Выбор хладагента и конструкция системы

Аммиак (R-717) доминирует в промышленном производстве масла благодаря отличным термодинамическим свойствам и совместимости с пищевыми продуктами. Система обычно работает на двух температурных уровнях.

**Двухступенчатая аммиачная система:**

- Высокая ступень: температура кипения -10 - -5°C для охлаждения процесса
- Низкая ступень: температура кипения -35 - -30°C для взрывной заморозки
- Температура конденсации: 30-35°C с испарительным конденсатором
- Интеграция экономайзера: улучшение производительности на 8-12%
- Коэффициент жидкостной переподачи: 3-4:1 для теплообменников процесса

Пластинчатые теплообменники обеспечивают косвенное охлаждение, используя вторичную жидкость (30% пропиленгликоль) при -2 - 2°C для оборудования процесса. Этот подход устраняет воздействие аммиака в производственных помещениях, поддерживая эффективную теплопередачу.

## Интеграция CIP и гигиена

Оборудование для производства масла требует ежедневной очистки на месте (CIP) горячими щелочными и кислотными растворами. Холодильная система должна выдерживать термические циклы без снижения производительности.

**Термические циклы CIP:**

1. Предварительное ополаскивание: промывка водой 35-40°C
2. Щелочная мойка: 75-85°C, раствор NaOH 1,5-2,0%
3. Промежуточное ополаскивание: вода 40-45°C
4. Кислотная мойка: 65-75°C, раствор азотной кислоты 0,5-1,0%
5. Заключительное ополаскивание: вода 20-25°C
6. Охлаждение: возврат к рабочей температуре за 30-45 минут

Пластинчатые теплообменники и рубашечные резервуары должны выдерживать термический удар от 85°C до 4°C. Конструкция из нержавеющей стали (минимум 316L) с компенсаторами теплового расширения предотвращает растрескивание от напряжений. Охлаждение после CIP требует временной холодильной нагрузки 200-300 кВт.

## Возможности рекуперации энергии

Производство масла генерирует отходящее тепло, которое можно рекуперировать для отопления помещения, предварительного нагрева воды для очистки и пастеризации сливок.

| Источник тепла | Температура | Потенциал рекуперации | Применение |
|-------------|-------------|-------------------|-------------|
| Конденсатор аммиака | 35-40°C | 400-500 кВт | Предварительный нагрев воды CIP до 35°C |
| Возврат рубашки сбивальника | 8-12°C | 80-120 кВт | Темперирование входящих сливок |
| Охлаждение масла компрессора | 45-50°C | 60-80 кВт | Отопление помещения (зима) |
| Возврат рабочего цилиндра | 10-14°C | 60-90 кВт | Смещение охлаждения зоны упаковки |

Системы рекуперации тепла повышают общую эффективность предприятия на 12-18%, снижая годовые затраты на энергию на $85 000-$120 000 для среднемасштабных операций (производство 10 000 кг/день).

## Мониторинг температуры контроля качества

Непрерывный мониторинг температуры в критических контрольных точках обеспечивает безопасность продукта и соответствие нормативным требованиям молочной промышленности.

**Критические точки мониторинга:**

- Приёмка и отделение сливок: точность ±0,5°C
- Температура резервуара созревания: точность ±0,3°C с логированием каждые 5 минут
- Подача/возврат рубашки сбивальника: точность ±0,5°C с анализом тренда
- Конвейер охлаждения продукта: многоточечное ИК-сканирование ±0,5°C
- Температура хранилища: ±0,5°C с независимой проверкой
- Подача гликолевой системы: точность ±0,3°C для согласованности процесса

Соответствие HACCP требует автоматического логирования температуры с уведомлением об тревоге в случае отклонения параметров за пределы допустимых диапазонов. Системы логирования данных архивируют записи о температуре для проверки нормативными органами и анализа оптимизации процесса.
