---
title: "Хранение сливочного масла"
aliases: ["Хранение сливочного масла"]
description: "Требования к проектированию систем холодильного хранения сливочного масла, включая контроль температуры, управление влажностью, предотвращение окисления, расчеты холодильной нагрузки и проектирование хранилищ для краткосрочного и долгосрочного сохранения продукции."
weight: 3
---

Системы холодильного хранения сливочного масла поддерживают качество продукции путем контроля температуры, влажности, света и состава воздуха для предотвращения окислительного прогоркания, микробного роста и физической деградации во время распределения и хранения запасов.

## Требования к температуре хранения

Системы хранения сливочного масла работают в двух различных температурных режимах в зависимости от продолжительности хранения и характеристик продукта.

### Краткосрочное холодильное хранилище

Холодильное хранилище поддерживает качество масла для циклов распределения продолжительностью от 2 до 4 недель.

| Параметр | Значение | Назначение |
|-----------|----------|-----------|
| Диапазон температур | -1 до +4°C | Минимизация роста микробов |
| Оптимальная температура | +2°C | Баланс качества и энергии |
| Допуск по температуре | ±1°C | Предотвращение повреждения льдом |
| Относительная влажность | 75-85% | Контроль миграции влаги |
| Скорость воздуха | <0,25 м/с | Минимизация высыхания поверхности |
| Продолжительность хранения | 2-4 недели | До начала снижения качества |

**Обоснование контроля температуры:**

Хранение выше +4°C ускоряет окислительное прогоркание и позволяет росту психротрофных бактерий. Хранение ниже -1°C создает риск образования кристаллов льда в высоковлажном масле, вызывая дефекты текстуры при оттаивании.

### Долгосрочное замороженное хранилище

Замороженное хранилище продлевает срок хранения масла на 6-12 месяцев путем снижения скорости окисления и устранения микробной активности.

| Параметр | Значение | Назначение |
|-----------|----------|-----------|
| Диапазон температур | -18 до -25°C | Остановка реакций окисления |
| Оптимальная температура | -23°C | Максимальная стабильность |
| Допуск по температуре | ±2°C | Поддержание консистентности качества |
| Относительная влажность | 85-90% | Предотвращение сублимации |
| Скорость воздуха | <0,15 м/с | Минимизация морозного налета |
| Продолжительность хранения | 6-12 месяцев | В зависимости от продукта |

**Срок хранения по типам продукции:**

| Тип масла | Краткосрочное (4°C) | Долгосрочное (-23°C) |
|-----------|-------------------|----------------------|
| Соленое масло | 4 недели | 12 месяцев |
| Несоленое масло | 2 недели | 6-9 месяцев |
| Культурное масло | 3 недели | 8 месяцев |
| Сывороточное масло | 2 недели | 6 месяцев |
| Топленое масло | 8 недель | 18 месяцев |

Несоленое масло имеет более короткий срок хранения из-за отсутствия антимикробных и антиоксидантных свойств соли.

## Контроль окислительного прогоркания

Окислительное прогоркание представляет основной механизм деградации качества масла при хранении. Скорость реакции подчиняется кинетике Аррениуса.

### Зависимость скорости окисления от температуры

Соотношение между температурой хранения и скоростью окисления:

**Q₁₀ = 2,5-3,0** для окисления жиров сливочного масла

При каждом снижении температуры на 10°C скорость окисления снижается в 2,5-3,0 раз.

**Относительная скорость окисления:**

R(T) = R₀ × Q₁₀^((T-T₀)/10)

Где:
- R(T) = скорость окисления при температуре T
- R₀ = скорость окисления при эталонной температуре T₀
- T = температура хранения (°C)
- T₀ = эталонная температура, обычно 20°C

**Пример расчета:**

Скорость окисления при -23°C в сравнении с +4°C:

R(-23) / R(4) = Q₁₀^((−23−4)/10) = 2,7^(−2,7) ≈ 0,09

Замороженное хранилище при -23°C снижает скорость окисления до 9% от холодильного хранилища при +4°C, обеспечивая 11-кратное улучшение окислительной стабильности.

### Требования к защите от света

Масло содержит светочувствительные соединения, включая рибофлавин и порфирины, которые катализируют окисление липидов при воздействии света.

| Источник света | Диапазон длин волн | Коэффициент ускорения окисления |
|----------------|-------------------|--------------------------------|
| Прямой солнечный свет | 300-700 нм | 50-100× базовый |
| Люминесцентное освещение | 400-700 нм | 10-20× базовый |
| LED (холодный белый) | 450-650 нм | 5-10× базовый |
| LED (теплый белый) | 550-700 нм | 3-5× базовый |
| Темное хранилище | Нет | 1× базовый |

**Требования к освещению в хранилище:**

- Максимальная освещенность на уровне продукта: 50 люкс
- Источник света: Теплый LED (2700-3000K CCT)
- УФ-фильтрация: Блокировка длин волн ниже 400 нм
- Управление освещением: Датчик движения, выключение в период отсутствия персонала
- Аварийное освещение: Экранированное, не направленное на продукцию

**Требования к световому барьеру упаковки:**

| Материал упаковки | Пропускание света | Подходящая продолжительность |
|-------------------|-------------------|------------------------------|
| Прозрачная пленка | 85-95% | Не рекомендуется |
| Вощеная пергаментная бумага | 40-60% | <1 недели |
| Ламинированная фольга | <1% | 12+ месяцев |
| Алюминиевая фольга | <0,1% | 18+ месяцев |
| Картонные коробки с фольгой | <0,5% | 12+ месяцев |

Алюминиевый ламинат обеспечивает оптимальную защиту от света для долгосрочного замороженного хранилища.

### Минимизация контакта с кислородом

Концентрация кислорода непосредственно влияет на скорость окисления. Системы хранилищ масла применяют несколько стратегий для минимизации контакта с кислородом.

**Контроль состава воздуха:**

| Метод хранения | Концентрация O₂ | Увеличение срока хранения |
|----------------|-----------------|--------------------------|
| Атмосферный воздух | 21% | Базовый |
| Модифицированная атмосфера (MA) | 2-5% | 2-3× базовый |
| Упаковка в вакууме | <1% | 3-4× базовый |
| Продувка азотом | <0,5% | 4-5× базовый |

**Добавление антиоксидантов:**

Дополнительная практика для приложений расширенного хранения:

- Бутилированный гидроксианизол (BHA): 0,01-0,02% по массе
- Бутилированный гидрокситолуол (BHT): 0,01-0,02% по массе
- Пальмитат аскорбила: 0,01-0,03% по массе
- α-токоферол (витамин E): 0,02-0,05% по массе

Нормативные ограничения и предпочтение потребителей к продуктам без искусственных добавок ограничивают использование антиоксидантов на многих рынках.

## Контроль влажности

Управление влажностью предотвращает миграцию влаги между маслом и окружающей средой хранилища, одновременно предотвращая конденсацию на поверхности.

### Требования к относительной влажности

**Холодильное хранилище (+2°C):**

Целевая влажность: 80% ± 5%

- RH < 75%: Чрезмерная потеря влаги с поверхности масла, потеря массы, высыхание поверхности
- RH > 85%: Конденсация на упаковке, рост микробов на поверхностях, деградация картона

**Замороженное хранилище (-23°C):**

Целевая влажность: 85-90%

При температуре морозилки абсолютная влажность остается низкой несмотря на высокую относительную влажность. Психрометрическое соотношение:

**Давление насыщенного пара (формула Магнуса):**

e_s(T) = 0,6108 × exp[(17,27 × T)/(T + 237,3)]

Где:
- e_s = давление насыщенного пара (кПа)
- T = температура (°C)

**Пример расчета:**

При -23°C:
e_s(-23) = 0,6108 × exp[(17,27 × -23)/(-23 + 237,3)] = 0,097 кПа

При 90% RH:
Абсолютная влажность = 0,90 × 0,097 = 0,087 кПа = 0,054 г/кг сухого воздуха

Крайне низкая абсолютная влажность при температуре морозилки минимизирует сублимацию даже при высоких значениях относительной влажности.

### Методы контроля влажности

| Метод | Применение | Диапазон управления RH | Операционная стоимость |
|-------|-----------|----------------------|----------------------|
| Выбор размера испарителя | Оба типа | ±10% | Базовый |
| Перепуск горячего газа | Холодильное | ±5% | +15% энергия |
| Вентиляторы переменной скорости | Оба типа | ±5% | +5% энергия |
| Осушение десикантом | Холодильное | ±3% | +40% энергия |
| Впрыск пара | Оба типа | ±5% | +20% энергия |

Надлежащий выбор размера испарителя представляет наиболее экономичный метод управления влажностью. Переразмеренные испарители вызывают чрезмерное осушение; недоразмеренные блоки обеспечивают неадекватное удаление влаги.

**Выбор разности температур испарителя (TD):**

Для управления влажностью в хранилище сливочного масла:

- Холодильное хранилище: TD = 5-7°C (температура испарителя на 7°C ниже температуры в помещении)
- Замороженное хранилище: TD = 8-10°C (температура испарителя на 10°C ниже температуры в помещении)

Меньшие значения TD поддерживают более высокую влажность, но увеличивают размер и стоимость испарителя.

## Расчеты холодильной нагрузки

Точный расчет нагрузки обеспечивает надлежащий выбор размера системы для хранилищ сливочного масла.

### Компоненты тепловой нагрузки

**Общая холодильная нагрузка:**

Q_total = Q_transmission + Q_infiltration + Q_product + Q_equipment + Q_lighting + Q_personnel

### Нагрузка от передачи тепла

Теплопередача через теплоизолированную оболочку:

Q_transmission = U × A × ΔT

Где:
- U = общий коэффициент теплопередачи (Вт/м²·К)
- A = площадь поверхности (м²)
- ΔT = разность температур между хранилищем и окружающей средой (К)

**Рекомендуемые значения U:**

| Поверхность | Холодильное хранилище | Замороженное хранилище |
|------------|---------------------|----------------------|
| Стены | 0,25 Вт/м²·К | 0,15 Вт/м²·К |
| Потолок | 0,20 Вт/м²·К | 0,12 Вт/м²·К |
| Пол (отапливаемый) | 0,30 Вт/м²·К | 0,18 Вт/м²·К |
| Дверь персонала | 0,40 Вт/м²·К | 0,25 Вт/м²·К |
| Грузовая дверь | 0,50 Вт/м²·К | 0,30 Вт/м²·К |

**Пример расчета:**

Замороженное хранилище: 20м × 30м × 6м высота
Температура окружающей среды: +20°C
Температура хранилища: -23°C
ΔT = 20 - (-23) = 43 К

- Площадь стен: 2(20 + 30) × 6 = 600 м²
- Площадь потолка: 20 × 30 = 600 м²
- Площадь пола: 20 × 30 = 600 м²

Q_walls = 0,15 × 600 × 43 = 3 870 Вт
Q_ceiling = 0,12 × 600 × 43 = 3 096 Вт
Q_floor = 0,18 × 600 × 43 = 4 644 Вт

Q_transmission = 3 870 + 3 096 + 4 644 = 11 610 Вт = 11,6 кВт

### Нагрузка от инфильтрации

Обмен воздуха через дверные проемы и утечки оболочки:

Q_infiltration = V × ρ × c_p × ΔT × n + V × ρ × Δω × h_fg

Где:
- V = объем помещения (м³)
- ρ = плотность воздуха (кг/м³)
- c_p = удельная теплоемкость воздуха (1,006 кДж/кг·К)
- ΔT = разность температур (К)
- n = воздухообмены в час
- Δω = разность коэффициента влажности (кг/кг)
- h_fg = скрытая теплота парообразования (2 501 кДж/кг при 0°C)

**Скорость воздухообмена:**

| Тип хранилища | Уровень использования | Воздухообмены/сутки |
|--------------|---------------------|-------------------|
| Холодильное | Низкий | 1-2 |
| Холодильное | Средний | 3-5 |
| Холодильное | Высокий | 6-10 |
| Замороженное | Низкий | 0,5-1 |
| Замороженное | Средний | 1,5-3 |
| Замороженное | Высокий | 3-6 |

**Пример расчета:**

Объем замороженного хранилища: 20 × 30 × 6 = 3 600 м³
Воздухообмены в сутки: 2 (среднее использование)
Воздухообмены в час: 2/24 = 0,083

Явная инфильтрация:
Q_sens = 3 600 × 1,2 × 1,006 × 43 × 0,083 = 15 420 Вт

Скрытая инфильтрация (упрощенный расчет):
Q_lat ≈ 0,3 × Q_sens = 4 626 Вт

Q_infiltration = 15 420 + 4 626 = 20 046 Вт = 20,0 кВт

### Нагрузка от охлаждения продукта

Удаление тепла из поступающего масла для охлаждения до температуры хранилища:

Q_product = m × c_p × ΔT / t

Где:
- m = масса масла (кг)
- c_p = удельная теплоемкость масла (кДж/кг·К)
- ΔT = требуемое снижение температуры (К)
- t = время охлаждения (часы)

**Теплофизические свойства сливочного масла:**

| Свойство | Значение | Единицы |
|----------|----------|--------|
| Удельная теплоемкость (выше 0°C) | 2,3 | кДж/кг·К |
| Удельная теплоемкость (ниже 0°C) | 1,8 | кДж/кг·К |
| Скрытая теплота плавления | 100 | кДж/кг |
| Теплопроводность | 0,20 | Вт/м·К |
| Плотность | 910 | кг/м³ |

**Пример расчета:**

Суточное поступление масла: 10 000 кг
Температура поступления: +4°C
Конечная температура: -23°C
Время охлаждения: 48 часов

Выше точки замерзания (-2°C):
Q₁ = 10 000 × 2,3 × (4 - (-2)) = 138 000 кДж

Фазовое изменение (предполагаемое содержание воды 12%):
Q₂ = 10 000 × 0,12 × 100 = 120 000 кДж

Ниже точки замерзания:
Q₃ = 10 000 × 1,8 × ((-2) - (-23)) = 378 000 кДж

Общее удаление тепла: Q = 138 000 + 120 000 + 378 000 = 636 000 кДж

Среднее охлаждение: 636 000 / (48 × 3 600) = 3,68 кВт

Среднее за сутки в течение 24 часов: 636 000 / (24 × 3 600) = 7,36 кВт

### Нагрузки от оборудования, освещения и персонала

**Тепловыделение оборудования:**

| Оборудование | Тепловыделение | Цикл работы |
|-------------|----------------|-----------|
| Электрический погрузчик | 5 кВт | 25-50% |
| Пропановый погрузчик | 12 кВ | 25-50% |
| Конвейерная система | 2-4 кВ | 50-75% |
| Упаковочное оборудование | 3-6 кВт | 60-80% |

**Нагрузка от освещения:**

LED-освещение: 5-8 Вт/м² площади пола
Цикл работы: 30-50% (управление по движению)

**Тепловыделение от персонала:**

Легкие работы при -23°C: 350 Вт на человека
Присутствие: 2-4 человека во время операций погрузки/разгрузки

**Пример расчета:**

Площадь пола хранилища: 600 м²

Оборудование: 2 электрических погрузчика × 5 кВт × 0,40 цикл = 4,0 кВт
Освещение: 600 м² × 6 Вт/м² × 0,40 цикл = 1,44 кВт
Персонал: 3 человека × 0,35 кВт × 0,30 присутствие = 0,32 кВт

Q_misc = 4,0 + 1,44 + 0,32 = 5,76 кВт

### Резюме общей нагрузки

Пример замороженного хранилища:

| Компонент нагрузки | Тепловая нагрузка (кВт) | Процент |
|------------------|------------------------|---------|
| Передача тепла | 11,6 | 22% |
| Инфильтрация | 20,0 | 38% |
| Охлаждение продукта | 7,4 | 14% |
| Оборудование | 4,0 | 8% |
| Освещение | 1,4 | 3% |
| Персонал | 0,3 | 1% |
| Коэффициент безопасности (15%) | 6,8 | 14% |
| **Общая расчетная нагрузка** | **51,5** | **100%** |

Мощность системы охлаждения: 52 кВт минимум, рекомендуется установленная мощность 60 кВт для операционной гибкости.

## Проектирование хранилища

Хранилища сливочного масла требуют специализированные конструктивные характеристики для поддержания качества продукции и операционной эффективности.

### Конфигурация помещения

**Рекомендации по размерам:**

| Параметр | Рекомендуемое значение | Обоснование |
|----------|---------------------|-----------|
| Высота потолка | 7-9 м | Максимизация объемной утилизации |
| Шаг колонн | 9-12 м | Маневренность погрузчиков |
| Ширина проходов | 3,5-4,0 м | Зазор оборудования |
| Высота погрузочной платформы | 1,2 м | Стандартная высота прицепа |
| Уклон пола | 1-2% к сливу | Чистка и санитария |

### Система теплоизоляции

**Конструкция панели:**

Теплоизолированные металлические панели (IMP) представляют стандартную конструкцию для хранилищ сливочного масла.

| Тип хранилища | Толщина изоляции | Материал сердцевины | Значение RSI |
|--------------|-----------------|------------------|------------|
| Холодильное (+2°C) | 100-125 мм | Пена PIR/PUR | RSI 5,5-7,0 |
| Замороженное (-23°C) | 150-200 мм | Пена PIR/PUR | RSI 8,5-11,0 |

**Характеристики панели:**

- Материал сердцевины: Полиизоцианурат (PIR) или полиуретан (PUR), плотность 38-42 кг/м³
- Наружное покрытие: Окрашенная сталь 0,5-0,7 мм
- Внутреннее покрытие: Нержавеющая сталь 0,5-0,7 мм или окрашенная сталь пищевого класса
- Система соединений: Cam-lock или паз-гребень с тепловым разрывом
- Класс пожарной безопасности: Класс 1 или A по ASTM E84

### Система полов

**Слои конструкции пола (снизу вверх):**

1. Несущая плита: 150-200 мм железобетона с армированием
2. Система подпольного отопления: Электрические или гликолевые трубопроводы
3. Слой изоляции: 150-250 мм экструдированного пенополистирола (XPS), прочность на сжатие 300-500 кПа
4. Паровой барьер: 0,5 мм кроссламинированного полиэтилена
5. Верхняя плита: 100-150 мм железобетона с армированием и отвердевшей поверхностью

**Подпольное отопление:**

Предотвращает пучение грунта и сохраняет структурную целостность в хранилищах замороженного хранения.

| Метод отопления | Тепловой ввод | Операционная стоимость | Управление |
|-----------------|---------------|----------------------|-----------|
| Электрическое сопротивление | 25-35 Вт/м² | Выше | Простой термостат |
| Циркуляция гликоля | 25-35 Вт/м² | Ниже | Модулирующий клапан |

Температура пола поддерживается при +2 до +5°C в помещениях замороженного хранилища.

### Системы дверей

**Двери персонала:**

- Конструкция: Теплоизолированный металл, заподлицо с порогом
- Толщина изоляции: Холодильное 75 мм, замороженное 100 мм
- Фурнитура: Механизм самозакрывания, внутренняя кнопка аварийного открытия
- Тепловой разрыв: Полный периметр рамы
- Подогреваемая рама: Электрическое сопротивление для предотвращения обледенения

**Двери для погрузчиков:**

- Тип: Вертикальный подъем или горизонтальное скольжение
- Толщина изоляции: Холодильное 100 мм, замороженное 150 мм
- Тамбур: Рекомендуется для замороженного хранилища, глубина 3-4 м
- Полосовые завесы: Прозрачный ПВХ, перекрытие 200-300 мм, установка на обоих проемах тамбура
- Управление трафиком: Система красно-зеленого светофора, блокировка дверей

**Грузовые двери:**

- Тип: Теплоизолированные секционные верхние
- Толщина изоляции: 100 мм минимум
- Доковое уплотнение: Надувное укрытие с вспененной спинкой
- Скорость двери: Высокоскоростные двери (0,6-1,0 м/с) минимизируют инфильтрацию

## Проектирование системы охлаждения

Хранилища сливочного масла используют аммиачные или синтетические системы охлаждения в зависимости от размера помещения и нормативных требований.

### Архитектура системы

**Малые помещения (<500 м³):**

- Компактные системы прямого расширения (DX)
- Холодильный агент: R-404A, R-448A, R-449A (переход на альтернативы с низким ПГП)
- Испаритель: Блочный охладитель с электрическим размораживанием
- Мощность: 15-75 кВт

**Средние помещения (500-5 000 м³):**

- Система переизбытка жидкости или циркуляции с насосом
- Холодильный агент: Аммиак (R-717) или R-404A/альтернативы
- Испаритель: Блочный охладитель или потолочный змеевик
- Мощность: 75-500 кВт

**Большие помещения (>5 000 м³):**

- Промышленная система аммиака переизбытка жидкости или термосифон
- Холодильный агент: Аммиак (R-717)
- Испаритель: Потолочный подвесной змеевик с центробежными вентиляторами
- Мощность: 500-5 000+ кВт

### Выбор испарителя

**Характеристики блочных охладителей:**

| Тип хранилища | TD | Шаг оребрения | Метод размораживания | Скорость на входе |
|--------------|-----|-------------|---------------------|------------------|
| Холодильное | 6°C | 4-6 мм | Внецикловое | 2,0-2,5 м/с |
| Замороженное | 10°C | 6-10 мм | Электр./горячий газ | 2,5-3,0 м/с |

**Требования цикла размораживания:**

Испарители замороженного хранилища требуют периодического размораживания для поддержания производительности.

| Метод размораживания | Частота | Продолжительность | Потребление энергии |
|---------------------|---------|------------------|-------------------|
| Внецикловое воздухом | Каждые 8-12 ч | 45-90 мин | Базовый |
| Электрическое сопротивление | Каждые 8-12 ч | 20-30 мин | +5-8% годовых |
| Горячий газ | Каждые 8-12 ч | 15-25 мин | +2-4% годовых |

Размораживание горячим газом обеспечивает самый короткий цикл с минимальным энергетическим штрафом, предпочтительно для объектов с высокой нагрузкой.

## Контроль окружающей среды в упаковочной зоне

Помещения для упаковки сливочного масла, расположенные рядом с хранилищами, требуют различных условий окружающей среды.

### Условия в упаковочном помещении

| Параметр | Требование | Обоснование |
|----------|-----------|-----------|
| Температура | +10 до +15°C | Баланс удобства работы и сохранения |
| Относительная влажность | 50-60% | Предотвращение конденсации на холодном масле |
| Давление воздуха | +10 до +15 Па | Предотвращение поступления загрязнений |
| Воздухообмены | 15-20 кратных в час | Удаление запахов и тепла |
| Фильтрация | MERV 13 минимум | Контроль загрязнения частицами |

**Протокол перехода температуры:**

Масло, перенесенное из замороженного хранилища, требует контролируемого отпускания перед упаковкой для предотвращения конденсации на холодных поверхностях.

**Процедура отпускания:**

1. Перемещение из замороженного хранилища (-23°C) в помещение отпускания (+2°C): 24-48 часов
2. Перемещение из помещения отпускания в упаковочную зону (+12°C): 2-4 часа
3. Упаковка сразу после достижения температуры упаковочной зоны
4. Возврат упакованного продукта в холодильное хранилище в течение 2 часов

**Холодильная нагрузка упаковочной зоны:**

Выше, чем в хранилище из-за:
- Плотность персонала: 10-15 Вт/м²
- Тепловыделение оборудования: 15-25 Вт/м²
- Освещение: 300-500 люкс требует 10-15 Вт/м²
- Тепловой прирост продукта от окружающей среды

Типичная холодильная нагрузка: 150-250 Вт/м² площади пола

## Процедуры размораживания

Контролируемое размораживание поддерживает качество масла при переходе из замороженного в холодильное хранилище для распределения.

### Методы размораживания

| Метод | Требуемое время | Контроль температуры | Влияние на качество |
|-------|-----------------|---------------------|------------------|
| Холодильный воздух | 48-72 часа | Отличный | Лучшее качество |
| Контролируемая комнатная температура | 24-36 часов | Хорошее | Приемлемое |
| Теплая циркуляция воздуха | 12-24 часа | Удовлетворительное | Риск нагрева поверхности |
| Микроволновая печь (только розница) | Минуты | Плохое | Не рекомендуется |

**Рекомендуемый протокол размораживания:**

1. Перемещение замороженного масла (-23°C) в холодильное помещение (+2°C)
2. Поддержание холодильной температуры 48-72 часа в зависимости от размера упаковки
3. Мониторинг температуры центра продукта термометром
4. Целевая конечная температура: +4°C по всему продукту
5. Переработка или распределение в течение 7 дней после размораживания

**Оценка времени размораживания:**

Время размораживания зависит от размеров упаковки и теплофизических свойств.

**Упрощенный расчет:**

t = (x² × ρ × c_p) / (4 × k × ΔT)

Где:
- t = время размораживания (часы)
- x = половина толщины упаковки (м)
- ρ = плотность (910 кг/м³)
- c_p = удельная теплоемкость (1,8 кДж/кг·К замороженное, 2,3 кДж/кг·К оттаявшее, использовать среднее 2,0)
- k = теплопроводность (0,20 Вт/м·К)
- ΔT = разность температур между помещением размораживания и центром масла (К)

**Пример:**

Блок масла 25 кг: 0,30 м × 0,20 м × 0,15 м
Половина толщины (ограничивающее измерение): x = 0,075 м
Температура помещения: +2°C
Начальная температура масла: -23°C
ΔT = 2 - (-23) = 25 К

t = (0,075² × 910 × 2 000) / (4 × 0,20 × 25) = 51 188 / 20 = 2 559 секунд = 42,7 часа

Практическое время размораживания с запасом безопасности: 48-60 часов

### Проектирование помещения размораживания

Специализированные помещения размораживания оптимизируют пропускную способность и контроль качества.

**Параметры проектирования:**

- Температура: +2 до +4°C
- Циркуляция воздуха: 0,5-1,0 м/с вокруг продукта
- Относительная влажность: 80-85%
- Производительность: 20-30% объема замороженного хранилища для непрерывной работы
- Стеллажи: Открытые стальные полки, шаг 600-750 мм для циркуляции воздуха

## Системы мониторинга и управления

Автоматизированный мониторинг обеспечивает консистентные условия хранения и раннее выявление неисправностей оборудования.

### Критические точки мониторинга

| Параметр | Место измерения | Порог тревоги | Время отклика |
|----------|-----------------|--------------|---------------|
| Температура | Несколько мест в помещении | ±2°C от уставки | Немедленно |
| Влажность | Возвратный воздух испарителя | ±10% от уставки | 1 час |
| Время открытия двери | Каждая дверь | >3 минут | Немедленно |
| Размораживание испарителя | Температура выходного воздуха | >8°C | Немедленно |
| Давление охлаждения | Всасывание и нагнетание | По техническим данным системы | Немедленно |
| Потребление энергии | Главная электрическая панель | >115% базового | 15 минут |

**Требования к регистрации данных:**

- Частота выборки: Каждые 5-15 минут
- Сохранение данных: Минимум 2 года для соответствия HACCP
- Анализ тенденций: Еженедельный обзор для выявления постепенной деградации
- Оповещение: Email, SMS и телефон персоналу техническое обслуживание

### Стратегии управления

**Управление температурой:**

- Основное: Модуляция мощности охлаждения через компрессорные ступени или привод переменной скорости
- Вспомогательное: Циклирование вентилятора испарителя для снижения скорости теплопередачи
- Уставка: +2°C холодильное, -23°C замороженное
- Мертвая зона: 1-2°C для предотвращения короткого цикла

**Управление влажностью:**

- Оптимизация TD испарителя: Большее TD увеличивает осушение
- Регулировка частоты размораживания: Более частое размораживание снижает чрезмерное осушение
- Дополнительное увлажнение: Впрыск пара при необходимости

**Оптимизация энергии:**

- Ночное снижение: Повышение температуры морозилки на 2-3°C в периоды низкого доступа (требуется проверка влияния на качество)
- Размораживание по требованию: Инициирование цикла размораживания на основе измерения падения давления, а не по расписанию
- Вентиляторы переменной скорости: Снижение скорости вентилятора при снижении охлаждающей нагрузки

## Резюме характеристик оборудования

Ключевые характеристики оборудования для проектирования хранилищ сливочного масла.

### Оборудование охлаждения

**Система компрессора:**

| Размер объекта | Тип компрессора | Диапазон мощности | КПД двигателя |
|----------------|-----------------|-------------------|---------------|
| Малый | Спиральный | 15-75 кВт | IE2 минимум |
| Средний | Винтовой | 75-500 кВт | IE3 предпочтительно |
| Большой | Винтовой (аммиак) | 500-5 000 кВт | IE3/IE4 |

**Блочные охладители:**

| Тип хранилища | Воздухопроизводительность | Мощность вентилятора | Мощность размораживания |
|--------------|---------------------------|----------------------|----------------------|
| Холодильное | 3 000-5 000 м³/ч на кВт | 150-250 Вт на кВт | N/A |
| Замороженное | 2 500-4 000 м³/ч на кВт | 200-300 Вт на кВт | 50-80 Вт на кВт |

### Электрические требования

| Система | Потребляемая мощность | Напряжение | Защита |
|--------|----------------------|-----------|--------|
| Охлаждение | 0,25-0,35 кВт на кВт охлаждения | 480В 3-фазный | Автомат, перегруз |
| Вентиляторы испарителя | По данным производителя | 208-480В 3-фазный | Пускатель двигателя |
| Освещение | 5-8 Вт/м² | 120-277В | Управление фото/движением |
| Подпольное отопление | 25-35 Вт/м² | 208-480В | УЗИП, контактор |
| Управление | 500-2 000 Вт | 120В | Резервное питание UPS |

### Изоляция и конструкция

**Характеристики материалов:**

- Панели стена/потолок: Пена PIR/PUR, λ = 0,022-0,024 Вт/м·К
- Изоляция пола: Пена XPS, λ = 0,029-0,032 Вт/м·К, прочность на сжатие 300-500 кПа
- Паровой барьер: КЛПЭ 0,4-0,6 мм, проницаемость <0,06 пермов
- Финишное покрытие пола: Эпоксидное или полиуретановое покрытие, светлый цвет для видимости

**Стандарты установки:**

- ASHRAE Guideline 36: High-Performance Sequences of Operation
- IIAR 2: Equipment, Design, and Installation of Closed-Circuit Ammonia Mechanical Refrigerating Systems
- ASTM C1289: Standard Specification for Faced Rigid Cellular Polyisocyanurate Thermal Insulation Board

## Обеспечение качества и тестирование

Процедуры ввода в эксплуатацию проверяют надлежащую установку и работу перед использованием в производстве.

### Испытание производительности

**Тест однородности температуры:**

1. Установка откалиброванных датчиков температуры в 9 местах (сетка 3×3) на уровне продукта
2. Работа системы при расчетных условиях в течение 24 часов
3. Запись температур с интервалом 15 минут
4. Расчет максимального разброса температуры
5. Критерий приемки: ΔT < 2°C между любыми двумя местами

**Тест охлаждения:**

1. Загрузка хранилища на 50% емкости имитатором продукта (вода в контейнерах)
2. Запуск системы с продуктом при комнатной температуре
3. Регистрация времени достижения температуры хранилища по всему продукту
4. Критерий приемки: Весь продукт в диапазоне ±2°C от уставки в течение расчетного времени охлаждения (обычно 48 часов для замороженного хранилища)

**Тест инфильтрации:**

1. Герметизация помещения до +25 Па калиброванным вентилятором
2. Измерение воздушного потока, требуемого для поддержания давления
3. Расчет воздухообменов в час
4. Критерий приемки: <1,5 воздухообменов в час при +25 Па для замороженного хранилища, <2,5 кратных в час для холодильного хранилища

### Документация валидации

Требуемая документация для соответствия HACCP и нормативным требованиям:

- Записи установки оборудования с сертификатами калибровки
- Результаты испытания производительности, демонстрирующие соответствие проекту
- Проверка последовательности системы управления
- Документация испытания сигналов тревоги
- Записи обучения операторов
- Графики обслуживания и процедуры

## Рассмотрения энергоэффективности

Хранилище сливочного масла представляет значительное потребление энергии на предприятиях переработки молока.

**Типичное распределение энергии:**

| Компонент | Процент от общего | Возможность оптимизации |
|-----------|------------------|----------------------|
| Компрессоры | 60-70% | Приводы переменной скорости, плавающее давление нагнетания |
| Вентиляторы испарителя | 15-20% | Управление переменной скоростью, работа по требованию |
| Размораживание | 5-10% | Размораживание по требованию, горячий газ против электрического |
| Подпольное отопление | 5-8% | Оптимизация изоляции, управление температурой |
| Освещение | 2-3% | Преобразование LED, датчики движения |
| Управление | <1% | N/A |

**Меры по сохранению энергии:**

1. Компрессоры переменной скорости снижают потребление энергии при частичной нагрузке на 20-30%
2. Плавающее давление нагнетания (зимняя работа) снижает работу компрессора на 10-15%
3. Размораживание по требованию исключает ненужные циклы, экономит 15-25% энергии размораживания
4. LED-освещение с управлением снижает энергию освещения на 60-75%
5. Высокоскоростные двери снижают потери от инфильтрации на 30-40%

**Оценка годового потребления энергии:**

Замороженное хранилище: площадь пола 600 м², объем 3 600 м³

Годовая энергия охлаждения = (Средняя холодильная нагрузка × 8 760 часов) / (COP системы × коэффициент эффективности при частичной нагрузке)

Средняя холодильная нагрузка ≈ 60% расчетной пиковой нагрузки = 0,60 × 52 кВт = 31,2 кВт

COP системы = 1,8 (типичный для хранилища -23°C)

Коэффициент эффективности при частичной нагрузке = 0,85

Годовая энергия = (31,2 × 8 760) / (1,8 × 0,85) = 178 400 кВт·ч/год

Энергетическая интенсивность = 178 400 / 3 600 = 49,6 кВт·ч/м³·год

Типичный диапазон для замороженного хранилища сливочного масла: 40-65 кВт·ч/м³·год в зависимости от проектирования и эксплуатации объекта.
