---
title: "Процесс сбивания масла"
aliases: ["Процесс сбивания масла"]
description: "Требования HVAC для операций сбивания масла, включая контроль температуры, тепловые нагрузки оборудования, проектирование помещений обработки и спецификации холодильных систем для периодического и непрерывного сбивания"
weight: 2
---

## Обзор процесса

Сбивание масла преобразует сливки в масло через механическое перемешивание, которое инвертирует эмульсию жир-вода. Процесс преобразует сливки (капли жира, диспергированные в воде) в масло (капли воды, диспергированные в жире). Контроль температуры при сбивании напрямую влияет на выход масла, текстуру, содержание влаги и эффективность производства.

Операция сбивания генерирует значительное тепло в результате механической работы, одновременно требуя точного поддержания температуры. Системы HVAC должны удалять тепловые нагрузки оборудования, поддерживать оптимальные рабочие температуры и контролировать влажность для предотвращения конденсации на холодных поверхностях.

## Критические параметры температуры

### Диапазон температуры сбивания

Оптимальная температура сбивания зависит от состава жира сливок и желаемых характеристик масла:

| Параметр | Диапазон температуры | Назначение |
|-----------|----------------------|-----------|
| Сбивание летних сливок | 8-10°C | Жир с более высокой точкой плавления требует более низкой температуры |
| Сбивание зимних сливок | 12-14°C | Жир с более низкой точкой плавления сбивается при более высокой температуре |
| Оптимальный общий диапазон | 10-12°C | Сбалансирует время сбивания с качеством масла |
| Температура подачи сливок | 8-13°C | Предварительно охлажденные перед входом в сбиватель |
| Выход пахты | 10-15°C | Должен выходить при температуре сбивания или выше |

Точность контроля температуры: ±0,5°C для консистентного качества масла.

Температура сбивания влияет на структуру кристаллов жира. Слишком холодно: чрезмерные потери масла в пахте. Слишком тепло: продленное время сбивания, мягкое масло, плохая текстура.

### Контроль температуры на этапах процесса

**Фаза 1: Перемешивание и дестабилизация жира**
- Продолжительность: 15-45 минут (периодический), непрерывно (непрерывные системы)
- Повышение температуры: 1-2°C от механической работы
- Требование охлаждения: Активное поддержание температуры

**Фаза 2: Формирование зёрен масла**
- Критический контроль температуры: ±0,5°C
- Генерирование тепла: 0,8-1,2 кВ на 1000 л емкости сливок
- Равномерность температуры: Необходима для консистентного размера зёрна

**Фаза 3: Слив пахты**
- Температура пахты: 10-15°C при выходе
- Время слива: 2-5 минут
- Активное охлаждение обычно не требуется

**Фаза 4: Промывка (опционально)**
- Температура промывочной воды: 2-4°C ниже температуры сбивания
- Объём: 20-40% объёма сливок
- Назначение: Удалить остаточную пахту, лактозу, белки

**Фаза 5: Обработка и засоление**
- Температура обработки: 12-15°C
- Повышение температуры: 2-4°C от механической работы
- Активное охлаждение: Требуется для непрерывных систем

## Системы периодического сбивания

### Конфигурация оборудования

Традиционные периодические сбиватели работают с прерывистыми производственными циклами:

**Барабанные сбиватели**
- Емкость: 500-5000 л сливок
- Скорость вращения: 20-35 об/мин
- Время сбивания: 30-60 минут
- Коэффициент заполнения: 35-45% от общего объёма

**Сбиватели «конец-в-конец»**
- Емкость: 1000-3000 л сливок
- Скорость вращения: 25-40 об/мин
- Время сбивания: 20-40 минут
- Более эффективный паттерн перемешивания

### Расчёты тепловой нагрузки

Механическая работа, преобразованная в тепло при периодическом сбивании:

$$Q_{мех} = P × η_{тепло} × t$$

Где:
- $Q_{мех}$ = Генерируемое тепло (кДж)
- $P$ = Мощность двигателя (кВ)
- $η_{тепло}$ = Доля преобразованная в тепло (0,85-0,95)
- $t$ = Время сбивания (секунды)

**Типичные тепловые нагрузки барабанного сбивателя:**

| Емкость сбивателя | Мощность двигателя | Скорость генерирования тепла | Общее тепло за цикл |
|-------------------|-------------------|------------------------------|-------------------|
| 1000 л сливок | 7,5 кВ | 6,4 кВ тепла | 460 кДж (30 мин) |
| 2000 л сливок | 11 кВ | 9,4 кВ тепла | 680 кДж (30 мин) |
| 3000 л сливок | 15 кВ | 12,8 кВ тепла | 920 кДж (30 мин) |
| 5000 л сливок | 22 кВ | 18,7 кВ тепла | 1345 кДж (30 мин) |

### Методы охлаждения барабанного сбивателя

**Охлаждение внешней рубашкой**
- Циркуляция гликоля/рассола через рубашку сбивателя
- Температура хладагента: 2-6°C
- Коэффициент теплопередачи: 250-400 Вт/м²·К
- Площадь рубашки: 1,5-3,0 м² на 1000 л емкости

Требуемая охлаждающая способность:

$$Q_{охлаждение} = Q_{мех} + Q_{сливки}$$

$$Q_{сливки} = m_{сливки} × c_{p,сливки} × ΔT$$

Где:
- $m_{сливки}$ = Масса сливок (кг)
- $c_{p,сливки}$ = Удельная теплоёмкость (3,8-4,0 кДж/кг·К для сливок 35-40% жира)
- $ΔT$ = Изменение температуры (К)

**Внутренние охлаждающие змеевики**
- Катушки из нержавеющей стали, погруженные в сливки
- Хладагент: Охлажденная вода или гликоль (1-4°C)
- Площадь поверхности: 0,8-1,5 м² на 1000 л емкости
- Выше эффективность теплопередачи, чем внешняя рубашка

**Комбинированные системы охлаждения**
- Как рубашка, так и внутренние змеевики
- Используются для больших сбивателей (>3000 л)
- Более быстрое восстановление температуры между циклами
- Лучшая равномерность температуры

### Контроль температуры помещения сбивания (периодический)

Условия в помещении для операций периодического сбивания:

| Параметр | Спецификация | Причина |
|----------|-------------|---------|
| Температура воздуха | 12-16°C | Предотвратить размягчение масла при обработке |
| Относительная влажность | 60-75% | Минимизировать риск конденсации |
| Воздухообмены | 15-20 ч⁻¹ | Удалить влагу, контролировать запахи |
| Скорость воздуха у оборудования | <0,3 м/с | Предотвратить высыхание поверхности |
| Стабильность температуры | ±1°C | Консистентные условия обработки |

## Системы непрерывного сбивания

### Непрерывный сбиватель Fritz

Современное высокопроизводительное производство масла использует системы непрерывного сбивания:

**Конфигурация процесса**
- Непрерывная подача сливок
- Цилиндрическая камера сбивания с внутренними мешалками
- Интегрированное разделение пахты
- Непрерывный выход масла в секцию обработки
- Производительность: 500-5000 кг масла/час

**Зоны контроля температуры**

| Зона | Функция | Температура | Метод охлаждения |
|------|---------|-------------|------------------|
| Подача сливок | Предварительная обработка | 8-12°C | Пластинчатый теплообменник выше по потоку |
| Секция сбивания | Инверсия фазы | 10-13°C | Охлаждение рубашкой, внутренние змеевики |
| Первая обработка | Начальное уплотнение | 12-14°C | Охлаждение рубашкой |
| Вторая обработка | Финальная текстура | 13-15°C | Охлаждение рубашкой |
| Экструзия | Выход масла | 12-14°C | Минимальное охлаждение |

### Тепловые нагрузки непрерывной системы

Генерирование тепла при непрерывном сбивании является постоянным во время работы:

**Тепловая нагрузка секции сбивания**

$$Q_{сбивание} = P_{двигатель} × η_{тепло} + Q_{трение}$$

Где:
- $P_{двигатель}$ = Мощность двигателя сбивания (кВ)
- $η_{тепло}$ = Эффективность преобразования тепла (0,85-0,92)
- $Q_{трение}$ = Тепло трения подшипников и уплотнений (5-10% мощности двигателя)

**Тепловая нагрузка секции обработки**

$$Q_{обработка} = P_{обработка} × η_{тепло}$$

Где $P_{обработка}$ = мощность секции обработки (обычно 30-50% мощности сбивания)

**Общие тепловые нагрузки непрерывной системы:**

| Производственная емкость | Мощность сбивания | Мощность обработки | Общая тепловая нагрузка |
|--------------------------|------------------|-------------------|----------------------|
| 500 кг/ч масла | 15 кВ | 7 кВ | 19 кВ тепла |
| 1000 кг/ч масла | 25 кВ | 11 кВ | 31 кВ тепла |
| 2000 кг/ч масла | 45 кВ | 18 кВ | 54 кВ тепла |
| 3000 кг/ч масла | 60 кВ | 25 кВ | 73 кВ тепла |
| 5000 кг/ч масла | 90 кВ | 38 кВ | 110 кВ тепла |

### Проектирование системы охлаждения непрерывного сбивателя

**Контур охлаждения рубашкой**

Требуемый расход хладагента:

$$m_{хладагент} = \frac{Q_{удалить}}{c_{p,хладагент} × ΔT_{хладагент}}$$

Где:
- $Q_{удалить}$ = Скорость удаления тепла (кВ)
- $c_{p,хладагент}$ = Удельная теплоёмкость хладагента (3,4 кДж/кг·К для 30% гликоля)
- $ΔT_{хладагент}$ = Повышение температуры через рубашку (3-6°C)

**Спецификации проектирования:**

| Параметр | Значение | Примечания |
|----------|---------|-----------|
| Температура подачи хладагента | 2-5°C | Ниже температуры сбивания |
| Температура возврата хладагента | 6-10°C | Ограниченное повышение для эффективности |
| Скорость потока | 0,5-1,2 м/с | Турбулентный поток в рубашке |
| Зазор рубашки | 25-50 мм | Равномерное распределение хладагента |
| Материал | 316 нержавеющая сталь | Молочная коррозионная стойкость |

**Требования к системе охлаждения**

Для непрерывной работы сбивателя требуется выделенная холодопроизводительность:

$$Q_{охлаждение} = Q_{сбивание} + Q_{обработка} + Q_{передача} + Q_{охлаждение,сливки}$$

$$Q_{передача} = U × A × ΔT$$

Где:
- $U$ = Общий коэффициент теплопередачи (0,8-1,2 Вт/м²·К для изолированного оборудования)
- $A$ = Площадь внешней поверхности (м²)
- $ΔT$ = Разность температур с окружающей средой (К)

Коэффициент безопасности: 1,15-1,25 для определения размера

## Управление температурой пахты

### Характеристики пахты

Пахта, выходящая из сбивателя, содержит:
- 0,4-0,7% жира (представляет потери масла)
- 3,5-4,0% белка
- 4,5-5,0% лактозы
- Температура: 10-15°C при выходе

### Восстановление тепла пахты

Явное тепло в пахте может быть восстановлено:

$$Q_{пахта} = m_{пахта} × c_{p,пахта} × (T_{пахта} - T_{опор})$$

Где:
- $m_{пахта}$ = Массовый расход (кг/с)
- $c_{p,пахта}$ = 3,9 кДж/кг·К (приблизительно как обезжиренное молоко)
- $T_{пахта}$ = Температура выхода (°C)
- $T_{опор}$ = Эталонная температура, обычно 4°C хранения

**Проектирование системы восстановления тепла**

Пластинчатый теплообменник для обмена пахта-сливки:
- Горячая сторона: Пахта 12-15°C → охлажденная до 4-6°C
- Холодная сторона: Входящие сливки нагреваются на 3-5°C
- Эффективность теплопередачи: 0,6-0,75
- Энергетическая экономия: 15-25% нагрузки охлаждения сливок

| Производственный расход | Расход пахты | Восстановленное тепло | Энергетическая ценность |
|--------------------------|--------------|----------------------|------------------------|
| 500 кг/ч масла | 450 л/ч | 4,5 кВ | 4 ГДж/месяц |
| 1000 кг/ч масла | 900 л/ч | 9,0 кВ | 8 ГДж/месяц |
| 2000 кг/ч масла | 1800 л/ч | 18,0 кВ | 16 ГДж/месяц |
| 5000 кг/ч масла | 4500 л/ч | 45,0 кВ | 40 ГДж/месяц |

Предполагает 20 часов/день работу, 22 дня/месяц.

## Проектирование HVAC помещения обработки

### Условия проектирования

**Условия летнего проектирования**
- Наружные: 32°C ТБ, 24°C ТВ
- Внутренние: 14°C, 70% ОВ
- Нагрузка холодопроизводительности: Максимальная

**Условия зимнего проектирования**
- Наружные: -10°C
- Внутренние: 14°C, 65% ОВ
- Тепловая нагрузка: Минимальная из-за тепла оборудования

### Компоненты охлаждающей нагрузки

**1. Поступление тепла оборудования**

Сумма всего оборудования сбивания и обработки, как рассчитано выше.

**2. Нагрузка передачи**

$$Q_{передача} = U_{стена} × A_{стена} × (T_{наружн} - T_{внутр}) + U_{крыша} × A_{крыша} × (T_{наружн} - T_{внутр} + ΔT_{солнце})$$

Где:
- $U_{стена}$ = 0,25-0,35 Вт/м²·К (изолированная стена)
- $U_{крыша}$ = 0,20-0,28 Вт/м²·К (изолированная крыша)
- $ΔT_{солнце}$ = 10-15°C (солнечная нагрузка на крышу)

**3. Нагрузка инфильтрации**

$$Q_{инфильтр} = n × V × ρ_{воздух} × (h_{наружн} - h_{внутр})$$

Где:
- $n$ = Скорость воздухообмена от инфильтрации (0,5-1,0 ч⁻¹)
- $V$ = Объём помещения (м³)
- $ρ_{воздух}$ = Плотность воздуха (1,2 кг/м³)
- $h$ = Энтальпия из диаграммы психрометрии (кДж/кг)

**4. Нагрузка от освещения**

$$Q_{освещение} = W_{освещение} × A_{пол} × f_{исполью}$$

Где:
- $W_{освещение}$ = 8-12 Вт/м² (светодиодное освещение)
- $A_{пол}$ = Площадь пола (м²)
- $f_{использ}$ = Коэффициент использования (0,8-1,0)

**5. Нагрузка от занятости**

$$Q_{занятость} = n_{люди} × (Q_{чувствит} + Q_{скрытая})$$

Где:
- $n_{люди}$ = Количество операторов
- $Q_{чувствит}$ = 75 Вт/человек (легкая работа при 14°C)
- $Q_{скрытая}$ = 55 Вт/человек

**6. Нагрузка продукции**

Пренебрежимо мала для сбивания, так как сливки входят при температуре близкой к комнатной.

### Сводка общей охлаждающей нагрузки

Для типичного объекта непрерывного производства масла (емкость 2000 кг/ч):

| Компонент нагрузки | Поступление тепла (кВ) | Процент |
|-------------------|----------------------|---------|
| Оборудование (сбивание + обработка) | 54,0 | 68% |
| Передача (стены, крыша) | 8,5 | 11% |
| Инфильтрация | 6,2 | 8% |
| Освещение (200 м² пола) | 2,0 | 3% |
| Занятость (4 оператора) | 0,5 | 1% |
| Вентиляционный воздух (подпитка) | 7,8 | 10% |
| **Итого** | **79,0** | **100%** |

Расчётная мощность с коэффициентом безопасности (1,15): 91 кВ

### Конфигурация системы HVAC

**Рекомендуемая система: Канальная прямая расширение с переподогревом**

**Спецификации установки обработки воздуха**
- Объём подачи воздуха: 8000-12000 м³/ч (15-20 ч⁻¹)
- Температура подачи воздуха: 8-10°C
- Температура обратного воздуха: 14-15°C
- Смешанный воздух: 70% обратный, 30% наружный (минимальная вентиляция)
- Охлаждающий серпантин: DX испаритель, 3-5°C температура испарения
- Переподогревающий серпантин: Горячий газ или электрический, для контроля влажности
- Фильтр подачи воздуха: MERV 8 (минимум), MERV 11 (рекомендуется)

**Система охлаждения**
- Тип: Прямое расширение или гликолевой контур из центральной установки
- Хладагент: R-404A, R-507A, или R-448A (альтернативы HFO)
- Температура испарения: 0 до -5°C
- Температура конденсации: 35-45°C (воздушное охлаждение), 30-38°C (водяное охлаждение)
- Тип компрессора: Винтовой или спиральный для непрерывной работы

**Стратегия контроля влажности**

Помещения сбивания требуют осушения для предотвращения конденсации на холодных поверхностях оборудования.

Скорость удаления влаги:

$$m_{влага} = ρ_{воздух} × Q_{воздух} × (ω_{наружн} - ω_{внутр})$$

Где:
- $ρ_{воздух}$ = 1,2 кг/м³
- $Q_{воздух}$ = Объём наружного воздуха (м³/с)
- $ω$ = Коэффициент влажности из диаграммы психрометрии (кг влаги/кг сухого воздуха)

Осушение охлаждающим серпантином:
- Температура поверхности серпантина: 2-4°C (ниже точки росы)
- Удаление конденсата: 2-5 л/ч на 1000 м³/ч наружного воздуха
- Требование переподогрева: 1,5-3 кВ на 1000 м³/ч для достижения температуры подачи

### Проектирование распределения воздуха

**Подача подачи воздуха**
- Диффузоры высокого бокового стены или перфорированный воздуховод
- Длина выброса: 10-15 м
- Скорость выброса: 3-5 м/с
- Конечная скорость в рабочей зоне: <0,3 м/с
- Температурный перепад: 4-6°C ниже комнатной

**Сбор обратного воздуха**
- Обратные воздухозаборы низкого бокового стены или уровня пола
- Расположение: От поставки воздуха в сторону обеспечения циркуляции
- Скорость возврата: <2,5 м/с на решётках
- Путь обратного воздуха: Минимум 3 м от выброса подачи

**Требования вентиляционного воздуха**

Минимальный наружный воздух для контроля запаха и нагнетания давления:
- 0,5 л/с на м² площади пола (минимум)
- Или 20-30% объёма подачи
- Положительное давление: 5-10 Па относительно соседних пространств

## Спецификации оборудования

### Требования охлаждения барабанного сбивателя

**Небольшой барабанный сбиватель (1000-2000 л)**
- Охлаждающая способность рубашки: 8-12 кВ
- Расход хладагента: 15-25 л/мин
- Температура хладагента: 2-4°C
- Регулирующий клапан: Модулирующий, сигнал 0-10 VDC
- Датчик температуры: RTD, точность ±0,2°C

**Большой барабанный сбиватель (3000-5000 л)**
- Охлаждающая способность рубашки: 18-28 кВ
- Охлаждающая способность внутренней катушки: 10-15 кВ (если используется)
- Общий расход хладагента: 40-70 л/мин
- Температура хладагента: 2-4°C
- Контроль: Каскадный контроль, внутренний контур на клапане хладагента, внешний контур на температуре сливок

### Требования охлаждения непрерывного сбивателя

**Средняя емкость (1000-2000 кг/ч масла)**
- Охлаждение секции сбивания: 25-35 кВ
- Охлаждение секции обработки: 15-20 кВ
- Общий расход хладагента: 60-90 л/мин
- Температура подачи хладагента: 2-5°C
- Температура возврата хладагента: 6-10°C
- Контроль температуры: PID с компенсацией по опережающей информации

**Высокая емкость (3000-5000 кг/ч масла)**
- Охлаждение секции сбивания: 50-75 кВ
- Охлаждение секции обработки: 30-45 кВ
- Общий расход хладагента: 140-200 л/мин
- Несколько зон охлаждения с независимым контролем
- Резервные контуры охлаждения для непрерывности производства

### Определение размера установки охлаждения

Общая холодопроизводительность для объекта сбивания масла:

$$Q_{охлаждение,итого} = Q_{оборудование} + Q_{помещение} + Q_{охлаждение,пахта} + Q_{разное}$$

**Охлаждение оборудования:**
- Охлаждение рубашки/катушки сбивателя
- Температура: -2 до +5°C подача гликоля
- Требуется немедленный ответ

**Охлаждение помещения HVAC:**
- Система кондиционирования воздуха
- Температура: 0 до -5°C испарения
- Непрерывная работа

**Охлаждение пахты:**
- Охлаждение бака хранения
- Температура: 0 до +2°C подача гликоля
- Плановая работа

Подход проектирования: Отдельные контуры охлаждения для охлаждения оборудования и кондиционирования помещения для независимого контроля и обслуживания.

## Рассмотрения энергетической эффективности

### Возможности восстановления тепла

**1. Восстановление тепла пахты**
- Предварительный нагрев входящих сливок
- Восстановление энергии: 15-25% нагрузки охлаждения сливок
- Период окупаемости: 1-2 года

**2. Восстановление тепла компрессора**
- Осушитель горячего газа для генерации горячей воды
- Нагрев воды до 50-60°C для систем CIP
- Восстановление энергии: 20-30% мощности компрессора
- Период окупаемости: 2-3 года

**3. Восстановление тепла выхлопного воздуха**
- Гликолевый контур или тепловая труба
- Предварительный подогрев вентиляционного воздуха зимой
- Эффективность восстановления энергии: 50-65%
- Период окупаемости: 3-5 лет (в зависимости от климата)

### Применение приводов переменной скорости

**Компрессоры холодопроизводительности**
- Вариация нагрузки: 40-100% во время периодической работы, 70-100% непрерывная
- Энергетическая экономия: 15-25% по сравнению со ступенчатым управлением
- Требуемое снижение: Минимум 3:1

**Вентиляторы установки обработки воздуха**
- Переменный объём воздуха для следования за нагрузкой
- Способность понижения ночью
- Энергетическая экономия: 20-35% по сравнению с постоянным объёмом

**Циркуляционные насосы хладагента**
- Модуляция потока на основе требования контроля температуры
- Энергетическая экономия: 10-20% по сравнению с постоянным потоком

### Оптимизация энергии операции

**Оптимизация уставки температуры**
- Сбивание при верхнем конце приемлемого диапазона (12-13°C вместо 8-10°C)
- Уменьшает нагрузку охлаждения на 20-30%
- Должна сбалансировать требования качества масла

**Оптимизация расписания периодических операций**
- Выравнивание пиковых нагрузок сбивания с тарифами вне пик
- Холодное хранение сливок для гибкого планирования
- Потенциальная экономия затрат: 15-30% на рынках временных тарифов

**Стратегии снижения нагрузки**
- Предварительное охлаждение оборудования в часы вне пик
- Использование тепловой массы
- Участие в программах управления спросом

## Проектирование системы управления

### Архитектура контроля температуры

**Контроль барабанного сбивателя**
- PID-управление на температуре сливок
- Управляемая переменная: Положение клапана хладагента
- Уставка: 10-13°C (в зависимости от продукции)
- Точность управления: ±0,5°C
- Настройка: Консервативная (минимизировать перерегулирование)

**Управление непрерывным сбивателем**
- Каскадный контроль много-зонный
- Внутренний контур: Температура хладагента (быстрый ответ)
- Внешний контур: Температура продукции (медленный ответ)
- Опережающая информация: Расход сливок и температура
- Точность управления: ±0,3°C

### Интеграция контроля HVAC

**Контроль температуры помещения**
- Модулирующее охлаждение через поток хладагента или клапан хладагента
- Переподогрев для контроля влажности
- Уставка: 14°C ±1°C
- Понижение ночью: 16-18°C (в периоды без занятия)

**Контроль влажности**
- Целевое значение: 65-70% ОВ
- Метод: Переохлаждение и переподогрев
- Осушение активно при ОВ > 72%
- Увлажнение обычно не требуется

**Контроль вентиляции**
- Основанное на CO₂ управление вентиляцией по требованию (если занятость варьируется)
- Положение клапана минимального наружного воздуха: 30%
- Максимальный наружный воздух: 100% (свободное охлаждение при наличии)

## Требования обслуживания

### Обслуживание системы охлаждения

**Еженедельные задачи**
- Проверить уровни и давления хладагента
- Проверить утечки на соединениях
- Проверить производительность контроля температуры
- Очистить фильтры хладагента

**Ежемесячные задачи**
- Протестировать концентрацию хладагента (если гликоль)
- Проверить работу насоса хладагента
- Проверить работу регулирующего клапана
- Проанализировать данные тренда температуры

**Ежеквартальные задачи**
- Полная CIP (очистка-на-месте) системы охлаждения
- Заменить хладагент (если требуется)
- Пересчитать калибровку всех датчиков температуры
- Протестировать системы аварийного отключения

**Ежегодные задачи**
- Полное обслуживание системы охлаждения
- Очистка и осмотр воздуховодов
- Калибровка системы управления
- Измерения потока воздуха и балансировка

### Обслуживание системы HVAC

**Ежемесячные задачи**
- Заменить/очистить фильтры воздуха
- Проверить уровни и давления хладагента
- Проверить слив конденсата
- Проверить последовательности управления

**Ежеквартальные задачи**
- Очистить змеевики испарителя и конденсатора
- Проверить ремни вентилятора и подшипники
- Протестировать работу контроля влажности
- Проанализировать тренды потребления энергии

**Ежегодные задачи**
- Полное обслуживание системы холодопроизводительности
- Очистка и осмотр воздуховодов
- Калибровка системы управления
- Измерения потока воздуха и балансировка

## Рассмотрения безопасности

### Безопасность температуры

**Сигнал высокой температуры**
- Уставка: 16°C (процесс сбивания)
- Действие: Предупредить оператора, уменьшить производительность
- Последствие отказа: Мягкое масло, проблемы качества

**Сигнал низкой температуры**
- Уставка: 7°C (процесс сбивания)
- Действие: Предупредить оператора, уменьшить охлаждение
- Последствие отказа: Продленное время сбивания, потери масла

### Безопасность хладагента

**Обнаружение хладагента**
- Датчики в помещениях оборудования и занятых пространствах
- Уровень сигнализации: 25% от TLV-TWA
- Активация аварийной вентиляции: 50% от TLV-TWA

**Процедуры в чрезвычайных ситуациях**
- План ответа на утечку хладагента
- Пороги эвакуации
- Вместимость аварийной вентиляции: 0,3 м³/с на кг заряда хладагента

### Безопасность персонала

**Защита холодной поверхности**
- Ограждающие перила вокруг холодного оборудования
- Предупреждающие знаки на поверхностях ниже-амбиентной температуры
- Требования средств индивидуальной защиты

**Безопасность электрическая**
- Оборудование во влажных зонах: IP67 минимум
- Защита GFCI для цепей 120В
- Процедуры блокировки/маркировки для обслуживания

---

**Связанные темы:**
- Старение и охлаждение сливок
- Обработка масла и текстуризация
- CIP системы для оборудования сбивания
- Проектирование системы хладагента для молочной обработки
