---
title: "Подготовка сливок"
aliases: ["Подготовка сливок"]
description: "Комплексное техническое руководство по системам HVAC и охлаждения для подготовки сливок в производстве масла, включая тепловые нагрузки пастеризации, требования охлаждения, управление температурой кристаллизации и контроль окружающей среды в технологических помещениях."
weight: 1
---

## Обзор

Подготовка сливок представляет критический первый этап производства масла, требующий точного теплового контроля на нескольких этапах процесса. Системы HVAC и охлаждения должны управлять значительными тепловыми нагрузками пастеризации (95°C), обеспечивая точное охлаждение до температуры сбивания (8-14°C) и поддерживая условия кристаллизации. Управление окружающей средой в технологическом помещении обеспечивает качество продукта и безопасность рабочих при этих интенсивных по температуре операциях.

## Приемка и хранение сливок

### Контроль температуры приемки

Сырые сливки поступают на перерабатывающие предприятия при температурах от 4 до 10°C в зависимости от систем охлаждения на ферме и продолжительности транспортировки. Приемные зоны требуют холодопроизводительности для предотвращения повышения температуры во время выгрузки и первоначального хранения.

**Спецификации приемного причала:**
- Температура окружающей среды: 10-15°C
- Воздухообмены: 15-20 ACH50
- Относительная влажность: 70-80%
- Избыточное давление: 12-25 Па для минимизации поступления загрязнений

### Охлаждение резервуара хранения

Резервуары хранения сливок поддерживают продукт при 4-6°C до переработки. Расчеты холодопроизводительности должны учитывать:

**Компоненты тепловой нагрузки:**

| Источник | Нагрузка (Вт/м³) | Примечания |
|----------|------------------|-----------|
| Передача через стены | 8-12 | Предположение изолированного резервуара |
| Тепло двигателя мешалки | 15-25 | Непрерывное мягкое перемешивание |
| Тепло дыхания продукта | 2-4 | Бактериальная активность |
| Проникновение из окружающей среды | 3-6 | Отверстия резервуара, пробоотбор |
| **Общая удельная нагрузка** | **28-47** | **На кубический метр сливок** |

Для резервуара хранения объемом 10 000 л общая нагрузка охлаждения:

Q_storage = V × ρ × q_specific

Где:
- V = 10 м³
- ρ = 1,01 (плотность сливок относительно воды)
- q_specific = 37,5 Вт/м³ (среднее значение)

Q_storage = 10 × 1,01 × 37,5 = 379 Вт ≈ 1 294 кДж/ч

### Управление окружающей средой в помещении хранения

Помещения хранения, содержащие несколько резервуаров, требуют управления окружающей средой:

- Температура: 4-8°C
- Контроль влажности: 75-85% ОВ для предотвращения конденсации на холодных поверхностях
- Распределение воздуха: Диффузоры низкой скорости (0,15-0,25 м/с) для минимизации подсыхания поверхности
- Система охлаждения: Прямое расширение или гликолевый контур с 3-5 K перепада температур

## Тепловая нагрузка пастеризации

### Пастеризация при высокой температуре в течение короткого времени (HTST)

Сливки подвергаются HTST пастеризации при 95°C в течение 15-30 секунд для уничтожения патогенных бактерий и инактивации ферментов, вызывающих посторонние вкусы. Этот процесс генерирует значительные нагрузки нагрева и последующего охлаждения.

**Требования к нагреву:**

Q_heat = ṁ × c_p × ΔT

Для потока сливок 5 000 кг/ч:
- ṁ = 5 000 кг/ч = 1,389 кг/с
- c_p = 3,35 кДж/(кг·К) для сливок с содержанием жира 35%
- ΔT = 95 - 5 = 90 К (от температуры хранения к пастеризации)

Q_heat = 1,389 × 3,35 × 90 = 419 кВт ≈ 449 ГДж/ч

### Системы рекуперации тепла

Регенеративные теплообменники рекуперируют 85-95% тепла пастеризации, предварительно подогревая входящие холодные сливки выходящими горячими пастеризованными сливками. Это драматически снижает чистые нагрузки нагрева и охлаждения.

**При 90% эффективности регенерации:**

Чистая нагрузка нагрева = 419 кВт × (1 - 0,90) = 41,9 кВт

Чистая нагрузка охлаждения (для удаления тепла после регенерации):

Q_cool_regenerated = 419 кВт × 0,90 = 377 кВт

Это регенерированное тепло по-прежнему должно быть удалено, но поступает в секцию охлаждения при более высокой температуре, улучшая эффективность системы охлаждения.

### HVAC помещения пастеризатора

Оборудование пастеризации генерирует значительное излучение и конвективное тепло, повышающее температуру помещения:

**Компоненты тепловой нагрузки помещения:**

| Источник | Тепловыделение (кВт) | Основание расчета |
|----------|----------------------|-------------------|
| Излучение оборудования | 12-18 | 3-4% технологического тепла |
| Тепло двигателя (насосы) | 8-12 | Двигатель 15 кВт при КПД 80% |
| Потери системы горячей воды | 5-8 | Трубопроводы, клапаны, соединения |
| Освещение | 3-5 | LED светильники, 10 Вт/м² |
| Персонал | 4-6 | 4 оператора по 120 Вт явного тепла каждый |
| Нагрузка вентиляции | 15-25 | Кондиционирование приточного воздуха |
| **Общая нагрузка помещения** | **47-74** | **Среднее 60 кВт** |

Условия проектирования помещения:
- Установка температуры: 18-22°C
- Влажность: 50-60% ОВ
- Воздухообмены: 12-15 ACH (удаление тепла и пара)
- Вытяжка: Локальные вытяжные зонты над источниками пара

## Охлаждение до температуры сбивания

### Первичная стадия охлаждения

После пастеризации сливки требуют быстрого охлаждения для остановки бактериального роста и подготовки к контролируемому созреванию. Целевая температура: 8-14°C в зависимости от типа масла и сезона.

**Расчет нагрузки охлаждения:**

Q_cool_primary = ṁ × c_p × ΔT

Для производительности 5 000 кг/ч:
- ṁ = 1,389 кг/с
- c_p = 3,35 кДж/(кг·К)
- ΔT = 95 - 11°C = 84 К (до средней температуры подготовки к сбиванию)

Q_cool_primary = 1,389 × 3,35 × 84 = 391 кВт ≈ 1 341 ГДж/ч

С регенеративным теплообменом, удаляющим 90% явного тепла:

Чистая нагрузка охлаждения = 391 кВт × 0,10 = 39,1 кВт ≈ 133 ГДж/ч

### Конфигурация системы охлаждения

Пластинчатые теплообменники (PHE) обеспечивают эффективную передачу тепла при охлаждении сливок:

**Спецификации PHE:**

| Параметр | Значение | Примечания |
|----------|----------|-----------|
| Площадь теплопередачи | 45-65 м² | Для 400 кВт нагрузки |
| Общее значение U | 2 800-3 200 Вт/(м²·К) | Сливки к гликолю/аммиаку |
| Температура подхода | 2-3°C | Разница температур на холодном конце |
| Перепад давления (сторона сливок) | 50-80 кПа | Влияет на выбор насоса |
| Перепад давления (сторона хладагента) | 30-50 кПа | Системы прямого расширения |

**Эффективность теплообменника:**

ε = (T_in - T_out) / (T_in - T_refrigerant)

Для охлаждения сливок с 95°C до 11°C с гликолем -2°C:

ε = (95 - 11) / (95 - (-2)) = 84 / 97 = 0,866 (86,6%)

Это представляет отличную производительность теплообменника для жидкостных приложений.

### Выбор системы охлаждения

**Вариант 1: Прямое расширение с аммиаком**
- Температура испарения: -5°C до -8°C
- Перегрев на всасывании: 5-8 K
- Подходит для крупных установок (>200 кВт)
- Требует квалифицированных операторов и систем безопасности

**Вариант 2: Гликолевый контур с центральным охладителем**
- Подача гликоля: -2°C до 0°C
- Температура возврата: 6-8°C
- Концентрация гликоля: 30-35% пропиленгликоля
- Предпочтительно для средней емкости, более простой эксплуатация

**Размеры охладителя для гликолевой системы:**

Q_chiller = Q_cool_primary + Q_aging + Q_distribution_losses

Q_chiller = 39,1 + 15 + 5,9 = 60 кВт ≈ 17 т охлаждения

### Контроль скорости охлаждения

Скорость охлаждения влияет на кристаллизацию жира и текстуру масла. Контролируемое охлаждение предотвращает чрезмерное образование кристаллов:

- Быстрое охлаждение (>10°C/мин): Мелкие кристаллы, более твердое масло
- Медленное охлаждение (<5°C/мин): Крупные кристаллы, мягкое намазываемое масло
- Модулирующий контроль: Насосы с регулируемой скоростью регулируют расходы

## Управление температурой при созревании и дозревании

### Процесс физического созревания

После охлаждения сливки подвергаются физическому созреванию при 8-14°C в течение 2-15 часов, позволяя кристаллизации жира. Точность температуры напрямую влияет на выход масла и характеристики текстуры.

**Нагрузка охлаждения сосуда созревания:**

| Компонент | Тепловыделение (Вт/м³) | Описание |
|-----------|------------------------|---------|
| Потери передачи | 4-8 | Сквозь изолированные стены |
| Тепло кристаллизации | 12-18 | Экзотермическое затвердение жира |
| Работа мешалки | 8-12 | Мягкое перемешивание на низкой скорости |
| Проникновение из окружающей среды | 2-4 | Минимально в закрытых сосудах |
| **Общая удельная нагрузка** | **26-42** | **Среднее 34 Вт/м³** |

Для сосуда созревания объемом 20 000 л:

Q_aging = 20 м³ × 34 Вт/м³ = 680 Вт ≈ 2 315 кДж/ч

### Требования стабильности температуры

Кристаллизация жира требует стабильности температуры в пределах ±0,5°C для получения масла с последовательной текстурой:

**Стратегии контроля:**
1. Охлаждение сосуда с рубашкой с контролем PID температуры
2. Модуляция потока гликоля через регулирующий клапан
3. Датчики температуры: RTD Pt100 с точностью ±0,1°C
4. Цикл контроля: Скорость обновления 30-60 секунд

**Передача тепла рубашкой:**

Q = U × A × LMTD

Где:
- U = 300-400 Вт/(м²·К) для сосуда с рубашкой при перемешивании
- A = Площадь поверхности рубашки (м²)
- LMTD = Логарифмическая средняя разность температур между гликолем и сливками

Для сосуда объемом 20 м³ (примерно 3,5 м² площадь рубашки):

Q = 350 × 3,5 × 4,5 = 5 513 Вт = 5,5 кВт

Это обеспечивает адекватную емкость для непрерывной нагрузки 680 Вт плюс возможность снижения температуры.

### Дозревание сквашенного масла

Производство кулинарного масла добавляет биологическое созревание с добавлением закваски. Дозревание происходит при 12-16°C в течение 12-20 часов для развития диацетила (соединение масляного аромата).

**Модифицированные требования охлаждения:**
- Более высокая установка снижает нагрузку охлаждения на 30-40%
- Более точный контроль температуры: ±0,3°C для оптимальной активности культуры
- Выделение CO₂ культурой требует вентиляции свободного пространства
- Контроль температуры помещения предотвращает конденсацию на внешних поверхностях сосудов

## Управление температурой кристаллизации

### Физика образования кристаллов жира

Молочный жир кристаллизуется в несколько полиморфных форм в зависимости от скорости охлаждения и температуры. Форма кристалла β' (промежуточная точка плавления) обеспечивает оптимальную намазываемость.

**Температуры развития кристаллов:**

| Температура (°C) | Тип кристалла | Характеристики |
|------------------|---------------|----------------|
| 4-8 | α (альфа) | Нестабильно, мелкие кристаллы |
| 8-12 | β' (бета-прайм) | Стабильно, оптимальная текстура |
| 12-16 | β (бета) | Очень стабильно, зернистая текстура |

Целевой диапазон температур: 8-12°C для максимизации образования кристаллов β'.

### Тепло кристаллизации

Кристаллизация жира выделяет латентное тепло, которое должно быть удалено для поддержания температуры:

Q_crystallization = m_fat × x_crystallized × L_f

Где:
- m_fat = Масса молочного жира в сливках
- x_crystallized = Доля кристаллизованного (обычно 0,25-0,35 при температуре созревания)
- L_f = Латентное тепло плавления = 120-140 кДж/кг для молочного жира

Для 1 000 кг сливок с содержанием жира 35% и кристаллизацией 30%:

Q_crystallization = 1 000 × 0,35 × 0,30 × 130 = 13 650 кДж

Выпущено за период созревания 8 часов:

q_crystallization = 13 650 кДж / (8 × 3600 с) = 0,475 кВт = 475 Вт

Это представляет значительную часть нагрузки охлаждения сосуда созревания и не может быть игнорировано при выборе размера системы охлаждения.

### Стратегия циклирования температуры

Некоторые производители масла используют циклирование температуры для оптимизации структуры кристаллов:

**Параметры цикла:**
1. Первоначальное охлаждение: 95°C → 5°C за 30 минут
2. Прогрев: 5°C → 15°C за 2 часа
3. Удержание: 15°C в течение 4 часов (частичное плавление)
4. Повторное охлаждение: 15°C → 10°C за 2 часа (контролируемая кристаллизация)
5. Финальное созревание: 10°C в течение 8-12 часов

Эта стратегия требует систем охлаждения с возможностью как нагрева, так и охлаждения, обычно реализуемой с подачей горячей воды и охлажденного гликоля к одной и той же рубашке.

## Спецификации оборудования теплопередачи

### Пластинчатые теплообменники

Пластинчатые теплообменники доминируют в обработке сливок благодаря высокой тепловой эффективности и возможности очистки:

**Параметры проектирования:**

| Спецификация | Значение | Примечания к проектированию |
|--------------|----------|---------------------------|
| Материал пластины | нержавеющая сталь 316L | Молочного класса, устойчива к коррозии |
| Материал уплотнения | EPDM или NBR | Рейтинг температуры до 140°C |
| Рисунок пластины | Елочка, шеврон 60° | Генерирование турбулентности |
| Расстояние между пластинами | 3-5 мм | Размещение вязкого продукта |
| Размер соединения | DN50-DN100 | Зависит от расхода |
| Рабочее давление | 10 бар (145 кПа) | Стороны продукта и очистки |
| Совместимость CIP | Полная контрточасовая способность | Едкое 80°C, кислотное 70°C |

**Корреляция передачи тепла для PHE:**

Nu = 0,724 × Re^0,583 × Pr^0,33 × (μ/μ_wall)^0,14

Где:
- Nu = Число Нуссельта = h × D_h / k
- Re = Число Рейнольдса = ρ × v × D_h / μ
- Pr = Число Прандтля = c_p × μ / k
- D_h = Гидравлический диаметр (2× расстояние между пластинами)

Для сливок при 50°C в PHE с расстоянием 4 мм при скорости 0,3 м/с:
- Re = 1 010 × 0,3 × 0,004 / 0,012 = 101 (ламинарный поток)
- Pr = 3 350 × 0,012 / 0,52 = 77,3
- Nu = 0,724 × 101^0,583 × 77,3^0,33 × 1,0 = 58,9

Коэффициент передачи тепла:
h = Nu × k / D_h = 58,9 × 0,52 / 0,004 = 7 657 Вт/(м²·К)

### Теплообменники с механической очисткой

Для сливок с высоким содержанием жира (>45%) или кисломолочных сливок с повышенной вязкостью теплообменники с механической очисткой предотвращают загрязнение:

**Спецификации SSHE:**
- Скорость вращения лопасти: 200-400 об/мин
- Зазор: 0,5-1,5 мм от стены
- Коэффициент передачи тепла: 1 500-3 000 Вт/(м²·К)
- Потребление энергии: 8-15 кВт на м² поверхности
- Применения: Вязкие продукты, контроль кристаллизации

## Проектирование HVAC технологического помещения

### Требования контроля окружающей среды

Помещения подготовки сливок требуют точного контроля окружающей среды для качества продукта, производительности оборудования и комфорта рабочих:

**Условия проектирования:**

| Параметр | Значение | Обоснование |
|----------|----------|-------------|
| Температура сухого термометра | 16-20°C | Рассеивание тепла оборудования, комфорт рабочих |
| Относительная влажность | 60-70% | Предотвращение конденсации, минимизация высыхания |
| Воздухообмены в час | 15-20 | Удаление тепла и влаги |
| Нагнетание давления | +15 Па | Предотвращение загрязнений |
| Фильтрация приточного воздуха | MERV 13-14 | Контроль частиц |
| Однородность температуры | ±1,5°C | Последовательные условия во всем помещении |

### Расчет явной и скрытой нагрузки

**Источники явного тепла:**

| Источник | Нагрузка (кВт) | Метод расчета |
|----------|----------------|--------------|
| Излучение оборудования | 18-25 | 3-5% технологического тепла |
| Тепло двигателя | 12-18 | Насосы и двигатели мешалки |
| Освещение | 4-6 | LED, 8-10 Вт/м² |
| Персонал | 5-8 | 10 рабочих по 120 Вт явного тепла каждый |
| Передача | 8-12 | Через стены, потолок, пол |
| Солнечное усиление | 2-4 | Минимально при надлежащей изоляции |
| Инфильтрация явного тепла | 6-10 | Открытие дверей, утечка здания |
| **Общее явное тепло** | **55-83** | **Среднее 69 кВт** |

**Источники скрытого тепла:**

| Источник | Нагрузка (кВт) | Источник влаги |
|----------|----------------|----------------|
| Персонал | 6-9 | 10 рабочих по 75 Вт скрытого тепла каждый |
| Испарение процесса | 8-15 | Открытые сосуды, операции очистки |
| Инфильтрация скрытого тепла | 4-8 | Проникновение влажного наружного воздуха |
| **Общее скрытое тепло** | **18-32** | **Среднее 25 кВт** |

**Общая нагрузка охлаждения:**

Q_total = Q_sensible + Q_latent = 69 + 25 = 94 кВт ≈ 26,7 т

**Коэффициент явного тепла (SHR):**

SHR = Q_sensible / Q_total = 69 / 94 = 0,73

Этот умеренный SHR указывает на то, что требуются как охлаждение явного тепла, так и осушение.

### Проектирование системы распределения воздуха

**Расчеты приточного воздуха:**

Расход приточного воздуха для явного охлаждения:

ṁ_air = Q_sensible / (c_p × ΔT) = 69 000 / (1,006 × 8) = 8 580 кг/ч = 7 250 м³/ч

Для перепада температур ΔT = 8°C.

**Проверка воздухообменов:**

Для помещения 500 м² с высотой 4 м (объем 2 000 м³):

ACH = 7 250 / 2 000 = 3,6 воздухообменов в час

Это недостаточно. Увеличьте до 15 ACH для адекватного удаления тепла:

Требуемый расход воздуха = 2 000 × 15 = 30 000 м³/ч

Этот более высокий расход воздуха обеспечивает:
- Превосходное удаление тепла от локализованных горячих точек
- Более быстрое восстановление температуры после открытия дверей
- Лучшее качество воздуха за счет повышенной вентиляции

### Расположение трубопроводов и диффузоров

**Распределение приточного воздуха:**
- Диффузоры потолка низкой скорости: четырехсторонний выброс, терминальная скорость 0,2-0,3 м/с
- Расстояние: центры 3-4 м
- Дальность выброса: 70% расстояния между центрами
- Температура подачи: 10-12°C (избегайте чрезмерного ΔT, вызывающего конденсацию)

**Возврат/вытяжка воздуха:**
- Вытяжные грили высокого уровня выше генерирующего тепло оборудования
- Возвраты низкого уровня для поднятия паров воды при уборке полов
- Разделение 60% высокого уровня, 40% низкого уровня
- Вытяжные вентиляторы с VFD контролем для поддержания давления в помещении

## Стратегии повышения энергоэффективности

### Реализация рекуперации тепла

**Регенеративный теплообмен:**

Самая эффективная мера энергосбережения захватывает 85-95% тепла пастеризации:

Расчет годовой экономии энергии:

E_saved = Q_heat × η_recovery × t_operation

Для производства 5 000 кг/ч, 6 000 часов/год эксплуатации:
- Q_heat = 419 кВт (рассчитано выше)
- η_recovery = 0,90
- t_operation = 6 000 ч/год

E_saved = 419 × 0,90 × 6 000 = 2,26 млн кВт·ч/год

При стоимости электроэнергии $0,08/кВт·ч:

Экономия затрат = $181 000/год

**Анализ окупаемости:**

Капитальные затраты регенеративного PHE: $85 000-$120 000

Простая окупаемость = $100 000 / $181 000 = 0,55 года (6-7 месяцев)

Это представляет исключительную отдачу от инвестиций.

### Применение приводов с переменной скоростью

Реализация VFD на компрессорах системы охлаждения и насосах:

**Механизмы энергосбережения:**
1. Модуляция емкости компрессора устраняет потери горячего газа в обход
2. Согласование потока насоса с фактической потребностью процесса снижает потери дроссельного регулирования
3. Снижение скорости вентилятора следует кубичной зависимости мощности (50% скорость = 12,5% мощность)

**Типичная экономия:**
- Компрессоры охлаждения: 15-25% годовой энергии
- Циркуляционные насосы гликоля: 20-35% годовой энергии
- Вентиляторы HVAC: 30-45% годовой энергии

### Испарительное охлаждение для отвода тепла конденсатора

В сухом климате испарительные конденсаторы или градирни обеспечивают превосходную эффективность по сравнению с воздушными конденсаторами:

**Сравнение для системы охлаждения 100 кВт:**

| Тип системы | Температура конденсации | COP | Мощность (кВт) | Годовая энергия (кВт·ч) |
|-------------|-------------------------|-----|-----------------|------------------------|
| Воздушное охлаждение | 45°C | 2,8 | 35,7 | 214 200 |
| Испарительное | 32°C | 3,9 | 25,6 | 153 600 |
| **Экономия** | **-13°C** | **+39%** | **-10,1** | **60 600 кВт·ч/год** |

При $0,08/кВт·ч: годовая экономия $4 850

Потребление воды: 60 600 кВт·ч × 3 л/кВт·ч = 182 м³/год при $3/м³ = $545/год

Чистая годовая экономия: $4 850 - $545 = $4 305/год

### Оптимизация изоляции

Правильная изоляция холодных трубопроводов сливок, резервуаров хранения и сосудов созревания предотвращает поступление тепла и конденсацию:

**Экономическая толщина изоляции:**

Оптимальная толщина балансирует стоимость изоляции против экономии энергии. Для трубопроводов гликоля -2°C в окружающей среде 20°C:

| Толщина (мм) | Потеря тепла (Вт/м) | Годовая стоимость энергии | Стоимость изоляции ($/м) | Общая стоимость за 10 лет |
|--------------|---------------------|--------------------------|--------------------------|--------------------------|
| 25 | 18,5 | $12,60 | $15 | $141 |
| 50 | 10,8 | $7,35 | $24 | $97,50 |
| 75 | 7,9 | $5,38 | $35 | $88,80 |
| 100 | 6,2 | $4,22 | $48 | $90,20 |

Оптимальная толщина: 75 мм (минимальная общая стоимость за жизненный цикл)

Стандартная спецификация: 50-75 мм закрытопористого эластомерного поролона для работы от -10°C до +10°C.

## Интеграция системы управления

### Архитектура контроля температуры

Многоэтапная обработка сливок требует скоординированного контроля температуры на всех этапах процесса:

**Иерархия управления:**
1. Контроль со стороны растения (SCADA)
2. Контроллер технологической линии (PLC)
3. Локальные контроллеры контура (выделенные контроллеры температуры)

**Критические контуры управления:**
- Температура пастеризации: Управление PID с модуляцией парового клапана
- Температура охлаждающей воды: Каскадное управление с ступенчатостью емкости охладителя
- Температура сосуда созревания: Управление PID с позиционированием клапана гликоля
- Температура помещения: Управление VAV с секвенированием нагрева/охлаждения

### Спецификации датчиков

| Измерение | Тип датчика | Точность | Местоположение |
|-----------|-------------|----------|----------------|
| Температура пастеризации | RTD Pt100 | ±0,1°C | Выход трубки удержания |
| Температура охлаждения | RTD Pt100 | ±0,2°C | Выход сливок PHE |
| Температура сосуда созревания | RTD Pt100 | ±0,1°C | Погружение в продукт |
| Температура подачи гликоля | RTD Pt100 | ±0,3°C | Главный коллектор |
| Температура воздуха помещения | Термистор | ±0,5°C | Плена возврата воздуха |
| Влажность | Емкостный RH | ±3% ОВ | Возвратный воздух помещения |

### Системы сигнализации и безопасности

**Критические сигналы:**
- Низкая температура пастеризации: Риск для безопасности продукта
- Отказ системы охлаждения: Деградация качества продукта
- Отклонение температуры созревания: Масло не соответствует спецификации текстуры
- Высокая температура помещения: Риск перегрева оборудования
- Обнаружение утечки хладагента: Защита безопасности и окружающей среды

**Протоколы реагирования:**
- Автоматическое отключение процесса при отклонении температуры пастеризации >1°C
- Активация клапана отвода для отхода недостаточно пастеризованного продукта
- Автоматический запуск резервного охладителя гликоля при отказе основного блока
- Уведомление оператора по SMS/электронной почте для некритических сигналов

## Требования к техническому обслуживанию и очистке

### Интеграция системы CIP (очистка на месте)

Все контактирующие с продуктом поверхности требуют ежедневной очистки. Системы CIP циркулируют горячие едкие (80°C) и кислые (70°C) растворы через технологическое оборудование:

**Тепловое воздействие CIP на охлаждение:**

Во время циркуляции едкого вещества оборудование нагревается до 80°C. После очистки быстрое охлаждение до технологической температуры (10°C) создает значительную потребность в охлаждении:

Q_cooldown = m_equipment × c_p_steel × ΔT + m_residual × c_p_water × ΔT

Для пластинчатого теплообменника (300 кг нержавеющей стали, 50 л остатка воды):

Q_cooldown = 300 × 0,5 × 70 + 50 × 4,18 × 70 = 10 500 + 14 630 = 25 130 кДж

За период охлаждения 30 минут:

q_cooldown = 25 130 кДж / 1 800 с = 14 кВт

**Рассмотрение выбора размера системы охлаждения:**

Нагрузки охлаждения CIP возникают одновременно по нескольким единицам оборудования при изменении смены. Измеряйте размеры систем охлаждения для:

Q_refrigeration = Q_process_maximum + 0,6 × Q_CIP_total

Коэффициент разнообразия 0,6 учитывает разнесенные графики очистки.

### График профилактического обслуживания

| Оборудование | Задача | Частота | Влияние на охлаждение |
|--------------|--------|---------|----------------------|
| Пластинчатые теплообменники | Проверка уплотнения | Ежемесячно | Утечка снижает эффективность |
| Компрессоры охлаждения | Анализ масла | Ежеквартально | Износ указывает на потерю емкости |
| Концентрация гликоля | Тестирование | Ежеквартально | Низкая концентрация = плохая передача тепла |
| Состояние изоляции | Визуальный осмотр | Ежеквартально | Повреждение увеличивает теплопоступление |
| Калибровка регулирующего клапана | Тестирование | Дважды в год | Плохой контроль = потеря энергии |

## Резюме

Подготовка сливок для производства масла требует сложного управления теплом при пастеризации (95°C), охлаждении (8-14°C) и контроле температуры кристаллизации. Ключевые соображения HVAC:

1. **Рекуперация тепла**: 85-95% регенеративный теплообмен обеспечивает окупаемость 6-7 месяцев
2. **Емкость охлаждения**: Измеряйте размеры в соответствии с технологическими нагрузками плюс требования охлаждения CIP
3. **Точность температуры**: Управление ±0,5°C для последовательной кристаллизации жира
4. **HVAC технологического помещения**: 15-20 ACH с 60-70% ОВ поддерживает производительность оборудования
5. **Энергоэффективность**: Управление VFD, испарительное охлаждение и оптимизированная изоляция снижают операционные затраты на 25-40%

Правильная интеграция систем охлаждения и HVAC обеспечивает эффективность производства, качество продукта и энергетическую производительность при работах подготовки сливок.
