---
title: "Производство сыра"
aliases: ["Производство сыра"]
description: "HVAC системы для производства сыра, включая холодильную установку для камер выдержки, контроль температуры и влажности, требования к технологическим помещениям и условия окружающей среды для различных типов сыра."
weight: 2
---

Производство сыра требует точного контроля окружающей среды на нескольких этапах обработки, от начальной обработки молока до длительных периодов выдержки. Проектирование системы холодоснабжения должно учитывать совершенно различные условия для производственных площадок, прессовочных помещений и камер выдержки при соблюдении строгих стандартов санитарии.

## Требования к технологическим помещениям

Основной цех по производству сыра работает при температуре 10–13°C для контроля бактериальной активности во время образования творога, его резки и удаления сыворотки. Этот диапазон температур замедляет развитие кислотности при одновременном обеспечении контролируемого брожения, необходимого для развития текстуры и вкуса сыра.

Распределение воздуха в производственных помещениях должно обеспечивать мягкий ламинарный поток для предотвращения поверхностного высыхания открытого творога без создания турбулентности, которая могла бы привнести загрязнения. Скорость подачи воздуха на рабочих поверхностях не должна превышать 0,25 м/с во избежание потери влаги с поверхности сыра на этапах формирования.

Контроль влажности в производственных помещениях поддерживает относительную влажность 65–75% для предотвращения чрезмерной потери влаги из свежего творога при одновременном исключении конденсации на поверхностях оборудования. Этот узкий диапазон работы требует точного управления как температурой подачного воздуха, так и содержанием влаги.

Система холодоснабжения должна справляться с существенными явными и скрытыми нагрузками от паровых ванн, горячего удаления сыворотки и периодических операций CIP (очистка на месте) с использованием горячих дезинфицирующих растворов с температурой 71–82°C. Расчет нагрузки должен учитывать эти циклические тепловые поступления, которые могут превышать 29 кВт на одну ванну во время обработки.

## Условия в прессовочной комнате

Прессовочные помещения работают при температуре 13–16°C с контролем влажности 70–80% OВ во время механической фазы удаления влаги. Эта среда позволяет продолжить удаление сыворотки при предотвращении корковою затвердевания поверхности, которое задерживало бы чрезмерное количество влаги внутри сыра.

Система холодоснабжения должна обеспечивать стабильные условия несмотря на колеблющиеся нагрузки от графиков пакетной обработки. Колебание температуры не должно превышать ±1°C для обеспечения постоянных скоростей удаления влаги по всем производственным партиям.

Движение воздуха в прессовочных помещениях должно быть минимальным, с количеством воздухообменов, ограниченным 4–6 ACH для поддержания окружающей среды без создания сквозняков, вызывающих неравномерное высыхание. Воздух подачи должен подводиться с низкой скоростью через перфорированные диффузоры или текстильные воздуховоды.

## Контроль окружающей среды в камерах выдержки

Камеры выдержки сыра представляют наиболее требовательное приложение холодоснабжения в молочной промышленности, требующее одновременного управления температурой, влажностью и скоростью воздуха в течение продолжительных периодов, варьирующихся от недель до лет.

### Требования к контролю температуры

Температура выдержки напрямую влияет на ферментативную и бактериальную активность, которая развивает вкус, текстуру и внешний вид сыра. Система холодоснабжения должна поддерживать исключительно точный контроль температуры, как правило ±0,5°C или лучше, для обеспечения постоянного развития продукта.

Колебание температуры внутри камеры выдержки не должно превышать 1°C между любыми двумя точками в пространстве. Это требует тщательного внимания к распределению воздуха, теплоизоляции и ступенчатости холодильного оборудования для исключения вызванных циклированием колебаний температуры.

Большинство приложений выдержки используют гликолевые или рассольные системы, работающие при температуре −7 и −4°C, для обеспечения адекватного температурного дифференциала для точного управления без чрезмерной миграции хладагента или проблем с возвратом масла, характерных для пряморазширительных систем.

### Системы контроля влажности

Контроль влажности в камерах выдержки предотвращает как чрезмерную потерю влаги (усадку веса и экономические потери), так и чрезмерное удержание влаги (поверхностные дефекты и рост плесени). Целевая влажность варьируется в зависимости от типа сыра, но обычно составляет 80–95% OВ.

Управление влажностью по верхнему пределу использует скорость воздуха через фронт охлаждающего змеевика и температуру змеевика для извлечения влаги без переохлаждения помещения. Скорость воздуха через фронт змеевика не должна превышать 2 м/с для поддержания стабильного удаления конденсата, с температурой входящего воздуха по крайней мере на 3°C выше температуры поверхности змеевика для предотвращения затопления поверхности.

Управление влажностью по нижнему пределу применяет системы увлажнения, когда естественный выход влаги из выдерживаемого сыра оказывается недостаточным. Ультразвуковые распыляющие увлажнители обеспечивают наиболее точный контроль без введения чрезмерной тепловой нагрузки, хотя испарительные подушечные системы предлагают более простое обслуживание в менее требовательных приложениях.

Стратификацию влажности необходимо контролировать надлежащим распределением воздуха. Воздух подачи должен подводиться на уровне потолка и направляться в сторону зон хранения сыра с достаточной скоростью (0,25–0,38 м/с на поверхностях сыра) для обеспечения равномерных условий без вызова чрезмерного испарения.

### Требования к циркуляции воздуха

Циркуляция воздуха в камерах выдержки выполняет несколько функций: поддержание однородной температуры и влажности, управление ростом поверхностной плесени и содействие развитию корки. Требования к движению воздуха значительно варьируются в зависимости от типа сыра и протокола выдержки.

Сыры с естественной коркой требуют мягкого движения воздуха 0,05–0,1 м/с на поверхностях сыра для содействия равномерному высыханию и контролируемой колонизации плесенью. Более высокие скорости вызывают чрезмерную потерю влаги и неправильное формирование корки.

Сыры в восковом или пластиковом покрытии допускают более высокие скорости воздуха, поскольку поверхностное испарение контролируется защитным покрытием. Скорости воздуха до 0,25 м/с приемлемы и помогают поддерживать равномерную температуру по всему штабелированному запасу сыра.

Системы циркуляции воздуха должны работать непрерывно во время выдержки для предотвращения стратификации и локальных колебаний температуры. Вентиляторы с переменной скоростью позволяют регулировать скорости циркуляции в соответствии с меняющимися требованиями по мере старения сыра и снижения количества выделяемого метаболического тепла.

## Требования, специфичные для типа сыра

Различные разновидности сыра требуют существенно различных условий выдержки, основанных на содержании влаги, концентрации соли, микробных культурах и желаемых характеристиках выдержки.

| Тип сыра | Температура выдержки | Относительная влажность | Длительность выдержки | Скорость воздуха | Специальные требования |
|-------------|------------------|-------------------|----------------|--------------|---------------------|
| Чеддер | 4–10°C | 80–85% | 2–24 месяца | 0,15–0,25 м/с | Равномерная температура критична |
| Швейцарский | 7–13°C | 80–85% | 4–12 месяцев | 0,10–0,20 м/с | Теплое помещение для развития глазков |
| Пармезан | 10–13°C | 75–80% | 12–36 месяцев | 0,05–0,10 м/с | Низкая влажность для твердой корки |
| Бри/Камамбер | 10–13°C | 90–95% | 3–8 недель | 0,05–0,08 м/с | Высокая влажность для поверхностной плесени |
| Голубой сыр | 10–13°C | 90–95% | 2–4 месяца | 0,08–0,13 м/с | Циркуляция воздуха для внутренней плесени |
| Гауда | 10–13°C | 80–85% | 1–18 месяцев | 0,13–0,20 м/с | Покрытие предотвращает потерю влаги |
| Моцарелла | 2–4°C | 85–90% | 1–4 недели | 0,20–0,30 м/с | Холодное хранилище, минимальная выдержка |
| Фета (в рассоле) | 3–6°C | Н/П (погруженный) | 1–6 месяцев | Н/П | Охлаждение рассольного бака |

### Развитие глазков в швейцарском сыре

Швейцарский сыр требует специализированной двухэтапной выдержки с точным контролем температуры для развития характерного образования глазков. Начальная выдержка в теплом помещении при 21–24°C в течение 4–6 недель способствует активности пропионово-кислых бактерий и выделению CO₂, которые создают глазки.

Система холодоснабжения теплого помещения должна поддерживать температуры значительно выше окружающих при управлении влажностью 80–85% OВ. Это обычно требует независимого управления климатом отдельно от стандартных камер выдержки, с емкостью как охлаждения, так и нагревания для поддержания установленного значения независимо от наружных условий.

После развития глазков швейцарский сыр переводится в холодные помещения при 2–4°C для финальной выдержки, которая может составлять 6–12 месяцев. Этот температурный переход должен происходить постепенно в течение 3–5 дней для предотвращения теплового шока, который может вызвать трещины или неправильное распределение глазков.

### Требования для сыра с поверхностным созреванием

Сыры с поверхностным созреванием, включая Бри, Камамбер и аналогичные разновидности, требуют наиболее высоких уровней влажности в производстве сыра, обычно 90–95% OВ, для поддержания роста Penicillium candidum и связанных поверхностных плесеней.

Система холодоснабжения должна предотвращать конденсацию на поверхностях помещения при поддержании этих повышенных уровней влажности. Это требует изоляции с паровыми преградами на теплой стороне и тщательного внимания к температурам поверхности всех внутренних элементов.

Осушение должно быть минимизировано во время фаз поверхностного созревания. Некоторые объекты применяют байпасные клапаны вокруг охлаждающих змеевиков или несколько холодильных цепей с различными температурами змеевиков для обеспечения управления влажностью независимо от управления температурой.

Циркуляция воздуха должна быть исключительно мягкой (0,05–0,08 м/с) для предотвращения высыхания развивающихся плесневых культур при обеспечении однородного распределения плесневых спор по всем поверхностям сыра.

## Соображения при расчете нагрузки

Расчеты нагрузки холодоснабжения для объектов выдержки сыра должны учитывать несколько одновременных источников тепла с широко варьирующимися величинами и циклами работы.

Нагрузка продукта включает как явное удаление тепла из теплого сыра, поступающего в камеру выдержки, так и дыхательное тепло от продолжающейся бактериальной и ферментативной активности в выдерживаемом сыре. Свежий сыр поступает в камеры выдержки при температуре 13–18°C и должен быть охлажден до температуры выдержки, представляя явную нагрузку 58–70 кДж/кг продукта.

Производство дыхательного тепла варьируется в зависимости от типа сыра и возраста, составляя 2,3–9,3 кДж/кг·день для твердых сыров и 14–23 кДж/кг·день для мягких высокологистичных разновидностей во время пика метаболической активности. Это производство тепла снижается по мере старения сыра и снижения микробной активности.

Нагрузка инфильтрации в камерах выдержки может быть существенной из-за частого доступа для переворачивания, инспекции и перемещения продукта. Использование входных тамбуров с надлежащей последовательностью дверей и воздушных завес снижает эту нагрузку на 40–60% по сравнению с входами с одной дверью.

Нагрузка персонала включает как явное, так и скрытое тепло от рабочих, выполняющих операции переворачивания, очистки и инспекции качества. Типичные значения составляют 0,13 кВт явного и 0,06 кВт скрытого на одного человека при умеренных уровнях активности в холодных условиях.

Нагрузка от освещения должна использовать светодиодные светильники, предназначенные для холодильных помещений, обеспечивающие 200–300 люкс для общего хранения выдержки и 500–750 люкс в зонах инспекции. Современные светодиодные системы вносят вклад всего 5–11 Вт/м² по сравнению с 21–43 Вт/м² для старых люминесцентных или газоразрядных систем.

## Проектирование системы холодоснабжения

Объекты выдержки сыра наиболее часто применяют косвенное холодоснабжение с использованием вторичных хладоносителей (гликоль или хлорид кальция рассол), циркулирующих к воздухообрабатывающим агрегатам, обслуживающим камеры выдержки. Этот подход обеспечивает превосходное управление температурой по сравнению с пряморазширительными системами при одновременном упрощении управления хладагентом и выявлением утечек.

Центральные холодильники, использующие аммиачный хладагент, обеспечивают наиболее эффективную долгосрочную работу для объектов с существенной нагрузкой холодоснабжения, превышающей 28 кВт. Превосходные термодинамические свойства аммиака и нулевой потенциал глобального потепления делают его предпочтительным выбором несмотря на более высокие первоначальные затраты на установку и нормативные требования.

Для более небольших операций менее 14 кВт пакетные гликолевые холодильники, использующие низкопотенциальные хладагенты (R-513A, R-515B или R-1234ze), обеспечивают адекватные характеристики при снижении нормативной нагрузки. Эти системы жертвуют некоторой эффективностью по сравнению с аммиаком, но обеспечивают упрощенную установку и эксплуатацию.

Воздухообрабатывающие агрегаты, обслуживающие камеры выдержки, должны включать несколько холодильных цепей с независимым управлением для обеспечения ступенчатости, которая предотвращает чрезмерное циклирование. Минимум три ступени обеспечивает приемлемый контроль; четыре или более ступеней позволяет оптимальную эффективность при различных условиях нагрузки.

Выбор испарителя должен уравновешивать эффективность теплопередачи против перепада давления со стороны воздуха и характеристик удаления влаги. Скорость воздуха через фронт змеевика не должна превышать 2 м/с, требуя больших площадей фронта змеевика, чем типичные приложения комфортного охлаждения.

## Санитария и возможность очистки

Все холодильное оборудование и воздуховоды в цехах производства сыра и камерах выдержки должны быть спроектированы для периодической очистки высокопроизводительной промывкой и химическими дезинфицирующими средствами. Это требование существенно влияет на выбор и методы установки оборудования.

Испарители должны использовать конструкцию из нержавеющей стали (минимум 300-серия) с наклонными поддонами конденсата и адекватной емкостью дренажа для управления как удалением конденсата, так и водой промывки. Поддоны дренажа требуют наклона минимум 3 мм/м в направлении дренажных соединений.

Компоненты воздухораспределения, включая воздуховоды, диффузоры и решетки, должны быть либо съемными для очистки, либо сконструированы из нержавеющей стали с гладкими внутренними поверхностями без щелей. Соединения воздуховодов должны использовать сварную конструкцию вместо стоячих швов, которые могут содержать бактериальный рост.

Опоры оборудования, подвески и проходки должны быть спроектированы для предотвращения накопления воды и облегчения доступа для очистки. Все горизонтальные поверхности должны быть наклонены или исключены для предотвращения застойной воды, способствующей бактериальному росту.

## Управление и мониторинг

Камеры выдержки сыра требуют более сложного мониторинга окружающей среды и управления, чем типичное холодильное хранилище, из-за продолжительных периодов выдержки и высокой стоимости продукта. Датчики температуры и влажности должны быть размещены в нескольких местах по всем камерам выдержки для выявления стратификации или локальных вариаций.

Системы регистрации данных, записывающие температуру и влажность с интервалами в 15 минут, обеспечивают документирование условий выдержки, необходимых для управления качеством и соответствия HACCP. Эти записи позволяют соотнесение отклонений окружающей среды с проблемами качества продукта.

Системы сигнализации должны уведомлять операторов об превышениях температуры, выходящих за пределы ±1°C от установленного значения или колебаниях влажности за пределами ±5% OВ. Продолжительные превышения за эти пределы могут привести к дефектам продукта, не видимым до завершения финальной выдержки спустя месяцы.

Возможность удаленного мониторинга позволяет 24/7 надзор над условиями выдержки без непрерывного присутствия на объекте. Облачные системы обеспечивают доступ к текущим условиям и историческим данным с любого устройства, подключенного к интернету.

Автоматическое управление разморозкой должно упорядочивать циклы разморозки в периоды минимального влияния на производство при обеспечении адекватного удаления инея для поддержания теплопередачи. Разморозка по требованию, основанная на измеренном перепаде давления через змеевики или дифференциальной температуре, обеспечивает более эффективную работу, чем расписание, основанное на времени.
