---
title: "Процесс производства сыра"
aliases: ["Процесс производства сыра"]
description: "Требования HVAC и холодильного оборудования для процессов производства сыра, включая контроль температуры ванн, обработку творога, системы охлаждения, холодильные системы рассола и контроль окружающей среды в производственных помещениях"
weight: 1
---

## Обзор процесса

Производство сыра требует точного контроля температуры и влажности на всех этапах обработки. Каждый этап от приемки молока до прессования создает специфические тепловые нагрузки и требования к окружающей среде, которые прямо влияют на качество продукта, выход и безопасность.

Процесс производства сыра включает контролируемую микробную и ферментативную активность, сильно зависящую от температуры. Системы HVAC должны поддерживать стабильные условия при обработке значительных тепловых нагрузок от технологического оборудования, систем пастеризации и человеческой деятельности в производственных зонах.

## Контроль температуры при пастеризации

### Высокотемпературная кратковременная пастеризация (HTST)

Стандартные параметры пастеризации:

| Параметр | Значение | Допуск |
|-----------|----------|--------|
| Температура | 72°C | ±0,5°C |
| Время выдержки | 15 секунд | ±0,5 сек |
| Расход | Зависит от проекта | ±2% |
| Эффективность регенерации | 85-95% | - |

Расчет теплопередачи теплообменника:

```
Q = ṁ × cp × ΔT

Где:
Q = Мощность теплопередачи (кВ)
ṁ = Массовый расход (кг/с)
cp = Удельная теплоемкость молока ≈ 3,93 кДж/(кг·К)
ΔT = Прирост температуры (К)
```

Для расхода молока 10 000 л/ч (10 280 кг/ч при плотности 1,028 кг/л):

```
Q = (10 280 кг/ч ÷ 3 600 с/ч) × 3,93 кДж/(кг·К) × (72 - 4)°C
Q = 2,856 кг/с × 3,93 кДж/(кг·К) × 68 К
Q = 763 кВ
```

Нагрузка охлаждения при регенерации 90%:

```
Q_охлаждение = 763 кВ × (1 - 0,90) = 76,3 кВ
```

### Пастеризация в ванне

Альтернатива с более низкой температурой и более длительным временем:

- Температура: 63°C
- Минимальное время выдержки: 30 минут
- Скорость нагрева: максимум 2-3°C в минуту
- Скорость охлаждения после выдержки: 1-2°C в минуту

## Контроль температуры сырной ванны

### Параметры конструкции ванны

Стандартные спецификации сырной ванны:

| Объем | Площадь рубашки | Мощность теплопередачи |
|--------|-----------------|------------------------|
| 5 000 л | 12 м² | 15-20 кВ |
| 10 000 л | 20 м² | 25-35 кВ |
| 15 000 л | 28 м² | 35-50 кВ |
| 20 000 л | 35 м² | 45-65 кВ |

### Требования к нагреву

Начальный нагрев молока с 4°C до технологической температуры:

```
Q_нагрев = m × cp × ΔT

Для ванны на 10 000 л:
m = 10 280 кг
cp = 3,93 кДж/(кг·К)
ΔT = 32°C - 4°C = 28 К

Q_нагрев = 10 280 кг × 3,93 кДж/(кг·К) × 28 К
Q_нагрев = 1 131 158 кДж = 314 кВч
```

С временем прогрева 60 минут:

```
Требуемая мощность нагрева = 314 кВч ÷ 1 ч = 314 кВ

Включая коэффициент безопасности 25%: 393 кВ
```

### Производство мезофильного сыра

Диапазоны температур для чеддера, гауды, монтерей джека:

| Этап процесса | Температура | Длительность | Допуск управления |
|---------------|-------------|--------------|-------------------|
| Добавление молока | 31-32°C | - | ±0,5°C |
| Добавление культуры | 31°C | 30-45 мин | ±0,5°C |
| Добавление сычужного фермента | 31°C | - | ±0,3°C |
| Коагуляция | 31°C | 30-45 мин | ±0,3°C |
| Нарезание | 31°C | 15-30 мин | ±0,5°C |
| Нагрев | 32-38°C | 30-60 мин | ±0,5°C |
| Дренирование | 38°C | Переменное | ±1,0°C |

Управление скоростью нагрева:

```
Скорость нагрева = 0,5 - 1,0°C на 5 минут

Для чеддера (31°C - 38°C):
Время = 7°C ÷ (1°C за 5 мин) = минимум 35 минут
```

### Производство термофильного сыра

Диапазоны температур для швейцарского сыра, пармезана, пролоне:

| Этап процесса | Температура | Длительность | Допуск управления |
|---------------|-------------|--------------|-------------------|
| Добавление молока | 32-34°C | - | ±0,5°C |
| Добавление культуры | 32-34°C | 15-30 мин | ±0,5°C |
| Добавление сычужного фермента | 32-34°C | - | ±0,3°C |
| Коагуляция | 32-34°C | 20-30 мин | ±0,3°C |
| Нарезание | 32-34°C | 10-20 мин | ±0,5°C |
| Нагрев | 48-54°C | 45-90 мин | ±0,5°C |
| Дренирование | 52-54°C | Переменное | ±1,0°C |

Высокотемпературный нагрев для швейцарского типа сыра может достигать 54-56°C с контролируемой скоростью повышения 1°C на 3-5 минут.

## Температуры обработки творога

### Процесс чеддеризации

Характерный для чеддера и родственных сортов:

| Этап | Температура | Целевой pH | Длительность |
|------|-------------|-----------|--------------|
| Дренирование | 38°C | 6,4-6,2 | - |
| Матование | 38-39°C | 6,2-5,8 | 1-2 ч |
| Мельница | 37-38°C | 5,8-5,4 | - |
| Посоление | 35-36°C | 5,3-5,2 | 10-20 мин |
| Формовка | 32-35°C | 5,2-5,1 | - |

Контроль температуры помещения при чеддеризации:

```
Температура воздуха в помещении: 22-26°C
Относительная влажность: 80-90%
Скорость воздуха: <0,3 м/с на поверхности творога
```

Потери тепла от открытого творога:

```
Q_потери = h × A × (T_творог - T_воздух)

Где:
h = Коэффициент конвективной теплопередачи ≈ 10 Вт/(м²·К)
A = Площадь открытой поверхности (м²)
```

Для 100 м² открытой поверхности творога:

```
Q_потери = 10 Вт/(м²·К) × 100 м² × (38°C - 24°C)
Q_потери = 14 000 Вт = 14 кВ
```

### Процесс паста филата

Для мozzarella и подобных сыров с растягиваемым творогом:

| Параметр | Значение | Примечания |
|-----------|----------|-----------|
| Температура воды для растягивания | 75-85°C | Низкомолочные сорта |
| Температура воды для растягивания | 65-75°C | Высокомолочные сорта |
| pH творога для растягивания | 5,2-5,4 | Критично для структуры |
| Длительность растягивания | 3-8 минут | Зависит от сорта |
| Температура после растягивания | 54-60°C | Перед формованием |

Нагрузка нагрева воды для растягивания:

```
Для потока 500 л/ч воды при 80°C (от подачи 15°C):

Q_вода = ṁ × cp × ΔT
Q_вода = (500 кг/ч ÷ 3 600 с/ч) × 4,186 кДж/(кг·К) × 65 К
Q_вода = 37,7 кВ постоянная нагрузка
```

## Требования охлаждения и прессования

### Немедленное охлаждение после ванны

Охлаждение творога после дренирования:

| Тип сыра | Начальная температура | Целевая температура | Скорость охлаждения |
|----------|----------------------|---------------------|----------------------|
| Свежий сыр | 32-35°C | 4-8°C | 2-4 ч |
| Мягкий вызревающий | 30-32°C | 10-12°C | 2-3 ч |
| Полутвердый | 35-38°C | 12-15°C | 3-4 ч |
| Твердый сыр | 38-40°C | 10-14°C | 6-12 ч |

Расчет нагрузки охлаждения для прессуемого сыра:

```
Для 1 000 кг творога охлаждаемого с 35°C до 12°C за 4 часа:

Q_охлаждение = m × cp × ΔT ÷ t

Удельная теплоемкость сыра ≈ 3,1 кДж/(кг·К)

Q_охлаждение = 1 000 кг × 3,1 кДж/(кг·К) × 23 К ÷ (4 × 3 600 с)
Q_охлаждение = 4,98 кВ средн.
```

Пиковая нагрузка в начале цикла охлаждения приближается к 2,5× средней нагрузки.

### Системы прессования

Спецификации гидравлических и пневматических прессов:

| Тип пресса | Диапазон давления | Контроль температуры | Метод охлаждения |
|------------|------------------|---------------------|-------------------|
| Гидравлический | 1-5 бар | Температура помещения | Окружающий воздух |
| Пневматический | 0,5-4 бар | Температура помещения | Окружающий воздух |
| Вакуумный | -0,8 - -0,95 бар | 10-18°C | Охлаждаемое помещение |

Условия окружающей среды в помещении прессования:

```
Температура: 12-18°C
Относительная влажность: 75-85%
Воздухообмены: 4-6 ACH
Давление в помещении: Нейтральное до слегка положительного
```

Генерация тепла при прессовании:

```
Q_пресс = Работа, совершаемая на твороге + Метаболическое тепло

Метаболическое тепло ≈ 0,8-1,2 Вт/кг творога
Механическая работа минимальна для нагрузок прессования

Для 5 000 кг творога в помещении прессования:
Q_метаболическое = 5 000 кг × 1,0 Вт/кг = 5,0 кВ
```

## Холодильная система с рассолом

### Конструкция системы с рассолом

Стандартные концентрации рассола и свойства:

| Параметр | Значение | Примечания |
|-----------|----------|-----------|
| Концентрация соли | 18-23% по массе | Наиболее распространено |
| Рабочая температура | 8-14°C | Зависит от сорта |
| Добавление кальция | 0,5-1,5% CaCl₂ | Предотвращает потери кальция |
| pH | 5,0-5,5 | Контролируется |
| Плотность | 1 140-1 170 кг/м³ | При 10°C |
| Удельная теплоемкость | 3,54 кДж/(кг·К) | При 20% NaCl |

### Емкость ванны с рассолом

Типичные размеры ванн с рассолом для разных объемов производства:

| Производительность | Объем ванны | Нагрузка холодильного оборудования |
|-------------------|------------|-----------------------------------|
| 1 000 кг/день | 5 000 л | 8-12 кВ |
| 5 000 кг/день | 15 000 л | 25-40 кВ |
| 10 000 кг/день | 30 000 л | 50-75 кВ |
| 20 000 кг/день | 50 000 л | 90-130 кВ |

### Компоненты тепловой нагрузки

Общая нагрузка холодильного оборудования для ванны с рассолом:

```
Q_всего = Q_сыр + Q_инфильтрация + Q_испарение + Q_окружающая

Q_сыр = Тепло, удаляемое от теплого сыра, поступающего в рассол
Q_инфильтрация = Прирост тепла от воздуха помещения и водяного пара
Q_испарение = Скрытое тепло испарения с поверхности
Q_окружающая = Теплопроводность сквозь стенки танка и трубопроводы
```

Удаление тепла из сыра:

```
Для 1 000 кг/ч сыра поступающего при 18°C, охлаждаемого до 12°C:

Q_сыр = ṁ × cp × ΔT
Q_сыр = (1 000 кг ÷ 3 600 с) × 3,1 кДж/(кг·К) × 6 К
Q_сыр = 5,17 кВ
```

Потери испарением от открытой поверхности рассола:

```
Q_испарение = hfg × ṁ_испарение

Где:
hfg = Скрытая теплота испарения ≈ 2 450 кДж/кг
ṁ_испарение = Скорость испарения (кг/с)

Для поверхности 20 м² при 12°C рассол, 18°C помещение:
Испарение ≈ 0,3 кг/(ч·м²) = 6 кг/ч = 0,00167 кг/с

Q_испарение = 2 450 кДж/кг × 0,00167 кг/с = 4,1 кВ
```

### Циркуляция рассола

Спецификации циркуляционного насоса:

```
Расход: 3-5 объемов танка в час
Напор: 10-20 м в зависимости от разводки трубопроводов
Прирост температуры в насосе: <0,5°C
```

Для танка 15 000 л с циркуляцией 4 объема/ч:

```
Расход = 15 м³/ч × 4 = 60 м³/ч
Массовый расход = 60 м³/ч × 1 150 кг/м³ = 69 000 кг/ч

Мощность насоса ≈ 3-5 кВ
Добавление тепла при перекачивании ≈ 2,5-4,0 кВ
```

## Проектирование HVAC производственного помещения

### Зоны контроля температуры

Несколько зон контроля температуры требуется на предприятии сыра:

| Зона | Температура | Влажность | Воздухообмены | Давление |
|------|------------|----------|--------------|----------|
| Приемка молока | 4-8°C | 80-85% | 6-8 ACH | Нейтраль |
| Ванное отделение | 22-26°C | 70-80% | 8-12 ACH | Положит. 15-25 Па |
| Чеддеризация | 22-26°C | 80-90% | 6-10 ACH | Положит. 10-20 Па |
| Помещение прессования | 12-18°C | 75-85% | 4-6 ACH | Нейтраль |
| Помещение рассола | 10-14°C | 85-90% | 4-6 ACH | Нейтраль |
| Упаковка | 4-8°C | 75-80% | 8-10 ACH | Положит. 20-30 Па |

### Проектирование ванного отделения

Критические параметры HVAC для ванного отделения:

```
Источники чувствительного тепла:
- Оборудование (ванны, насосы, конвейеры): 50-80 Вт/м²
- Освещение (LED): 8-12 Вт/м²
- Работающие люди (умеренная активность): 130 Вт/чел чувствительное
- Инфильтрация: 10-15 Вт/м² площадь пола
```

Для ванного отделения 500 м² с 8 ваннами и 12 работниками:

```
Q_оборудование = 500 м² × 65 Вт/м² = 32,5 кВ
Q_освещение = 500 м² × 10 Вт/м² = 5,0 кВ
Q_люди = 12 чел × 130 Вт = 1,56 кВ
Q_инфильтрация = 500 м² × 12 Вт/м² = 6,0 кВ

Q_чувствит_всего = 45,1 кВ
```

Скрытая тепловая нагрузка:

```
Q_скрытые источники:
- Люди: 12 чел × 70 Вт/чел = 0,84 кВ
- Открытые ванны: Переменная
- Операции очистки: 15-25 Вт/м²

Q_скрытые_всего ≈ 8-12 кВ
```

### Требования вентиляции

Воздухообмены на основе деятельности и образования загрязнителей:

```
Минимальный наружный воздух: 0,5 л/(с·м²) площадь пола

Для ванного отделения 500 м²:
Наружный воздух = 500 м² × 0,5 л/(с·м²) = 250 л/с = 900 м³/ч
```

При 10 ACH при высоте потолка 4 м:

```
Объем помещения = 500 м² × 4 м = 2 000 м³
Общий расход воздуха = 2 000 м³ × 10 ч⁻¹ = 20 000 м³/ч

Доля наружного воздуха = 900 ÷ 20 000 = 4,5%
Рециркулируемый воздух = 95,5%
```

## Тепловые нагрузки оборудования

### Рассеивание тепла сырной ванны

Тепло, рассеиваемое в помещение при работе ванны:

| Операция | Тепло в помещение | Длительность | Примечания |
|----------|------------------|--------------|-----------|
| Мотор перемешивания | 2-5 кВ | Периодическая | Переменная скорость |
| Узел нарезания | 1-3 кВ | 15-30 мин | Один раз за партию |
| Работа насоса | 3-8 кВ | Периодическая | Операции переноса |
| Потери рубашки | 2-4 кВ | Постоянная | Зависит от изоляции |

Общее рассеивание тепла от одной ванны:

```
Средняя постоянная нагрузка на ванну ≈ 4-8 кВ
Пиковая нагрузка при активной обработке ≈ 12-18 кВ

Для ванного отделения с 8 ваннами:
Средняя нагрузка = 8 ванн × 6 кВ = 48 кВ
Пиковая нагрузка = 8 ванн × 15 кВ = 120 кВ

Проектирование на 70% пика: 84 кВ
```

### Оборудование для обработки творога

Тепловые нагрузки от оборудования на последующих этапах:

| Оборудование | Потребляемая мощность | Тепло в помещение | Цикл работы |
|--------------|----------------------|------------------|------------|
| Мельница для творога | 15-30 кВ | 12-25 кВ | 60-80% |
| Конвейер для творога | 5-10 кВ | 4-8 кВ | 70-90% |
| Формовочная машина | 10-20 кВ | 8-16 кВ | 80-100% |
| Варка для растягивания | 40-80 кВ | 25-50 кВ | 70-90% |
| Линия упаковки | 20-40 кВ | 15-30 кВ | 80-100% |

### Добавление тепла насосами

Тепло, генерируемое различными насосами на предприятии сыра:

```
Насосы переноса молока: 5-15 кВ на насос
Насосы творога/сыворотки: 3-10 кВ на насос
Циркуляция рассола: 3-5 кВ на насос
Насосы CIP: 10-30 кВ на насос

Добавление тепла в жидкость ≈ 80-90% мощности мотора
Тепло в помещение ≈ 10-20% мощности мотора (неэффективность мотора)
```

Для насоса прямого вытеснения, перекачивающего молоко:

```
Мощность = (P × Q) ÷ η

Где:
P = Прирост давления (Па)
Q = Расход (м³/с)
η = Эффективность насоса (0,70-0,85)

Пример: 20 м³/ч при 300 кПа, η = 0,75

Мощность = (300 000 Па × 20 м³/ч ÷ 3 600 с/ч) ÷ 0,75
Мощность = 2,22 кВ на входе

Тепло в продукт: 2,22 кВ × 0,85 = 1,89 кВ
Тепло в помещение: 2,22 кВ × 0,15 = 0,33 кВ
```

## Управление влажностью при обработке

### Управление влажностью

Целевые значения относительной влажности предотвращают чрезмерное высыхание творога:

```
Зоны обработки творога: 75-85% ОВ
Помещения прессования: 75-85% ОВ
Помещения рассола: 85-90% ОВ
Зоны упаковки: 70-80% ОВ
```

Расчет нагрузки осушения:

```
Скорость удаления влаги = ṁ_воздух × (ω_вход - ω_выход)

Где:
ṁ_воздух = Массовый расход воздуха (кг/с)
ω = Коэффициент влажности (кг воды/кг сухого воздуха)
```

Для помещения прессования при 15°C:

```
Целевое значение: 80% ОВ (ω = 0,00856 кг/кг)
Воздух инфильтрации: 30°C, 60% ОВ (ω = 0,0162 кг/кг)
Скорость инфильтрации: 1 000 м³/ч = 1 200 кг/ч сухого воздуха

Влага для удаления:
ṁ_влаги = (1 200 кг/ч ÷ 3 600 с/ч) × (0,0162 - 0,00856)
ṁ_влаги = 0,00255 кг/с = 9,2 кг/ч

Скрытая нагрузка = 9,2 кг/ч × 2 450 кДж/кг = 6,25 кВ
```

### Требования увлажнения

Зимние условия могут требовать увлажнения:

```
Наружный воздух: -5°C, 70% ОВ (ω = 0,0019 кг/кг)
Целевое значение: 24°C, 80% ОВ (ω = 0,0151 кг/кг)
Расход наружного воздуха: 1 000 м³/ч при 24°C = 1 165 кг/ч сухого воздуха

Требуемое добавление влаги:
ṁ_добав = (1 165 кг/ч ÷ 3 600 с/ч) × (0,0151 - 0,0019)
ṁ_добав = 0,00427 кг/с = 15,4 кг/ч

Требование пара (при паровом увлажнении):
15,4 кг/ч пара при 2 450 кДж/кг = 10,5 кВ
```

### Предотвращение конденсации

Критические поверхности, требующие контроля конденсации:

- Наружные поверхности ванн из нержавеющей стали
- Холодные трубопроводы и клапаны
- Стены и двери охлаждаемых помещений
- Смотровые окна

Минимальная температура поверхности для предотвращения конденсации:

```
T_пов_мин = T_точка_росы + 2°C запас безопасности

При 24°C, 80% ОВ:
T_точка_росы = 20,4°C
T_пов_мин = 22,4°C

Требование изоляции для линии молока 4°C в помещении 24°C:
R_требуемое = (T_помещение - T_поверхность) ÷ q"

Целевой q" = 15 Вт/м² (разумный тепловой поток)

R_требуемое = (24 - 22,4) К ÷ 15 Вт/м² = 0,107 м²·К/Вт

Для изоляции из полиуретана (k = 0,025 Вт/(м·К)):
Толщина = 0,107 × 0,025 = 2,7 мм минимум

Практический минимум: 25 мм (1 дюйм) для механической защиты
```

## Требования к температуре при санитизации

### Системы очистки на месте (CIP)

Температуры многоэтапного цикла CIP:

| Этап | Температура | Длительность | Назначение |
|------|------------|--------------|-----------|
| Предварит. полоскание | Окруж. темп.-40°C | 3-5 мин | Удаление основных загрязнений |
| Щелочная мойка | 75-85°C | 10-20 мин | Удаление жиров и белков |
| Промежуточное полоскание | 40-60°C | 3-5 мин | Удаление щелочи |
| Кислотная мойка | 65-75°C | 10-15 мин | Удаление минеральных отложений |
| Финальное полоскание | Окруж. темп.-40°C | 3-5 мин | Удаление кислоты |
| Санитизер | 20-40°C | 5-10 мин | Контроль микроорганизмов |

### Тепловые нагрузки CIP

Требования нагрева для растворов CIP:

```
Емкость резервуара: 2 000 л на контур
Щелочной раствор: 1,5-3,0% NaOH
Кислотный раствор: 1,0-2,0% HNO₃

Нагрев 2 000 л с 20°C до 80°C:

Q = m × cp × ΔT
m = 2 000 кг (при свойствах воды)
cp = 4,186 кДж/(кг·К)
ΔT = 60 К

Q = 2 000 × 4,186 × 60 = 502 320 кДж = 139,5 кВч

При времени прогрева 45 минут:
Требуемая мощность = 139,5 кВч ÷ 0,75 ч = 186 кВ

Включая 20% потерь тепла: 223 кВ мощность нагрева
```

Восстановление и повторное использование снижает нагрузку нагрева:

```
Щелочной раствор повторно используется 4-6 циклов до замены
Прирост температуры за цикл: 5-10°C
Нагрузка нагрева за цикл: 42-84 кДж/кг = 23-47 кВч за цикл
```

### Генерация горячей воды

Суточные требования горячей воды для предприятия сыра:

| Применение | Температура | Суточный объем | Пиковый расход |
|-----------|------------|-----------------|-----------------|
| Системы CIP | 75-85°C | 50-80 л/кг сыра | 10-20 м³/ч |
| Санитизация оборудования | 82-85°C | 20-30 л/кг сыра | 5-10 м³/ч |
| Уборка полов/стен | 60-70°C | 15-25 л/кг сыра | 5-8 м³/ч |
| Мытье рук | 40-45°C | 5-10 л/кг сыра | 2-4 м³/ч |

Для производства 10 000 кг/день сыра:

```
Общий спрос на горячую воду:
CIP: 10 000 кг × 65 л/кг = 650 000 л/день при 80°C
Санитизация: 10 000 кг × 25 л/кг = 250 000 л/день при 82°C
Уборка: 10 000 кг × 20 л/кг = 200 000 л/день при 65°C
Мытье рук: 10 000 кг × 7,5 л/кг = 75 000 л/day при 43°C

Общий объем: 1 175 000 л/day = 1 175 м³/day
```

Нагрузка при нагреве воды (от подачи 10°C):

```
Q_суточное = Σ(m × cp × ΔT)

Q_CIP = 650 000 кг × 4,186 кДж/(кг·К) × 70 К = 190 578 МДж
Q_санитиз = 250 000 кг × 4,186 кДж/(кг·К) × 72 К = 75 350 МДж
Q_уборка = 200 000 кг × 4,186 кДж/(кг·К) × 55 К = 46 046 МДж
Q_мытье = 75 000 кг × 4,186 кДж/(кг·К) × 33 К = 10 360 МДж

Q_всего = 322 334 МДж/day = 89 537 кВч/day

Средняя постоянная нагрузка = 89 537 кВч ÷ 24 ч = 3 731 кВ

Требование пиковой мощности (20% суточного за 2 часа):
Пик = 89 537 кВч × 0,20 ÷ 2 ч = 8 954 кВ
```

### Требования к пару

Генерация технологического пара для прямого и косвенного нагрева:

```
Компоненты нагрузки на пар для предприятия:
- Нагрев в ванне: 300-500 кВ
- Пастеризация: 50-100 кВ (после регенерации)
- Нагрев CIP: 200-400 кВ
- Генерация горячей воды: 3 500-4 500 кВ
- Отопление здания (зима): 500-1 000 кВ
- Коэффициент безопасности: 20%

Общая проектная мощность = 5 500 кВ × 1,20 = 6 600 кВ

Пар при 6 бар (избыточное давление, 447 кПа, 159°C):
hfg = 2 085 кДж/кг

Требуемый расход пара = 6 600 кВ ÷ 2 085 кДж/кг = 3,17 кг/с
= 11 394 кг/ч = 11,4 т/ч

Мощность котла: 15 000 кг/ч (допускает пиковые нагрузки)
```

## Спецификации оборудования

### Проектирование холодильной системы

Центральная система с гликолем для охлаждения процесса:

| Параметр | Спецификация | Примечания |
|----------|-------------|-----------|
| Хладагент | R-404A, R-507A, NH₃ | Зависит от предприятия |
| Тип гликоля | Пропиленгликоль | Пищевой класс |
| Концентрация гликоля | 30-40% по объему | Защита от замерзания -18°C |
| Температура подачи | -2 - 2°C | Зависит от процесса |
| Температура возврата | 8 - 12°C | Проектный ΔT = 10 К |
| Системное давление | 4-6 бар | Давление распределения |

Общая мощность холодильного оборудования:

```
Компоненты нагрузок для предприятия 10 000 кг/day:
- Охлаждение молока (приемка): 80-120 кВ
- Охлаждение после пастеризации: 60-90 кВ
- Охлаждение в ванне (подпитка): 40-60 кВ
- Охлаждение творога: 30-50 кВ
- Ванна с рассолом: 50-75 кВ
- HVAC производственного помещения: 100-150 кВ
- Холодное хранилище: 80-120 кВ
- Коэффициент безопасности: 25%

Всего = 565 кВ × 1,25 = 706 кВ

Установленная мощность: 800 кВ (несколько компрессоров)
```

### Спецификации насосов

Технологические насосы для производства сыра:

| Применение | Тип | Материалы | Стандарт санитизации |
|-----------|------|----------|----------------------|
| Перекачка молока | Центробежный | 316L SS | 3-A, EHEDG |
| Перекачка творога | Лопастной | 316L SS | 3-A |
| Перекачка сыворотки | Центробежный | 316L SS | 3-A |
| Циркуляция рассола | Центробежный | 316L SS, титан | Пищевой класс |
| Подача CIP | Центробежный | 316L SS | 3-A |

### Спецификации воздухообрабатывающего агрегата

Выделенный AHU для ванного отделения (500 м²):

```
Расход подачи: 20 000 м³/ч
Наружный воздух: 900 м³/ч (4,5%)
Общее охлаждение: 60 кВ (45 кВ чувствительное, 15 кВ скрытое)
Общее отопление: 40 кВ (зима)
Вентилятор подачи: 7,5 кВ с VFD
Вентилятор возврата: 5,5 кВ с VFD
Фильтры: MERV 13 минимум
Охлаждающий змеевик: Холодная вода, 6/12°C
Нагревательный змеевик: Горячая вода, 80/60°C или пар
Увлажнитель: Паровой или ультразвуковой
```

Скорости в воздуховодах:

```
Основные воздуховоды: 8-12 м/с
Ответвительные воздуховоды: 6-10 м/с
Терминальные диффузоры: 2-4 м/с на выходе
```

### Интеграция управления

Точки интеграции системы управления зданием (BAS):

- Управление температурой в ванне (точность ±0,3°C)
- Мониторинг температуры и влажности помещения
- Переключение температуры подачи гликоля
- Управление вентиляцией по требованию
- Верификация температуры при CIP
- Концентрация и температура рассола
- Оптимизация холодильной системы
- Измерение энергии и анализ тенденций

Последовательности управления координируют HVAC с требованиями процесса для поддержания качества продукта при минимизации потребления энергии.

---

**Расположение файла**: `/Users/evgenygantman/Documents/github/gantmane/hvac/content/refrigeration-systems/food-processing-refrigeration/dairy-processing/cheese-manufacturing/cheese-making-process/_index.md`

Этот исчерпывающий технический контент охватывает все критические аспекты HVAC и холодильного оборудования процессов производства сыра для специалистов HVAC, проектирующих или обслуживающих предприятия по производству сыра.
