---
title: "Производство мороженого"
aliases: ["Производство мороженого"]
description: "Системы охлаждения для производства мороженого, включая охлаждение смеси, непрерывное замораживание, туннели закаливания и требования хранения при низких температурах для коммерческих производственных предприятий."
weight: 4
---

Производство мороженого требует специализированных многоступенчатых систем охлаждения, работающих в широком диапазоне температур: от охлаждения смеси при 2-4°C до закаливания и хранения при -31–-40°C. Производственный процесс требует точного регулирования температуры, высокой холодопроизводительности и непрерывной работы для поддержания качества продукта и эффективности производства.

## Стадии процесса охлаждения

Производство мороженого включает отчетливые требования к охлаждению на каждом этапе производства:

**Охлаждение смеси при подготовке**: Охлаждение сырой смеси с температуры пастеризации (79-85°C) до температуры созревания (2-4°C) в течение 1-2 часов для предотвращения роста бактерий и инициирования кристаллизации жира.

**Непрерывное замораживание**: Быстрое охлаждение созревшей смеси до -6–-2°C при внесении 50-100% взбивания (включение воздуха) и поддержании гладкой текстуры благодаря контролируемому образованию кристаллов льда.

**Процесс закаливания**: Быстрое замораживание от температуры экструзии до температуры хранения (-31–-40°C) в течение 2-4 часов для достижения надлежащей текстуры и предотвращения образования крупных кристаллов льда.

**Поддержание хранения**: Долгосрочное хранение при -25°C или ниже с минимальными колебаниями температуры (максимум ±1°C) для сохранения качества продукта и предотвращения повреждений от температурного шока.

## Охлаждение смеси при подготовке

Начальный этап охлаждения снижает температуру смеси от уровней пастеризации до температуры созревания:

| Параметр | Спецификация | Назначение |
|-----------|--------------|---------|
| Температура на входе | 79-85°C | После пастеризации |
| Целевая температура | 2-4°C | Условие созревания |
| Время охлаждения | 60-120 минут | Контроль бактерий |
| Удаляемое тепло | 330-355 кДж/кг | Общая холодопроизводительность |
| Тип оборудования | Пластинчатый или кожухотрубный | Теплообменник |

**Пластинчатые теплообменники**: Наиболее распространены для охлаждения смеси благодаря высокому коэффициенту теплопередачи (1700-2800 Вт/м²·°C), компактной конструкции и простоте очистки на месте установки (CIP). Многоступенчатое охлаждение с охлажденной водой (4-7°C), а затем гликолем (-2–0°C), обеспечивает эффективное удаление тепла.

**Кожухотрубные теплообменники**: Используются на более крупных производственных предприятиях (>38 м³/день), где требуются долговечность и более высокие номиналы давления. Более низкий коэффициент теплопередачи (570-1140 Вт/м²·°C) требует большей площади поверхности.

**Расчет холодопроизводительности охлаждения**:
Q = m × cp × ΔT × SF

Где:
- m = расход смеси (кг/ч)
- cp = удельная теплоемкость смеси (3,56-3,98 кДж/кг·°C)
- ΔT = перепад температур (75-81°C)
- SF = коэффициент безопасности (1,15-1,25)

## Холодопроизводительность непрерывного фризера

Непрерывные фризеры представляют наибольшую мгновенную холодопроизводительность на предприятиях по производству мороженого:

| Тип фризера | Температура на выходе | Холодопроизводительность | Типовой размер |
|--------------|----------------|------------------------|--------------|
| Периодический фризер | -6–-4°C | 10,6-17,6 кВт | 19-76 л |
| Непрерывный фризер | -3–-2°C | 35,2-176 кВт | 1900-7600 л/ч |
| Скребковая поверхность | -3–-2°C | 52,9-140,8 кВт | 3800-11400 л/ч |
| Экструзия низкой температуры | -7–-6°C | 70,4-211,2 кВт | Переменный |

**Аммиачные системы**: Прямое расширение аммиака обеспечивает наиболее эффективную работу непрерывного фризера с температурами испарителя от 0°C до -20°C. Конструкция затопленного испарителя с коэффициентами жидкостной подачи 3:1 до 6:1 обеспечивает полное смачивание поверхности и максимальную теплопередачу.

**Каскадные системы**: Для ультранизкотемпературных продуктов-новинок каскадные системы, использующие R-507A или R-404A на нижней ступени (-51–-62°C) и аммиак на верхней ступени, обеспечивают необходимую холодопроизводительность. Двухступенчатое сжатие снижает потребление энергии на 15-25% по сравнению с одноступенчатой операцией при таких условиях.

**Холодопроизводительность фризера**:
Q = (m × Lf × %замороженного) + (m × cp × ΔT) + механическое тепло

Где:
- Lf = скрытая теплота плавления воды (335 кДж/кг)
- %замороженного = типичные 50-65% замороженной воды в непрерывном фризере
- Механическое тепло = тепло привода мешалки и взбивателя (5-10% от холодопроизводительности)

## Требования туннеля закаливания

Туннели закаливания обеспечивают быстрое замораживание упакованного мороженого от температуры непрерывного фризера до температуры хранения:

| Тип туннеля | Температура воздуха | Скорость воздуха | Время закаливания | Температура продукта |
|-------------|----------------|--------------|----------------|---------------------|
| Периодическая камера | -7–-1°C | Естественная конвекция | 12-24 часа | -12–-9°C |
| Спиральный туннель | -1–-7°C | 4,1-6,1 м/с | 30-90 минут | -7–-4°C |
| Прямой туннель | -2–-10°C | 5,1-7,6 м/с | 20-60 минут | -4–-1°C |
| Ленты IQF | -4–-16°C | 7,6-10,2 м/с | 10-30 минут | -1–-4°C |

**Параметры конструкции**:

**Температура воздуха**: Поддерживается на 11-17°C ниже целевой температуры продукта, чтобы обеспечить достаточный перепад температур для теплопередачи. Более низкая температура воздуха увеличивает скорость закаливания, но также увеличивает стоимость системы охлаждения и эксплуатационные расходы.

**Скорость воздуха**: Высокая скорость воздуха (5,1-7,6 м/с) по поверхностям продукта увеличивает коэффициент конвективной теплопередачи с 28-57 Вт/м²·°C (естественная конвекция) до 142-227 Вт/м²·°C (принудительная конвекция). Чрезмерная скорость (>10,2 м/с) может привести к повреждению упаковки или обезвоживанию продукта.

**Нагрузка на продукт**: Типовые скорости нагрузки 39-59 кг/м² ленты или 105-176 кг/м³ объема туннеля. Перегрузка снижает воздушный поток вокруг отдельных упаковок и продлевает время закаливания.

**Компоненты холодопроизводительности**:
- Сенсибельное охлаждение продукта: 20-30% от общей нагрузки
- Латентное охлаждение продукта (замораживание оставшейся воды): 50-65% от общей нагрузки
- Охлаждение материала упаковки: 5-10% от общей нагрузки
- Инфильтрация и теплопередача: 10-15% от общей нагрузки
- Тепло двигателя вентилятора: 5-10% от общей нагрузки

## Требования к температуре хранения

Хранение мороженого требует точного контроля низкой температуры для сохранения качества продукта:

| Тип продукта | Температура хранения | Максимальные колебания | Срок хранения | Фактор качества |
|--------------|--------------------|--------------------|------------|----------------|
| Премиальное мороженое | -25–-1°C | ±1°C | 6-12 месяцев | Текстура, вкус |
| Стандартное мороженое | -7–-4°C | ±1,5°C | 4-8 месяцев | Стабильность текстуры |
| Продукты-новинки | -25–-1°C | ±1°C | 8-14 месяцев | Адгезия покрытия |
| Щербет/сорбет | -9–-7°C | ±1,5°C | 6-10 месяцев | Размер кристалла льда |

**Регулирование температуры**: Колебания свыше ±1°C вызывают температурный шок, приводящий к миграции и росту кристаллов льда, что создает грубую, льдистую текстуру. Распределительные склады должны поддерживать температуру хранения в пределах ±0,5°C для премиальных продуктов.

**Контроль влажности**: Относительная влажность поддерживается на уровне 85-90% для минимизации сублимации (потери влаги продукта). Более низкая влажность вызывает образование инея на упаковке и потерю веса продукта на 0,1-0,3% в месяц.

## Системы охлаждения при низких температурах

Предприятия по производству мороженого требуют систем охлаждения, способных к длительной работе при температурах испарения -34–-50°C:

**Двухступенчатые аммиачные системы**:
- Испаритель низкой ступени: -40–-50°C
- Температура холодильника-теплообменника: -10–0°C
- Конденсатор высокой ступени: 32-35°C
- Сбережение энергии: 25-35% по сравнению с одноступенчатой системой
- Типовой COP: 2,0-2,5 при условиях проектирования

**Каскадное охлаждение**:
- Хладагент низкой ступени: R-507A, R-404A (способность -51–-62°C)
- Хладагент высокой ступени: Аммиак (эффективный отвод тепла)
- Каскадный конденсатор/испаритель: -7–-1°C
- Применение: Ультранизкотемпературные продукты-новинки и резервное снабжение жидким азотом
- Типовой COP: 1,5-2,0 при испарителе -40°C

**Выбор компрессора**:

| Тип компрессора | Диапазон мощности | Коэффициент давления | Эффективность | Применение |
|-----------------|----------------|----------------|------------|-------------|
| Поршневой | 7,5-150 кВт | До 10:1 | 70-80% | Малые предприятия, резерв |
| Винтовой (одноступенчатый) | 37-373 кВт | До 12:1 | 65-75% | Средние предприятия |
| Винтовой (двухступенчатый) | 75-597 кВт | До 20:1 | 75-85% | Крупные предприятия, закаливание |
| Центробежный | 373+ кВт | 4:1–6:1 | 75-80% | Очень крупные предприятия |

**Рассмотрение системы**:

**Управление маслом**: Низкие температуры испарителя снижают возврат масла в компрессор. Сепараторы масла (98-99% эффективность), ловушки на всасывающей линии и системы горячего газа для оттайки предотвращают скопление масла в испарителях.

**Системы оттайки**: Туннели закаливания и хранилища требуют оттайки каждые 4-12 часов в зависимости от скорости инфильтрации. Оттайка горячим газом (57-63°C температура газа) обеспечивает наиболее эффективную работу с циклами оттайки 15-25 минут.

**Регулирование мощности**: Приводы с переменной скоростью на винтовых компрессорах обеспечивают модуляцию мощности 10-100% с экономией энергии 15-30% по сравнению с управлением скользящим клапаном. Давление всасывания поддерживается в пределах ±14 кПа от установленного значения.

## Рассмотрение конструкции системы

**Сводка по холодопроизводительности охлаждения** для производственного предприятия 19000 л/день:

| Компонент нагрузки | Холодопроизводительность | % от общей | Рабочие часы |
|----------------|------------------------|------------|-----------------|
| Охлаждение смеси | 282-352 кВт | 15-20% | 16-20 ч/день |
| Непрерывные фризеры | 528-704 кВт | 30-35% | 16-20 ч/день |
| Туннели закаливания | 634-880 кВт | 35-40% | 20-24 ч/день |
| Хранилища | 211-282 кВт | 12-15% | 24 ч/день |
| Общая подключенная | 1656-2217 кВт | 100% | Переменная |
| Фактический пиковый спрос | 1232-1585 кВт | 70-75% | Коэффициент разнообразия |

**Конструкция трубопровода**: Аммиачные жидкостные линии рассчитаны на скорость потока 0,3-0,45 м/с для предотвращения вскипания. Всасывающие линии рассчитаны на скорость потока 1,27-1,78 м/с (горизонтально) и 0,76-1,27 м/с (вертикальные подъемы) для обеспечения возврата масла при частичной нагрузке.

**Отвод тепла**: Испарительные конденсаторы или градирни с аммиачными конденсаторами обеспечивают наиболее эффективный отвод тепла. Проектный подход температуры 5,6-8,3°C выше температуры мокрого термометра обеспечивает достаточную мощность в дни пиковой нагрузки.

**Системы безопасности**: Аварийная вентиляция, обеспечивающая 17-255 куб. фут/мин на квадратный фут площади этажа машинного отделения. Обнаружение аммиака при 11 ppm (сигнал тревоги) и 68 ppm (эвакуация). Предохранительные клапаны калибруются в соответствии со стандартами IIAR-2.

**Энергоэффективность**: Рекуперация тепла от горячего выпуска компрессора (82-104°C) обеспечивает технологическую горячую воду для систем CIP и пастеризации смеси, восстанавливая 10-20% входной холодопроизводительности.
