---
title: "Процесс заморозки"
aliases: ["Процесс заморозки"]
description: "Технический анализ процессов заморозки мороженого, включая непрерывную и периодическую работу фризеров, теплопередачу на поверхности со скребком, контроль взбивания, оптимизацию температуры выгрузки и проектирование холодильной системы для промышленного производства мороженого"
weight: 2
---

## Обзор

Заморозка мороженого представляет критический этап процесса, который преобразует жидкую смесь в замороженный аэрированный продукт. Процесс заморозки достигает трёх основных целей: образование и контроль размера ледяных кристаллов, включение воздуха (взбивание), и развитие вязкости для надлежащего выдавливания. Термодинамические и механические условия во время заморозки напрямую определяют финальное качество продукта, текстуру и стабильность.

Операция заморозки происходит на двух отдельных стадиях: динамическая заморозка в фризерах со скребком, где замерзает 50-60% водосодержания, за которой следует статическая закалка, когда дополнительная заморозка происходит во время хранения. В этом разделе рассматривается стадия динамической заморозки и её требования к холодопроизводительности.

## Непрерывная работа фризера

### Проектирование фризера со скребком

Непрерывные фризеры используют горизонтальный цилиндрический барабан с вращающимися лопатками скребка, которые скребут замерзающую поверхность. Типичная конфигурация состоит из:

**Конструкция барабана:**
- Цилиндр из нержавеющей стали: диаметр 150-300 мм, длина 1,5-3,0 м
- Внутренняя рубашка хладагента, работающая при температуре испарения -30 до -35°C
- Площадь теплопередачи: 0,7-2,5 м²
- Рабочее давление: 2,0-4,0 МПа для предотвращения кипения

**Узел скребка:**
- Вращающийся вал с лопатками скребка: 200-400 об/мин
- Зазор лопатки от стенки барабана: 0,5-1,0 мм
- Мощность привода: 15-75 кВт в зависимости от производительности
- Частота скребания: 4-8 проходов в секунду на одном участке

**Технологический поток:**
1. Смесь входит при 2-4°C из танка выдержки
2. Хладагент испаряется в рубашке при -30 до -35°C
3. Лопатки скребка непрерывно скребут замороженный слой
4. Впрыск воздуха при давлении 100-500 кПа
5. Продукт выходит при температуре выгрузки -5 до -7°C
6. Время пребывания: 30-90 секунд

### Параметры рабочей температуры

Профиль температуры через непрерывный фризер определяет скорость образования ледяных кристаллов и характеристики финальной текстуры.

| Местоположение | Диапазон температуры | Назначение |
|----------|------------------|---------|
| Вход смеси | +2 до +4°C | Поддерживать бактериологический контроль |
| Испарение хладагента | -30 до -35°C | Обеспечить достаточный ΔT для теплопередачи |
| Поверхность стенки барабана | -18 до -25°C | Зона нуклеации льда |
| Средняя температура продукта | -5 до -7°C | Температура выгрузки |
| Впрыск воздуха | Окружающая | Минимизировать конденсацию влаги |

Разность температур между хладагентом и продуктом обеспечивает движущую силу для теплопередачи:

ΔT = T_хладагент - T_продукт = (-32°C) - (-6°C) = 26°C (типично)

### Производительность

Производительность непрерывного фризера зависит от геометрии барабана, холодопроизводительности и характеристик продукта:

**Расчёт производительности:**

Q_продукт = ṁ × (h_вход - h_выход)

Где:
- Q_продукт = холодильная нагрузка (кВт)
- ṁ = массовый расход смеси (кг/с)
- h_вход = энтальпия смеси на входе (кДж/кг)
- h_выход = энтальпия замороженного продукта при выгрузке (кДж/кг)

**Типичные производительности:**

| Размер фризера | Диаметр барабана | Мощность двигателя | Производительность (л/ч) | Холодильная нагрузка |
|--------------|----------------|-------------|-----------------|-------------------|
| Малый | 150 мм | 15 кВт | 200-400 | 20-35 кВт |
| Средний | 200 мм | 30 кВт | 600-1200 | 60-100 кВт |
| Большой | 250 мм | 45 кВт | 1500-2500 | 140-200 кВт |
| Очень большой | 300 мм | 75 кВт | 3000-4000 | 280-350 кВт |

## Требования периодического фризера

### Характеристики работы

Периодические фризеры обслуживают меньшие операции, ремесленное производство и приложения разработки рецептур. В отличие от непрерывных систем, периодические фризеры обрабатывают дискретные количества в неподвижном сосуде.

**Конфигурация:**
- Вертикальный или горизонтальный барабан: вместимость 20-200 л
- Неподвижная охлаждаемая рубашка
- Вращающиеся узел скребка и ассамблея скребка
- Время цикла партии: 8-15 минут
- Ручная или автоматизированная выгрузка

**Рабочая последовательность:**
1. Заполнить барабан смесью (60-70% вместимости)
2. Начать вращение скребка (100-200 об/мин)
3. Активировать холодильную систему (испарение -30 до -35°C)
4. Впрыскивать воздух во время цикла заморозки
5. Мониторить температуру и вязкость
6. Выгрузить при достижении температуры выгрузки
7. Очистить барабан для следующей партии

### Холодильная система периодического фризера

Холодильная нагрузка значительно изменяется во время цикла партии, создавая проблемы управления.

**Профиль нагрузки:**

| Период времени | Температура | Требование холодопроизводительности | Процент пика |
|----------|-------------|---------------------|-------------------|
| 0-2 мин | +4 до 0°C | Чувствительное охлаждение | 60% |
| 2-6 мин | 0 до -3°C | Максимальная заморозка | 100% |
| 6-10 мин | -3 до -6°C | Снижающаяся нагрузка | 70% |
| 10-12 мин | -6°C удержание | Минимальная | 30% |

**Расчёт производительности:**

Для фризера периодической заморозки 100 л, производящего премиум мороженое:

Масса смеси: 100 л × 1,10 кг/л = 110 кг
Взбивание: 80%
Финальный продукт: 110 кг × 1,80 = 198 кг (включая воздух)

Требуемое отведение тепла:
- Чувствительное охлаждение 4°C до 0°C: 110 кг × 3,8 кДж/кг·K × 4 K = 1672 кДж
- Латентная заморозка (50% воды замерзнет): 110 кг × 0,62 × 0,50 × 334 кДж/кг = 11 395 кДж
- Чувствительное охлаждение 0°C до -6°C: 110 кг × 2,5 кДж/кг·K × 6 K = 1650 кДж
- Итого: 14 717 кДж за 10 минут = 24,5 кВт в среднем

Пиковая нагрузка (во время максимальной заморозки 2-6 мин): 35-40 кВт

## Взбивание и включение воздуха

### Определение и контроль взбивания

Взбивание количественно определяет увеличение объёма от включения воздуха:

Взбивание (%) = [(V_замороженный - V_смесь) / V_смесь] × 100

Или по массе:

Взбивание (%) = [(m_смесь - m_замороженный) / m_замороженный] × 100

**Категории продуктов:**

| Тип продукта | Типичное взбивание | Плотность (кг/л) | Содержание воздуха (объ%) |
|--------------|----------------|----------------|-------------------|
| Супер-премиум | 20-40% | 0,85-0,95 | 17-29% |
| Премиум | 40-60% | 0,70-0,85 | 29-38% |
| Стандартное | 80-100% | 0,55-0,65 | 44-50% |
| Экономичное | 100-130% | 0,48-0,55 | 50-57% |
| Мягкое мороженое | 30-50% | 0,75-0,90 | 23-33% |

### Системы впрыска воздуха

Включение воздуха требует точного управления для достижения целевого взбивания последовательно.

**Требования к подаче воздуха:**
- Фильтрованный сжатый воздух: 100-500 кПа
- Расход: 5-15% расхода объёма смеси
- Точка росы: минимум -40°C (удаление влаги)
- Требуется компрессор без масла
- Стерильная фильтрация: 0,2 мкм абсолютный

**Методы управления:**

1. **Фиксированное дросселирование отверстия:**
   - Простая, низкая стоимость
   - Взбивание варьируется в зависимости от противодавления
   - Приемлемо для узкого диапазона продуктов

2. **Контроллер массового расхода:**
   - Электронное измерение и управление
   - Поддерживает постоянный расход воздуха независимо от давления
   - Требуется для последовательного взбивания через продукты

3. **Пропорциональное управление:**
   - Расход воздуха пропорционален расходу смеси
   - Автоматическая регулировка для изменений скорости производства
   - Наивысшая точность и последовательность

**Распределение воздуха:**
- Точка впрыска: выше по потоку от узла скребка
- Размер пузыря при впрыске: 1-5 мм
- Размер пузыря после скребка: 20-80 мкм (целевой: 40 мкм)
- Количество пузырей: 10⁸-10⁹ на мл

### Влияние на холодильную нагрузку

Включение воздуха влияет на требования холодильной системы через несколько механизмов:

**Тепло сжатия:**
Когда воздух сжимается от атмосферного давления до давления впрыска, тепло сжатия должно быть отведено.

Q_сжатие = (ṁ_воздух / ρ_воздух) × P_впрыск × [(γ-1)/γ] / η_сжатие

Для типичных условий:
- Расход воздуха: 10 л/мин при 300 кПа
- Добавление тепла: 0,5-1,5 кВт (обычно пренебрежимо)

**Улучшение коэффициента теплопередачи:**
Пузыри воздуха повышают турбулентность и улучшают теплопередачу:

h_аэрированный = h_базовый × (1 + 0,015 × Взбивание%)

Для 80% взбивания: 12% увеличение коэффициента теплопередачи

**Снижение тепловой ёмкости:**
Воздух имеет пренебрежимую тепловую ёмкость, снижая массу, требующую охлаждения:

C_p,эффективный = C_p,смесь × [m_смесь / (m_смесь + m_воздух)]

Это снижение частично компенсирует холодильную нагрузку, но требует увеличенного времени пребывания поверхности теплопередачи.

## Спецификации температуры выгрузки

### Целевые диапазоны

Температура выгрузки представляет температуру продукта, выходящего из фризера. Этот критический параметр определяет консистенцию продукта, перекачиваемость и распределение размера ледяных кристаллов.

**Целевые диапазоны по продуктам:**

| Тип продукта | Температура выгрузки | Ледяная фаза (%) | Вязкость (Па·с) |
|--------------|------------------|---------------|------------------|
| Стандартное мороженое | -5,5 до -6,5°C | 50-55% | 8000-15000 |
| Премиум мороженое | -5,0 до -6,0°C | 45-50% | 10000-20000 |
| Низкожирное мороженое | -6,0 до -7,0°C | 55-60% | 6000-12000 |
| Джелато | -6,0 до -8,0°C | 55-65% | 12000-25000 |
| Мягкое мороженое | -4,0 до -6,0°C | 40-50% | 5000-10000 |
| Сорбет | -6,0 до -8,0°C | 60-70% | 4000-8000 |

### Психрометрические соображения

Связь между температурой и ледяной фазой зависит от состава смеси, особенно содержания сахара, которое снижает точку замерзания.

**Кривая образования льда:**

Доля замёрзнутой воды при любой температуре ниже начальной точки замерзания:

I = (T_f - T) / (T_f - T_w)

Где:
- I = массовая доля замёрзнутой воды
- T_f = начальная точка замерзания (°C)
- T = фактическая температура (°C)
- T_w = температура, при которой вся замёрзываемая вода замерзла (°C)

Для типичной смеси мороженого:
- T_f = -2,5°C
- T_w = -55°C (теоретическая)
- При T = -6°C: I = (-2,5 - (-6)) / (-2,5 - (-55)) = 0,067 (50% от общей воды)

**Понижение точки замерзания:**

ΔT_f = K_f × m × i

Где:
- ΔT_f = понижение точки замерзания (°C)
- K_f = криоскопическая константа для воды (1,86 °C·кг/моль)
- m = моляльность растворённых веществ (моль/кг)
- i = фактор Вант-Гоффа

Более высокое содержание сахара → Более низкая точка замерзания → Меньше льда при данной температуре

### Стратегии управления температурой

Поддержание последовательной температуры выгрузки требует активного управления условиями хладагента и расходом продукта.

**Переменные управления:**
1. Температура испарения хладагента: диапазон -28 до -35°C
2. Расход подачи смеси: диапазон регулировки ±10%
3. Скорость скребка: обычно фиксированная, точная настройка ±5%
4. Расход впрыска воздуха: пропорционален расходу смеси

**Измерение:**
- Датчик RTD в выходе продукта: точность ±0,2°C
- PID контроллер с частотой обновления 2-5 секунд
- Управляющее воздействие: модулирование регулирующего клапана хладагента
- Вторичное управление: регулирование скорости насоса подачи смеси

**Влияние температуры выгрузки:**

Слишком тепло (-4 до -5°C):
- Недостаточная вязкость для выдавливания
- Продукт деформируется после наполнения
- Во время закалки образуются крупные ледяные кристаллы
- Дефекты текстуры

Слишком холодно (-7 до -8°C):
- Требуется чрезмерная работа насоса
- Перегрузка двигателя скребка
- Сложность включения воздуха
- Микротрещины в продукте

## Холодильные системы для заморозки мороженого

### Аммиачные системы (R-717)

Аммиак доминирует в крупномасштабном производстве мороженого благодаря превосходным термодинамическим свойствам и экологической устойчивости.

**Параметры проектирования системы:**

| Параметр | Типичное значение | Инженерное обоснование |
|----------|------------------|-------------------|
| Температура испарения | -32 до -35°C | Достаточный ΔT для заморозки |
| Температура конденсации | +30 до +35°C | Условия окружающей среды |
| Перегрев испарителя | 5-8 K | Обеспечить сухой пар на выходе |
| Переохлаждение жидкости | 3-5 K | Предотвратить испарение вспышкой |
| Выход компрессора | +85 до +100°C | Мониторить разложение масла |

**Термодинамическая производительность:**

При испарении -32°C, конденсации +32°C:
- COP (Коэффициент производительности): 2,8-3,2
- Объёмная производительность: 1950 кДж/м³
- Коэффициент сжатия: 7,5:1
- Удельная работа: 275 кДж/кг

**Компоненты системы:**
- Затопленный теплообменник с трубками и оболочкой, аммиак на стороне оболочки
- Вторичный контур гликоля или CO₂ к рубашкам фризера
- Компрессоры винтовые или поршневые
- Конденсаторы испарительные или воздушные
- Охлаждение масла термосифоном
- Вентиляция машинного отделения согласно IIAR-2

**Соображения безопасности:**
- Заряд хладагента: минимизировать через эффективные испарители
- Машинное отделение: отделено от производственной зоны
- Аварийная вентиляция: 30 воздухообменов в час
- Обнаружение аммиака: сигнал тревоги 25 ppm, эвакуация 150 ppm
- Обучение персонала: требования IIAR

### Системы R-404A и R-407A

Синтетические хладагенты подходят для меньших операций и областей, где аммиак ограничен.

**Свойства R-404A:**

| Свойство | R-404A | R-717 (Аммиак) |
|----------|--------|-----------------|
| Давление испарения при -32°C | 130 кПа | 101 кПа |
| Давление конденсации при +32°C | 1485 кПа | 1265 кПа |
| COP при условиях выше | 2,1 | 3,0 |
| Объёмная производительность | 1850 кДж/м³ | 1950 кДж/м³ |
| GWP (100 лет) | 3922 | 0 |
| ODP | 0 | 0 |

**Характеристики системы:**
- Прямое расширение к рубашке фризера (без вторичного контура)
- Меньший заряд хладагента, чем аммиачные системы
- Более высокие рабочие давления требуют надёжные компоненты
- Спиральные, поршневые или малые винтовые компрессоры
- Воздушные или водяные конденсаторы
- Электронные расширительные клапаны для точного управления

**Соображения фазировки:**

R-404A сталкивается с нормативным давлением из-за высокого GWP. Альтернативы:
- R-407A: Более низкий GWP (2107), температурное скольжение
- R-448A: GWP 1387, прямая замена
- R-449A: GWP 1397, аналогичная производительность
- Каскад CO₂: GWP 1, более высокая эффективность

### Каскадные системы диоксида углерода (R-744)

Каскадные системы CO₂ используют аммиак или HFC для высокой ступени, CO₂ для низкой ступени при температурах заморозки.

**Конфигурация системы:**
- Низкая ступень: CO₂ при испарении -35°C
- Каскадный конденсатор: CO₂ конденсируется при -8 до -12°C
- Высокая ступень: NH₃ или HFC испаряются при -12°C
- Высокая ступень конденсируется при окружающей +30 до +35°C

**Преимущества:**
- CO₂ в производственной зоне (безопасен, нетоксичен)
- Превосходные свойства теплопередачи
- Высокая эффективность при низких температурах
- Минимальное воздействие на окружающую среду (GWP = 1)

**Термодинамическая производительность:**

Низкая ступень (CO₂):
- Испарение: -35°C при 630 кПа
- Конденсация: -10°C при 2450 кПа
- COP: 3,5-4,0 (только низкая ступень)

Общая система COP: 2,5-2,8 (сравнимо с аммиаком)

## Теплопередача в фризерах со скребком

### Механизмы теплопередачи

Фризер со скребком включает сложную теплопередачу, комбинирующую проводимость, принуждённую конвекцию и фазовое изменение.

**Общая теплопередача:**

Q = U × A × ΔTLM

Где:
- Q = скорость теплопередачи (Вт)
- U = общий коэффициент теплопередачи (Вт/м²·K)
- A = площадь поверхности теплопередачи (м²)
- ΔTLM = логарифмическая средняя разность температур (K)

**Сетевая тепловая сопротивлений:**

1/U = 1/h_хладагент + t_стенка/k_стенка + 1/h_продукт

Где:
- h_хладагент = коэффициент со стороны хладагента: 2000-3000 Вт/м²·K (кипение)
- t_стенка = толщина стенки: 3-6 мм
- k_стенка = теплопроводность нержавеющей стали: 15 Вт/м·K
- h_продукт = коэффициент со стороны продукта: 800-2000 Вт/м²·K (со скребком)

**Типичные U-значения:**

| Условие | U-значение (Вт/м²·K) |
|----------|-----------------|
| Начало заморозки (жидкость) | 1200-1500 |
| Средняя заморозка (шуга) | 900-1200 |
| Конец заморозки (вязкая) | 600-900 |
| Среднее | 800-1100 |

### Теплопередача со стороны продукта

Коэффициент со стороны продукта зависит от действия скребка, скорости потока и реологии продукта.

**Корреляция для поверхности со скребком:**

Nu = 0,023 × Re^0,8 × Pr^0,33 × (1 + 2,5 × N_скребка)

Где:
- Nu = число Нуссельта = h·D/k
- Re = число Рейнольдса = ρ·v·D/μ
- Pr = число Прандтля = μ·Cp/k
- N_скребка = параметр частоты скребания

**Влияние скребания:**
- Удаляет изолирующий замороженный слой (толщина 1-3 мм)
- Повышает турбулентность у стенки
- Снижает эффективное тепловое сопротивление в 3-5 раз
- Критична для поддержания высоких скоростей теплопередачи

**Профиль температуры в продукте:**

Радиальный градиент температуры существует от стенки к центру:

T(r) = T_стенка + (T_центр - T_стенка) × (r/R)^n

Где n зависит от характеристик потока (n = 1,5-2,5 для мороженого)

Для барабана 150 мм:
- Температура стенки: -25°C
- Температура центра: +2°C
- Средняя объёмная температура: -6°C

### Методы усиления

**Проектирование лопатки скребка:**
- Угол лопатки: 30-45° к плоскости вращения
- Ширина лопатки: 20-40 мм
- Материал: пищевой пластик или покрытой металл
- Частота замены: 500-1000 часов работы

**Обработки поверхностей:**
- Электрополированная нержавейка: Ra < 0,4 мкм
- Гидрофобные покрытия: снижают прилипание льда
- Текстурирование с рисунком: повышают турбулентность

**Оптимизация работы:**
- Поддерживать минимальную частоту скребания
- Контролировать толщину слоя льда < 2 мм
- Оптимизировать скорость скребка vs. скорость производства
- Мониторить потребление энергии как индикатор

## Расчёты холодильной нагрузки

### Комплексный анализ нагрузки

Точный расчёт холодильной нагрузки обеспечивает надлежащий размер оборудования и эффективную работу.

**Компоненты общей нагрузки:**

Q_общая = Q_продукт + Q_двигатель + Q_воздух + Q_передача + Q_разморозка

### Охлаждение и замораживание продукта

**Чувствительное охлаждение (выше точки замерзания):**

Q_чувствительное = ṁ × C_p,смесь × (T_вход - T_замерзание)

Типичные значения:
- ṁ = 0,5 кг/с (1800 л/ч при 1,1 кг/л)
- C_p,смесь = 3,8 кДж/кг·K
- T_вход = 4°C
- T_замерзание = -2,5°C
- Q_чувствительное = 0,5 × 3,8 × 6,5 = 12,4 кВт

**Латентная нагрузка замораживания:**

Q_латентная = ṁ × X_вода × f_замероженная × L_плавления

Где:
- X_вода = массовая доля воды в смеси: 0,60-0,65
- f_замероженная = доля замёрзнутой воды: 0,50-0,55
- L_плавления = латентная теплота плавления: 334 кДж/кг

Q_латентная = 0,5 × 0,62 × 0,52 × 334 = 53,8 кВт

**Чувствительное охлаждение (замороженный продукт):**

Q_чувствительное2 = ṁ × C_p,замороженный × (T_замерзание - T_выгрузка)

C_p,замороженный = 2,3-2,7 кДж/кг·K (варьируется с содержанием льда)

Q_чувствительное2 = 0,5 × 2,5 × 3,5 = 4,4 кВт

**Общая нагрузка продукта:** 12,4 + 53,8 + 4,4 = 70,6 кВт

### Механический ввод энергии

Работа скребка полностью преобразуется в тепло внутри продукта:

Q_двигатель = P_двигатель × η_передача / η_охлаждение

Где:
- P_двигатель = мощность двигателя: 30 кВт (типично для 1800 л/ч)
- η_передача = механический КПД: 0,85
- η_охлаждение = доля появляющаяся как тепло в продукте: 0,90

Q_двигатель = 30 × 0,85 / 0,90 = 28,3 кВт

Это представляет 28,3/70,6 = 40% холодильной нагрузки продукта, значительный вклад.

### Тепло сжатия воздуха

Q_воздух = ṁ_воздух × C_p,воздух × ΔT_сжатие

Для 80% взбивания при 1800 л/ч производства:
- Расход воздуха: 1440 л/ч = 0,40 л/с = 0,48 г/с
- Тепло сжатия: 300 кПа, примерно 40°C рост
- Q_воздух = 0,00048 × 1,005 × 40 = 0,02 кВт (пренебрежимо)

### Потери передачи

Теплопрохождение через изоляцию и технологические подключения:

Q_передача = U_изоляция × A_поверхность × (T_окружающая - T_хладагент)

Для типичного фризера:
- Площадь поверхности: 8 м²
- U-значение с 75 мм изоляцией: 0,25 Вт/м²·K
- ΔT = 20 - (-32) = 52 K
- Q_передача = 0,25 × 8 × 52 = 0,10 кВт (пренебрежимо во время работы)

### Общее требование к холодопроизводительности

Q_общая = 70,6 + 28,3 + 0,02 + 0,10 = 99,0 кВт

**Коэффициент безопасности:** Применить коэффициент безопасности 10-15% для:
- Вариации состава смеси
- Колебания температуры окружающей среды
- Снижение эффективности системы
- Расширение будущей производительности

**Нагрузка проектирования:** 99,0 × 1,15 = 114 кВт

**Выбор компрессора:**

При испарении -32°C, конденсации +32°C:
- Требуемая холодопроизводительность: 114 кВт
- Системный COP: 2,8 (аммиак)
- Мощность компрессора: 114 / 2,8 = 40,7 кВт
- Выбор: компрессор 45 кВт с регулированием производительности

## Спецификации оборудования

### Ассамблея барабана фризера

**Материалы:**
- Барабан: 316L нержавейка, стенка 3-6 мм
- Рубашка: 304 или 316 нержавейка, сварная конструкция
- Изоляция: пена полиуретана 50-100 мм, плотность 40 кг/м³
- Внешняя оболочка: нержавейка или окрашенная сталь

**Механические спецификации:**
- Внутренний объём барабана: 15-45 литров (объём пребывания)
- Поверхность теплопередачи: 0,7-2,5 м²
- Расчётное давление: 3,0 МПа (барабан), 2,0 МПа (рубашка)
- Максимальная скорость: 500 об/мин
- Тип подшипника: герметизированные пищевого класса

### Привод скребка

**Спецификации двигателя:**
- Тип: управляемый частотный преобразователь (VFD)
- Мощность: 15-75 кВт в зависимости от производительности
- Диапазон скорости: 0-400 об/мин
- Крутящий момент: 200-800 Н·м при полной нагрузке
- КПД: 92-95% (премиум-класс)
- Корпус: NEMA 4X (мойка)

**Редуктор:**
- Соотношение: 3:1 до 8:1
- Тип: спирально-конический или планетарный
- Смазка: пищевой синтетический плюс
- Уплотнение: тройные косые уплотнения, положительное давление

### Компоненты холодильной системы

**Расширительное устройство:**
- Электронный расширительный клапан (EEV) для точного управления
- Диапазон производительности: модулирование 10-100%
- Время отклика: < 2 секунд
- Управление перегревом: поддерживать 5-8 K
- Отказобезопасность: закрываться при потере питания

**Испаритель/Рубашка:**
- Тип: затопленная или прямое расширение
- Заряд хладагента: 5-15 кг (DX), 25-50 кг (затопленная)
- Падение давления: < 20 кПа
- Разморозка: горячий газ или теплый гликоль каждые 8-12 часов

**Система управления:**
- ПЛК-контроллер
- Сенсорный экран HMI
- Хранилище рецептов: 50-200 рецептов
- Регистрация данных: температура, давление, расход, мощность
- Интеграция: система SCADA/MES завода

## Оптимизация энергоэффективности

### Коэффициент производительности

Системный COP количественно определяет энергоэффективность:

COP_система = Q_холодопроизводительность / W_общая

Где W_общая включает компрессор, насосы, вентиляторы и управление.

**Целевые COP значения:**

| Тип системы | Типичный COP | COP лучшей практики |
|----------|-------------|-------------------|
| R-404A одноступенчатая | 1,8-2,2 | 2,3-2,5 |
| Аммиак одноступенчатая | 2,5-3,0 | 3,2-3,5 |
| Каскад CO₂ | 2,3-2,7 | 2,8-3,2 |
| Аммиак с экономайзером | 2,8-3,3 | 3,5-4,0 |

### Возможности рекуперации энергии

**Рекуперация тепла сжатия:**
- Тепло выхода компрессора: 120-140 кВт для 40 кВт компрессора
- Температура горячего газа: 85-100°C
- Приложения: предпрогрев пастеризации, подогрев воды для мойки
- КПД рекуперации тепла: 60-75%
- Годовая экономия энергии: 200000-400000 кВт·ч

**Холодная рекуперация:**
- Чувствительное охлаждение продукта: предварительное охлаждение выходящим холодным продуктом
- Пластинчатый теплообменник: сбережение 0,5-1,0 кВт на 1000 л/ч
- Снижение холодильной нагрузки: 3-5%

### Оптимизация процесса

**Управление температурой выгрузки:**

Точное управление минимизирует потерю энергии:
- Каждый 1°C холоднее необходимого: +8-10% увеличение энергии
- Оптимизировать к минимально приемлемому: типично -5,5 до -6,0°C
- Реальная регулировка на основе рецептуры продукта

**Оптимизация взбивания:**

Более высокое взбивание снижает удельную энергию (на литр):
- Энергия на кг смеси: постоянная
- Энергия на литр продукта: снижается с взбиванием
- При 80% взбивании: 44% меньше энергии на литр vs. без воздуха

Но ограничения качества ограничивают максимальное взбивание.

**График производства:**

Непрерывная работа лучше периодической:
- Исключить повторяющиеся циклы охлаждения и нагрева
- Снизить нагрузки пускового резкого увеличения
- Поддерживать стабильную холодильную нагрузку
- Целевой показатель: > 18 часов/день непрерывная работа

**Предиктивное техническое обслуживание:**

Состояние оборудования влияет на эффективность:
- Изношенные лопатки скребка: потеря 15-25% эффективности
- Загрязнённая поверхность теплопередачи: потеря 10-20%
- Недостаточный заряд хладагента: потеря 5-15%
- Мониторить: потребление энергии на единицу производства

### Передовые технологии

**Приводы с переменной скоростью:**
- VFD компрессора: соответствие нагрузке спросу
- VFD вентилятора конденсатора: оптимизация по окружающей температуре
- VFD насоса смеси: точное управление расходом
- Комбинированная экономия: 15-30% электроэнергии

**Интеллектуальное управление:**
- Адаптивное управление перегревом
- Оптимизация плавающего конденсирующего давления
- Время разморозки на основе спроса
- Оптимизация рецептуры производства

**Хладагенты с низким GWP:**
- План перехода от R-404A к альтернативам с низким GWP
- Рассмотрение аммиака для новых крупных инсталляций
- Каскад CO₂ для средних операций
- Природные хладагенты: нулевые прямые выбросы

### Показатели производительности

**Ключевые показатели производительности:**

| Метрика | Единица | Целевое значение |
|--------|------|--------------|
| Удельное потребление энергии | кВт·ч/1000 л | 45-65 |
| Холодильный COP | - | > 2,8 |
| Время работы | % | > 95 |
| Дисперсия температуры выгрузки | °C | ± 0,5 |
| Консистентность взбивания | % | ± 3% |

**Бенчмаркинг энергии:**

Объекты лучшего класса достигают:
- Общая энергия: 50-55 кВт·ч на 1000 л готового продукта
- Холодильная: 30-35 кВт·ч на 1000 л
- Механическая (скребок): 18-22 кВт·ч на 1000 л
- Управление и вспомогательные: 2-3 кВт·ч на 1000 л

Непрерывный мониторинг и оптимизация, ориентированная на эти бенчмарки, обеспечивает конкурентоспособную работу и минимальное воздействие на окружающую среду.

## Заключение

Заморозка мороженого требует точного управления термодинамическими условиями, механическим воздействием и включением воздуха для производства последовательных, высококачественных продуктов. Проектирование холодильной системы должно обращаться к высоким холодильным нагрузкам при низких температурах при сохранении энергоэффективности. Понимание фундаментальных механизмов теплопередачи, расчётов нагрузки и спецификаций оборудования позволяет специалистам HVAC эффективно проектировать, эксплуатировать и оптимизировать эти критические системы.

Эволюция в направлении хладагентов с низким GWP и усиленной рекуперации энергии представляет как вызовы, так и возможности для промышленности. Успешные реализации балансируют требования безопасности продовольствия, целевые показатели качества продукта, соответствие нормативным требованиям и операционную экономику через комплексный инженерный анализ и систематическую оптимизацию.
