---
title: "Подготовка смеси"
aliases: ["Подготовка смеси"]
description: "Тепловые процессы подготовки смеси для мороженого, включая пастеризацию, гомогенизацию, системы охлаждения, требования к созреванию, тепловые нагрузки оборудования и конструкцию HVAC помещения технологической обработки при промышленном производстве мороженого"
weight: 1
---

## Обзор процесса

Подготовка смеси для мороженого включает смешивание ингредиентов, тепловую обработку, гомогенизацию и созревание. Процесс требует точного контроля температуры на нескольких стадиях, генерирует значительные тепловые нагрузки, требующие охлаждения, и осуществляется в контролируемых условиях окружающей среды для поддержания качества продукта и соответствия требованиям безопасности пищевых продуктов.

**Последовательные этапы процесса:**

1. Дозирование и смешивание ингредиентов (15-40°C)
2. Пастеризация (69-80°C)
3. Гомогенизация (65-77°C)
4. Охлаждение (40°C до 4°C)
5. Созревание/выстаивание (2-4°C в течение 4-24 часов)

## Состав смеси

Формулировка смеси для мороженого определяет теплофизические свойства, влияющие на расчеты теплопередачи и требования к холодильной нагрузке.

### Типовые диапазоны формулировки

| Компонент | Диапазон процентов | Функция | Тепловой эффект |
|-----------|-------------------|---------|-----------------|
| Сухие вещества молока без жира (МСНЖ) | 10-11% | Консистенция, текстура | Повышает удельную теплоемкость |
| Молочный жир | 10-16% (премиум 14-18%) | Насыщенность, ощущение во рту | Снижает удельную теплоемкость |
| Сахароза/подсластители | 12-16% | Сладость, снижение точки замерзания | Снижает точку замерзания |
| Твердые вещества кукурузного сиропа | 0-5% | Текстура, сладость | Влияет на вязкость |
| Стабилизаторы | 0.1-0.5% | Предотвращает рост кристаллов льда | Минимальный тепловой эффект |
| Эмульгаторы | 0.1-0.2% | Дисперсия жира, взбиваемость | Минимальный тепловой эффект |
| Общее содержание сухих веществ | 36-42% | Общий состав | Определяет теплофизические свойства |

### Теплофизические свойства смеси

Теплофизические свойства смеси для мороженого изменяются в зависимости от состава и температуры.

**Удельная теплоемкость:**

Для смеси мороженого выше точки замерзания:

$$c_p = 4.187 - 2.093 \times X_s$$

Где:
- $c_p$ = удельная теплоемкость (кДж/кг·°C)
- $X_s$ = массовая доля общего содержания сухих веществ (в десятичном виде)

Для типовой смеси (40% общее содержание сухих веществ):
$$c_p = 4.187 - 2.093 \times 0.40 = 3.35 \text{ кДж/кг·°C}$$

**Плотность:**

Плотность смеси обычно составляет 1080-1100 кг/м³ при 4°C, варьируется в зависимости от содержания жира и температуры.

## Смешивание ингредиентов

### Контроль температуры при смешивании

Первоначальное смешивание ингредиентов проводится при контролируемых температурах для облегчения растворения и предотвращения преждевременных реакций.

| Этап смешивания | Температура | Назначение | Рассмотрение HVAC |
|-----------------|------------|-----------|-------------------|
| Смешивание сухих ингредиентов | 15-20°C | Равномерное распределение | Контроль окружающей среды |
| Добавление жидкостей | 35-40°C | Растворение сахара, гидратация белков | Требование горячей воды |
| Завершающее смешивание | 40-50°C | Полное растворение | Поддержание температуры |

### Генерирование тепла оборудованием для смешивания

**Требования к мощности смесителя:**

Высокосдвиговые смесители генерируют тепло через диссипацию механической энергии:

$$Q_{mixer} = P_{motor} \times \eta_{mechanical} \times t$$

Где:
- $Q_{mixer}$ = генерируемое тепло (кДж)
- $P_{motor}$ = мощность двигателя (кВ)
- $\eta_{mechanical}$ = механический КПД (0.85-0.95)
- $t$ = время смешивания (с)

Для ванны объемом 500 л с двигателем мощностью 15 кВ, работающем 20 минут:
$$Q_{mixer} = 15 \times 0.90 \times 1200 = 16200 \text{ кДж}$$

Это повышает температуру смеси приблизительно на:
$$\Delta T = \frac{Q}{m \times c_p} = \frac{16200}{540 \times 3.35} = 9.0°C$$

## Системы пастеризации

Пастеризация устраняет патогенные микроорганизмы и обеспечивает соответствие требованиям безопасности пищевых продуктов. Используются два основных метода.

### Пастеризация при высокой температуре на короткое время (HTST)

**Параметры процесса:**

| Параметр | Значение | Допуск | Нормативное требование |
|----------|---------|--------|------------------------|
| Температура | 79-80°C | ±0.5°C | Минимум PMO 79.4°C (175°F) |
| Время выдержки | 25 секунд | ±2 секунды | Минимум 25 секунд |
| Расход | Контролируемый | ±5% | Поддержание времени задержки |
| Запись | Непрерывная | Интервалы 1 секунда | Требование PMO |

**Расчет тепловой нагрузки:**

Для непрерывной пастеризации HTST:

$$Q_{pasteurization} = \dot{m} \times c_p \times (T_{pasteurization} - T_{blending})$$

Для производительности 5000 л/ч (1500 кг/ч):
$$Q_{pasteurization} = 1500 \times 3.35 \times (80 - 45) = 176138 \text{ кДж/ч} = 48.9 \text{ кВ}$$

**Требования к пару:**

Использование пара при 150 кПа (127°C) с возвратом конденсата:

$$\dot{m}_{steam} = \frac{Q_{pasteurization}}{h_{fg} \times \eta_{HX}}$$

При $h_{fg}$ = 2216 кДж/кг (при 150 кПа) и КПД теплообменника 85%:

$$\dot{m}_{steam} = \frac{176138}{2216 \times 0.85} = 93.5 \text{ кг/ч}$$

### Пастеризация партионным методом (метод VAT)

**Параметры процесса:**

| Параметр | Значение | Применение | Рассмотрение энергии |
|----------|---------|-----------|---------------------|
| Температура | 68-69°C | Малые производства | Более длительное время нагрева |
| Время выдержки | 30 минут | При температуре | Компенсация потерь тепла |
| Скорость нагрева | 1-2°C/мин | Контролируемая | Предотвращение подгорания |
| Скорость охлаждения | Переменная | До температуры гомогенизации | Возможность утилизации энергии |

**Тепловая нагрузка партии:**

Для партии объемом 1000 л:

$$Q_{batch} = m \times c_p \times \Delta T + Q_{losses}$$

Где $Q_{losses}$ учитывает потери тепла через стенку цистерны во время нагрева и выдержки:

$$Q_{batch} = 1080 \times 3.35 \times (69 - 20) + (U \times A \times \Delta T_{avg} \times t)$$

Предполагая изолированную цистерну (U = 0.5 Вт/м²·°C, A = 8 м², выдержка 30 мин):
$$Q_{losses} = 0.5 \times 8 \times 25 \times 1800 = 180000 \text{ Дж} = 180 \text{ кДж}$$

$$Q_{batch} = 177282 + 180 = 177462 \text{ кДж}$$

### Типы теплообменников для пастеризации

**Конфигурация пластинчатого теплообменника (PHE):**

Системы HTST обычно используют PHE с несколькими секциями:

1. Секция рекуперации: предварительно нагревает входящую смесь с использованием горячей пастеризованной смеси (КПД 75-85%)
2. Секция нагрева: пар или горячая вода доводят смесь до температуры пастеризации
3. Трубка выдержки: поддерживает температуру в течение требуемого времени
4. Секция охлаждения: охлажденная вода или гликоль снижает температуру

**Энергосбережение при рекуперации:**

При КПД рекуперации 80%:

$$Q_{heating,net} = Q_{total} \times (1 - \eta_{regen})$$

$$Q_{heating,net} = 176138 \times (1 - 0.80) = 35228 \text{ кДж/ч} = 9.8 \text{ кВ}$$

Энергосбережение: 80% снижение тепловых нагрузок на нагрев и охлаждение.

## Гомогенизация

Гомогенизация уменьшает размер жировых глобул (0.2-2.0 мкм) для создания стабильной эмульсии, улучшения текстуры и предотвращения всплывания.

### Параметры гомогенизации

| Параметр | Одноступенчатая | Двухступенчатая | Назначение |
|----------|-----------------|-----------------|-----------|
| Давление первой ступени | 2000-2500 фунт/кв. дюйм (13.8-17.2 МПа) | 2000-2500 фунт/кв. дюйм | Уменьшение жировых глобул |
| Давление второй ступени | N/A | 500-1000 фунт/кв. дюйм (3.4-6.9 МПа) | Предотвращение агломерации |
| Температура | 65-77°C | 65-77°C | Поддержание текучести |
| Корреляция содержания жира | Более высокий жир = более низкое давление | Более высокий жир = более низкое давление | Предотвращение чрезмерной обработки |

### Требования к температуре

Гомогенизация должна проводиться при повышенной температуре для обеспечения:

- Жидкого состояния жира (температура плавления молочного жира ~40°C)
- Сниженной вязкости для эффективной обработки
- Предотвращения кристаллизации жира в гомогенизаторе

**Стратегия контроля температуры:**

При пастеризации при 80°C и гомогенизации при 70°C:

$$Q_{cooling,pre-homog} = \dot{m} \times c_p \times (T_{past} - T_{homog})$$

$$Q_{cooling,pre-homog} = 1500 \times 3.35 \times (80 - 70) = 50250 \text{ кДж/ч} = 14.0 \text{ кВ}$$

### Генерирование тепла гомогенизатором

Высокодавленческая гомогенизация добавляет значительное количество тепла к продукту.

**Расчет повышения температуры:**

$$\Delta T_{homog} = \frac{P_{homog}}{\rho \times c_p \times \eta_{pump}}$$

Для одноступенчатой системы при 2500 фунт/кв. дюйм (17.2 МПа):

$$\Delta T_{homog} = \frac{17200}{1080 \times 3.35 \times 0.90} = 5.3°C$$

Для двухступенчатой системы (2500 + 500 фунт/кв. дюйм):

$$\Delta T_{total} = \frac{20700}{1080 \times 3.35 \times 0.90} = 6.4°C$$

**Влияние на процесс:**

При входе смеси в гомогенизатор при 70°C она выходит при примерно 76°C, требуя дополнительного охлаждения перед созреванием.

### Требования к мощности гомогенизатора

**Гидравлическая мощность:**

$$P_{hydraulic} = \frac{\dot{Q} \times \Delta P}{\eta_{pump}}$$

Где:
- $\dot{Q}$ = объемный расход (м³/с)
- $\Delta P$ = увеличение давления (Па)
- $\eta_{pump}$ = КПД насоса (0.85-0.92)

Для 5000 л/ч при общем давлении 20.7 МПа:

$$P_{hydraulic} = \frac{0.00139 \times 20700000}{0.90} = 31.9 \text{ кВ}$$

Мощность двигателя (с учетом механических потерь): 35-40 кВ.

## Системы охлаждения

Охлаждение после гомогенизации снижает температуру смеси с 70-76°C до температуры созревания (2-4°C).

### Расчет тепловой нагрузки охлаждения

**Общее требование к охлаждению:**

$$Q_{cooling} = \dot{m} \times c_p \times (T_{homog} - T_{aging}) + Q_{homog,heat}$$

Для производительности 1500 кг/ч:

$$Q_{cooling} = 1500 \times 3.35 \times (76 - 3) = 367088 \text{ кДж/ч} = 102.0 \text{ кВ}$$

**Поэтапное охлаждение:**

| Этап охлаждения | Диапазон температуры | Охлаждающее средство | Отвод тепла |
|-----------------|---------------------|---------------------|-------------|
| Предварительное охлаждение | 76°C → 40°C | Охлажденная вода (10-15°C) | 181 кДж/кг |
| Основное охлаждение | 40°C → 15°C | Гликоль (5-8°C) | 84 кДж/кг |
| Завершающее охлаждение | 15°C → 3°C | Гликоль (-2 до 2°C) | 40 кДж/кг |

### Оборудование охлаждения

**Определение размера пластинчатого теплообменника:**

$$Q = U \times A \times LMTD$$

Где LMTD (логарифмическая средняя разность температур):

$$LMTD = \frac{(T_{h,in} - T_{c,out}) - (T_{h,out} - T_{c,in})}{\ln\left(\frac{T_{h,in} - T_{c,out}}{T_{h,out} - T_{c,in}}\right)}$$

Для завершающего охлаждения (15°C → 3°C с гликолем -1°C → 5°C):

$$LMTD = \frac{(15 - 5) - (3 - (-1))}{\ln\left(\frac{15 - 5}{3 - (-1)}\right)} = \frac{10 - 4}{\ln(2.5)} = 6.6°C$$

При общем коэффициенте теплопередачи U = 2500 Вт/м²·°C:

$$A = \frac{Q}{U \times LMTD} = \frac{16667}{2500 \times 6.6} = 1.01 \text{ м}^2$$

### Требования холодильной системы

**Производительность компрессора:**

Общая холодильная нагрузка включает:

- Охлаждение смеси: 102 кВ
- Теплопроникновение: 5-10% от нагрузки охлаждения
- Коэффициент безопасности: 10-15%

$$Q_{refrigeration} = 102 \times 1.10 \times 1.15 = 129 \text{ кВ (36.7 тонн)}$$

**Спецификации гликолевой системы:**

| Параметр | Значение | Примечания |
|----------|---------|-----------|
| Концентрация гликоля | 30-40% пропиленгликоль | Пищевой класс |
| Температура подачи | -2 до 2°C | Предотвращение замерзания |
| Температура возврата | 5-8°C | Повышение температуры |
| Расход | 80-100 л/мин | На основе ΔT = 5°C |
| Давление насоса | 200-350 кПа | Преодоление сопротивления PHE |

## Созревание и выстаивание

Созревание при 2-4°C в течение 4-24 часов позволяет:

- Кристаллизацию жира (образует оболочку вокруг пузырьков воздуха)
- Гидратацию белков (улучшает консистенцию и текстуру)
- Гидратацию стабилизаторов (повышает вязкость)
- Развитие вкуса (уравновешивание ингредиентов)

### Требования к цистернам созревания

**Расчет объема цистерны:**

Для непрерывного производства с 12-часовым созреванием:

$$V_{tank} = \dot{Q} \times t_{aging}$$

Для производительности 5000 л/ч:

$$V_{tank} = 5000 \times 12 = 60000 \text{ л минимум}$$

Типовой проект: Три цистерны объемом 25000 л для оперативной гибкости.

### Холодильная нагрузка при созревании

**Требования по отводу тепла:**

1. Первоначальное охлаждение (если входит выше температуры созревания)
2. Тепло от незначительной микробной активности (минимально после пастеризации)
3. Теплопроникновение через стенки цистерны
4. Тепло от перемешивания (медленное перемешивание 1-2 об/мин)

**Теплопроникновение через стенку цистерны:**

$$Q_{infiltration} = U \times A \times (T_{ambient} - T_{product})$$

Для цистерны 25000 л (диаметр 2.9 м × высота 3.8 м), изолированной 100 мм полиуретаном (U = 0.25 Вт/м²·°C):

$$A = \pi D H + 2 \times \frac{\pi D^2}{4} = \pi \times 2.9 \times 3.8 + 2 \times \frac{\pi \times 2.9^2}{4} = 47.9 \text{ м}^2$$

$$Q_{infiltration} = 0.25 \times 47.9 \times (20 - 3) = 204 \text{ Вт} = 0.204 \text{ кВ}$$

**Тепло от перемешивания:**

Низкоскоростное перемешивание (двигатель 1 кВ):

$$Q_{agitation} = P_{motor} \times \eta = 1.0 \times 0.85 = 0.85 \text{ кВ}$$

**Итого на цистерну:**

$$Q_{total} = 0.204 + 0.85 = 1.05 \text{ кВ}$$

Для трех цистерн: 3.15 кВ постоянная холодильная нагрузка.

### Охлаждение с рубашкой для цистерны созревания

**Конструкция рубашки:**

| Параметр | Спецификация | Назначение |
|----------|------------|-----------|
| Покрытие рубашки | Полная боковая поверхность, частичное дно | Равномерная температура |
| Подача гликоля | -2°C | Ниже температуры продукта |
| Поток гликоля | Турбулентный (Re > 10000) | Высокий коэффициент теплопередачи |
| Толщина рубашки | 50-75 мм | Распределение потока |

**Коэффициент теплопередачи:**

Общее значение U для рубашки цистерны с перемешиванием: 200-400 Вт/м²·°C в зависимости от скорости потока гликоля и перемешивания.

## Системы чистки на месте (CIP)

Автоматизированная чистка поддерживает санитарные условия без разборки оборудования.

### Требования к температуре CIP

| Этап CIP | Температура | Продолжительность | Назначение |
|----------|------------|------------------|-----------|
| Предварительное ополаскивание | Окружающая среда (15-25°C) | 3-5 минут | Удаление общих загрязнений |
| Промывка щелочью | 75-85°C | 10-20 минут | Удаление жира и белков |
| Промежуточное ополаскивание | Окружающая среда | 3-5 минут | Удаление щелочи |
| Промывка кислотой | 65-75°C | 10-15 минут | Удаление минеральных отложений |
| Окончательное ополаскивание | Окружающая среда | 3-5 минут | Удаление кислоты |
| Санитайзер | 25-35°C | 5-10 минут | Снижение микробной нагрузки |

### Тепловая нагрузка CIP

**Нагрев горячей воды/химикатов:**

Для раствора CIP объемом 500 л, нагреваемого с 20°C до 80°C:

$$Q_{CIP} = m \times c_p \times \Delta T = 500 \times 4.18 \times (80 - 20) = 125400 \text{ кДж}$$

Время нагрева 10 минут:

$$P_{CIP,heater} = \frac{125400}{600} = 209 \text{ кВ}$$

**Суточная энергия CIP:**

Два цикла CIP в день:

$$E_{CIP,daily} = 2 \times 125400 = 250800 \text{ кДж/день} = 69.7 \text{ кВч/день}$$

### Требование пара для CIP

Использование прямого впрыска пара:

$$\dot{m}_{steam,CIP} = \frac{Q_{CIP}}{h_{fg}} = \frac{125400}{2216} = 56.6 \text{ кг на цикл}$$

## Конструкция HVAC технологического помещения

Помещения подготовки смеси требуют контролируемых условий окружающей среды для качества продукта, безопасности пищевых продуктов и комфорта работников.

### Условия конструкции

| Параметр | Требование | Обоснование | Нормативный источник |
|----------|-----------|-------------|----------------------|
| Температура | 15-20°C | Предотвращение перегрева оборудования, стабильность продукта | ASHRAE, PMO |
| Относительная влажность | 50-60% | Предотвращение конденсации, контроль микроорганизмов | ASHRAE |
| Воздухообмены | 15-20 ACH50 | Отвод влажности и тепла | ASHRAE |
| Избыточное давление | Положительное (+5 до +15 Па) | Предотвращение проникновения загрязнений | FDA, PMO |
| Фильтрация | Минимум MERV 13 | Контроль частиц | ASHRAE 62.1 |

### Тепловая нагрузка технологического помещения

**Тепловыделение оборудования:**

| Оборудование | Количество | Мощность (кВ) | Цикл работы | Тепловыделение (кВ) |
|-------------|-----------|----------------|------------|-------------------|
| Смесители | 2 | 15 | 70% | 21.0 |
| Насосы | 4 | 5 | 80% | 16.0 |
| Гомогенизаторы | 1 | 40 | 90% | 36.0 |
| Конвейеры | 2 | 3 | 60% | 3.6 |
| Органы управления/приборы | - | - | 100% | 5.0 |
| Освещение (LED) | - | - | 100% | 8.0 |

**Общее тепловыделение оборудования:** 89.6 кВ

**Тепловыделение от персонала:**

8 работников, легкая работа (150 Вт явное + 200 Вт скрытое на каждого):

$$Q_{personnel} = 8 \times (150 + 200) = 2800 \text{ Вт} = 2.8 \text{ кВ}$$

**Тепловыделение через ограждающие конструкции:**

Для помещения обработки 500 м² с умеренной изоляцией (U = 0.35 Вт/м²·°C), наружная температура 30°C:

$$Q_{envelope} = U \times A \times \Delta T = 0.35 \times 500 \times (30 - 18) = 2100 \text{ Вт} = 2.1 \text{ кВ}$$

**Общая явная тепловая нагрузка:**

$$Q_{sensible,total} = 89.6 + 2.8 + 2.1 = 94.5 \text{ кВ}$$

**Скрытая тепловая нагрузка:**

- От персонала: 8 × 200 Вт = 1.6 кВ
- Испарение от оборудования: минимально при закрытом оборудовании
- Вентиляция наружного воздуха: 15 CFM (25.5 м³/ч) на человека × 8 = 120 CFM (204 м³/ч)

Скрытая нагрузка вентиляции (влажный климат, наружный воздух 30°C/80% ОВ до 18°C/55% ОВ):

$$Q_{latent,vent} = \dot{V} \times \rho \times \Delta \omega \times h_{fg}$$

Где $\Delta \omega$ = разница коэффициентов влажности ≈ 0.0085 кг/кг:

$$Q_{latent,vent} = 0.057 \times 1.2 \times 0.0085 \times 2500 = 1.5 \text{ кВ}$$

**Общая скрытая:** 3.1 кВ

### Определение размера системы HVAC

**Общая холодильная производительность:**

$$Q_{HVAC} = Q_{sensible} + Q_{latent} = 94.5 + 3.1 = 97.6 \text{ кВ (27.8 тонн)}$$

С коэффициентом безопасности (15%):

$$Q_{design} = 97.6 \times 1.15 = 112.2 \text{ кВ (31.9 тонн)}$$

**Требования к вентиляции:**

Минимальный наружный воздух: 15 CFM (25.5 м³/ч) на человека × 8 = 120 CFM (204 м³/ч)

Подача воздуха для 20 ACH50 (500 м² × 4 м потолок = 2000 м³):

$$\dot{V}_{supply} = 2000 \times 20 = 40000 \text{ м}^3\text{/ч} = 23530 \text{ CFM}$$

**Температура приточного воздуха:**

$$T_{supply} = T_{room} - \frac{Q_{sensible}}{\dot{m} \times c_p}$$

$$T_{supply} = 18 - \frac{94500}{(40000/3600) \times 1.2 \times 1.005} = 18 - 7.8 = 10.2°C$$

### Требования к осушению

Помещения, генерирующие влажность, требуют активного осушения.

**Скорость удаления влаги:**

$$\dot{m}_{moisture} = \frac{Q_{latent}}{h_{fg}} = \frac{3100}{2500} = 1.24 \text{ кг/ч}$$

**Система охлажденной воды:**

Температура подачи: 4-7°C (ниже точки росы для эффективного удаления влаги)

Температура возврата: 12-14°C

Расход на основе явного охлаждения:

$$\dot{V}_{CHW} = \frac{Q_{sensible}}{c_p \times \rho \times \Delta T} = \frac{94500}{4.18 \times 1000 \times (12-6)} = 3.77 \text{ л/с} = 13.6 \text{ м}^3\text{/ч}$$

## Спецификации оборудования

### Система партионного смешивания

| Компонент | Спецификация | Примечания |
|-----------|------------|-----------|
| Объем цистерны | 1000-2000 л | Зависит от размера партии |
| Материал | Нержавеющая сталь 316L | Пищевой класс, коррозионно-стойкая |
| Изоляция | 100 мм полиуретан | U ≤ 0.35 Вт/м²·°C |
| Рубашка | Полная боковая поверхность | Возможность нагрева/охлаждения |
| Мешалка | Переменная скорость, 10-100 об/мин | Высокосдвиговая или якорная лопасть |
| Двигатель | 7.5-15 кВ | Требования к крутящему моменту |
| Контроль температуры | ±1°C | ПИД-контроль с датчиками PT100 |

### HTST пастеризатор

| Компонент | Спецификация | Производительность |
|-----------|------------|-------------------|
| Пластинчатый теплообменник | 316 нержавеющая сталь, одобрено FDA | 5000-10000 л/ч |
| КПД рекуперации | 75-85% | Утилизация энергии |
| Трубка выдержки | Валидирована по времени/температуре | Минимум 25 секунд |
| Записывающие устройства | Самописец или SCADA | Соответствие PMO |
| Клапан отвода потока | Автоматический безопасный отказ | Возврат непастеризованного продукта |
| Повышающий насос | 3-5 бар давление нагнетания | Поддержание положительного давления |

### Гомогенизатор

| Компонент | Спецификация | Производительность |
|-----------|------------|-------------------|
| Тип | Двухступенчатый, объемный | 2000-10000 л/ч |
| Давление первой ступени | 2000-2500 фунт/кв. дюйм (13.8-17.2 МПа) | Регулируемое |
| Давление второй ступени | 500-1000 фунт/кв. дюйм (3.4-6.9 МПа) | Регулируемое |
| Мощность двигателя | 30-50 кВ | Зависит от расхода |
| Материал | Нержавеющая сталь 316 | Санитарная конструкция |
| Контроль температуры | Опциональное охлаждение рубашки | Компенсация выделяемого тепла |

### Цистерны созревания

| Компонент | Спецификация | Назначение |
|-----------|------------|-----------|
| Объем | 10000-30000 л каждая | Объем производства |
| Материал | Нержавеющая сталь 316L | Контакт с пищей |
| Изоляция | 100-150 мм полиуретан | Минимизация теплопроникновения |
| Рубашка | Полное покрытие боковой поверхности | Охлаждение гликолем |
| Мешалка | 1-2 об/мин | Мягкое перемешивание |
| Температурный мониторинг | Несколько датчиков PT100 | Проверка равномерности |
| Указатель уровня | Ультразвуковой или радарный | Отслеживание инвентаря |

## Стратегии оптимизации энергии

### Рекуперация тепла

**Секция рекуперации:**

Пластинчатые теплообменники восстанавливают 75-85% тепла пастеризации, пропорционально снижая нагрузки на нагрев и охлаждение.

Годовое энергосбережение (5000 л/ч, 16 ч/день, 300 дней/год):

$$E_{saved} = Q_{regenerated} \times t_{annual}$$

$$E_{saved} = (176138 \times 0.80) \times 16 \times 300 = 676 \text{ миллионов кДж/год} = 187778 \text{ кВч/год}$$

При $0.08/кВч: Годовое сбережение = $15022

### Преобразователи частоты (VFD)

Насосы и мешалки с VFD снижают потребление энергии двигателем при частичных нагрузках.

Типовое сбережение: 20-40% энергии двигателя в зависимости от профиля нагрузки.

### Оптимизированное планирование партий

Координирование циклов партий для минимизации циклирования холодильной системы и поддержания устойчивых нагрузок на охладители и градирни.

## Приборы и управление

### Критические точки измерения

| Параметр | Тип датчика | Расположение | Точность | Назначение |
|----------|-----------|-----------|----------|-----------|
| Температура | PT100 RTD | На всех стадиях процесса | ±0.2°C | Управление процессом, валидация |
| Давление | Тензодатчик | Гомогенизатор, насосы | ±1% ПШ | Безопасность, производительность |
| Расход | Магнитный расходомер | Вход/выход пастеризатора | ±0.5% | Время задержки |
| Уровень | Ультразвук/радар | Все цистерны | ±5 мм | Инвентарь, предотвращение переполнения |
| pH | Стеклянный электрод | Цистерна смеси | ±0.1 pH | Контроль качества |
| Плотность | Ротационный расходомер | Выход блендера | ±0.1 кг/м³ | Проверка состава |

### Философия управления

Современные системы подготовки смеси используют распределенные системы управления (DCS) или программируемые логические контроллеры (PLC) с:

- Автоматизированным управлением рецептурой
- Мониторингом и сигнализацией в режиме реального времени
- Исторической тенденцией данных
- Отчетностью о нормативном соответствии
- Интеграцией с системами MES/ERP завода

## Рассмотрения безопасности

### Опасности высокой температуры

Системы пастеризации работают при 80°C, создавая риск ожога. Требования включают:

- Изоляция всех горячих поверхностей
- Предупреждающие этикетки
- Обучение персонала
- Системы аварийного отключения

### Опасности высокого давления

Гомогенизаторы работают при 2500+ фунт/кв. дюйм. Меры безопасности:

- Клапаны сброса давления
- Блокирующие ограждения
- Регулярная техническая проверка
- Обучение операторов

### Безопасность пищевых продуктов

Критические контрольные точки (HACCP):

- Пастеризация время/температура (ККТ)
- Скорость охлаждения (предотвращение роста микроорганизмов)
- Валидация чистки (тестирование ATP)
- Предотвращение перекрестного загрязнения

## Нормативное соответствие

### Постановление о пастеризованном молоке (PMO)

Смесь для мороженого в США должна соответствовать требованиям PMO:

- Минимальная пастеризация: 79.4°C (175°F) на протяжении 25 секунд
- Требуется записывающий термометр
- Обязателен клапан отвода потока
- Стандарты санитарной конструкции

### Закон о модернизации безопасности пищевых продуктов FDA (FSMA)

Требует:

- Анализ рисков и превентивный контроль
- Мониторинг окружающей среды
- Проверка поставщиков
- Процедуры корректирующих действий

### Стандарты ASHRAE

Системы HVAC спроектированы согласно:

- ASHRAE 62.1: Вентиляция для приемлемого качества внутреннего воздуха
- ASHRAE 90.1: Энергетический стандарт для зданий
- Справочник ASHRAE: Глава применение холодильной техники

---

**Ссылки:**

- Справочник ASHRAE - Холодильная техника, Глава 39: Обработка и хранение молочных продуктов
- Свод федеральных нормативных актов (CFR) Раздел 21, Часть 135: Мороженое и замороженные десерты
- Постановление о пастеризованном молоке (PMO), Публикация FDA
- Marshall, R.T., Goff, H.D., & Hartel, R.W. (2003). Мороженое (6-е изд.). Springer.
