---
title: "Обработка молока"
aliases: ["Обработка молока"]
description: "Системы охлаждения для обработки молока, включая получение и охлаждение сырого молока, теплообмен при пастеризации, контроль температуры в резервуарах хранения и управление холодной цепью со спецификациями нагрузок охлаждения молочного завода."
weight: 1
---

Охлаждение при обработке молока поддерживает точный контроль температуры на всех этапах получения, пастеризации, хранения и распределения. Сырое молоко поступает на молочные перерабатывающие предприятия при температуре 4-10°C и требует немедленного охлаждения до 1-4°C в течение 2 часов с момента получения для подавления роста бактерий и сохранения качества молока перед началом процессов обработки.

## Получение и охлаждение сырого молока

Сырое молоко, доставляемое с ферм, подвергается немедленному охлаждению на приемной площадке для остановки микробной активности и ферментативной деградации. Система охлаждения должна справляться с переменными нагрузками, так как молочные цистерны поступают в течение дня с температурой продукта от 4°C до 10°C в зависимости от эффективности охлаждения на ферме и продолжительности транспортировки.

| Параметр | Значение | Примечания |
|----------|----------|-----------|
| Температура при поступлении | 4-10°C | Молоко, охлажденное на ферме |
| Целевая температура хранения | 1-4°C | Хранение перед пастеризацией |
| Требуемое время охлаждения | ≤2 часа | От поступления до целевой |
| Пластинчатый теплообменник, подход | 1-2°C | Сторона охлажденной воды |
| Длительность хранения сырого молока | 24-72 часа | Перед обработкой |
| Время удвоения бактерий при 4°C | 35 часов | Сохранение качества |
| Время удвоения бактерий при 10°C | 5 часов | Быстрая деградация |

Пластинчатые теплообменники обеспечивают эффективное охлаждение с охлажденной водой при -1°C до 1°C, циркулирующей на вторичной стороне. Конструкция системы учитывает пиковые периоды получения, когда несколько цистерн разгружаются одновременно, требуя мощность охлаждения в 2-3 раза больше средней часовой нагрузки.

Силосы сырого молока поддерживают температуру 1-4°C с помощью охлаждения через гликольную рубашку или внутренних пластинчатых змеевиков. Мешалки резервуаров работают периодически, чтобы предотвратить отделение сливок и поддерживать равномерную температуру по всему объему хранения. Датчики температуры на нескольких уровнях резервуара обеспечивают обратную связь с системой управления охлаждением.

## Теплообмен при пастеризации

Системы пастеризации используют многоступенчатые пластинчатые теплообменники с секциями регенерации, которые восстанавливают тепло от горячего пастеризованного молока для предварительного нагрева поступающего сырого молока. Система охлаждения охлаждает пастеризованное молоко от температуры пастеризации (обычно 72°C для HTST или 138°C для UHT) до 4°C перед наполнением или хранением.

| Этап процесса | Температура | Тепловая нагрузка | Охлаждающий агент |
|---------------|-------------|------------------|------------------|
| Питание сырого молока | 4°C | - | - |
| Предварительный нагрев регенерации | 60-65°C | Восстановленное | Горячее молоко |
| Пастеризация | 72°C (HTST) | Внешний источник | Пар/горячая вода |
| После пастеризации | 72°C | - | - |
| Охлаждение регенерации | 12-15°C | Восстановленное | Холодное молоко |
| Первая ступень финального охлаждения | 4-6°C | 60-80 кВт на 10 000 л/ч | Охлажденная вода |
| Вторая ступень финального охлаждения | 1-4°C | 20-30 кВт на 10 000 л/ч | Гликольный раствор |

Эффективность регенерации обычно достигает 90-95%, что снижает нагрузку на охлаждение за счет восстановления явного тепла из потока горячего пастеризованного молока. Система охлаждения работает непрерывно во время производственных смен, при этом температура гликоля поддерживается на уровне -2°C до -1°C для обеспечения достаточного температурного перепада для быстрого охлаждения без замерзания молока.

Двухступенчатое охлаждение разделяет нагрузку между охлажденной водой (охлаждение с 15°C до 6°C) и гликольным раствором (охлаждение с 6°C до 4°C). Эта схема улучшает эффективность охлаждения за счет работы охладителя при более высоких температурах кипения для основной части удаления явного тепла.

## Резервуары для хранения пастеризованного молока

Хранение пастеризованного молока требует точного контроля температуры на уровне 1-4°C для сохранения качества продукта и предотвращения повторного роста бактерий после этапа пастеризации. Резервуары хранения используют рубашечное охлаждение с гликольным раствором или схемы прямого расширения хладагента для поддержания равномерной температуры.

| Тип резервуара | Диапазон объема | Метод охлаждения | Стратегия управления |
|---|---|---|---|
| Рубашечные силосные резервуары | 10 000-100 000 л | Циркуляция гликоля | Модулирующий клапан |
| Резервуары с прямым расширением | 500-5 000 л | R-404A / R-448A | Управление мощностью |
| Резервуары с пластинчатыми змеевиками | 5 000-50 000 л | Циркуляция гликоля | Включение-отключение |
| Мгновенное охлаждение | Встроенный поток | Пластинчатый теплообменник | Пропорционально потоку |

Рубашечные силосы циркулируют гликоль при -2°C через рубашку резервуара с расходом, достаточным для удаления инфильтрации тепла через стенки резервуара плюс тепло, генерируемое двигателями мешалки. Силос объемом 50 000 литров с теплоизоляцией RSI 0.62 в помещении при 20°C требует приблизительно 1,5-2,0 кВт непрерывной мощности охлаждения для поддержания температуры молока 4°C.

Предотвращение температурной стратификации требует мягкого перемешивания или рециркуляции для поддержания равномерной температуры продукта без захвата воздуха или повреждения жировых глобул молока. Мешалки с верхним входом работают при 20-40 об/мин с периодическим циклом (15 минут работы, 30 минут выключения) для минимизации теплогенерации при предотвращении отделения сливок.

## Нагрузки охлаждения оборудования обработки

Оборудование обработки молока генерирует значительные тепловые нагрузки, требующие выделенной мощности охлаждения сверх прямого охлаждения продукта. Двигатели сепаратора, насосы гомогенизатора и оборудование упаковки вносят вклад в общий спрос на охлаждение объекта.

| Тип оборудования | Мощность единицы | Выделение тепла | Требование охлаждения |
|---|---|---|---|
| Сепаратор сливок | 10 000 л/ч | 15-20 кВт | Рубашка охлаждающей воды |
| Насос гомогенизатора | 10 000 л/ч | 25-35 кВт | Охлаждение продукта после этапа |
| Машина наполнения | 12 000 единиц/ч | 10-15 кВт | Охлаждение помещения |
| Система CIP | 5 000 л | 5-8 кВт | Восстановление температуры |
| Сжатый воздух | 100 CFM (170 м³/ч) | 18-22 кВт | Охладитель после прессования |

Гомогенизаторы генерируют значительное тепло через рассеивание энергии давления, когда молоко проходит через клапан гомогенизации при 2000-2500 psi (138-172 бар). Результирующее повышение температуры на 10-15°C требует дополнительной мощности охлаждения в секции охлаждения после пастеризации, чтобы вернуть продукт обратно к температуре хранения 4°C.

## Системы охлажденной воды и гликоля

Централизованные системы распределения охлажденной воды и гликольного раствора служат для множества нагрузок охлаждения во всем молочном перерабатывающем заводе. Охлажденная вода при 1-2°C питает первую ступень охлаждения продукта, в то время как гликольный раствор при -2°C до -1°C обеспечивает финальное охлаждение и поддержание температуры резервуара хранения.

| Параметр системы | Охлажденная вода | Гликольный раствор | Основание проектирования |
|---|---|---|---|
| Температура подачи | 1-2°C | -2 до -1°C | Требование процесса |
| Температура возврата | 8-10°C | 4-6°C | Производительность пластинчатого теплообменника |
| Расход | 20-30 л/мин на кВт | 15-25 л/мин на кВт | ΔT = 6-8°C |
| Напор насоса | 30-50 м | 40-60 м | Распределение трубопровода |
| Давление системы | 3-5 бар | 3-5 бар | Замкнутая система |
| Концентрация гликоля | - | 25-30% пропилен | Защита от замерзания -5°C |

Пропиленгликоль служит в качестве вторичного хладагента в приложениях молочной промышленности из-за соображений безопасности пищевых продуктов. Раствор 28% пропиленгликоля обеспечивает защиту от замерзания до -5°C с плотностью 1024 кг/м³ и удельной теплоемкостью 3,9 кДж/(кг·К) при 0°C.

Несколько охладителей работают в конфигурации основной-резервный с поэтапным управлением мощностью для соответствия различным нагрузкам производства в течение дня. Основные охладители работают непрерывно во время производственных смен, в то время как дополнительные охладители циклируют во время пиковых периодов получения или пастеризации.

## Контроль температуры и мониторинг

Автоматизированные системы мониторинга температуры отслеживают температуру продукта в критических точках управления во всей операции обработки молока. Соответствие нормативным требованиям требует непрерывной записи температур пастеризации и скорости охлаждения с системами сигнализации для отклонений.

| Точка мониторинга | Диапазон температуры | Установка сигнализации | Интервал записи |
|---|---|---|---|
| Получение сырого молока | 4-10°C | >10°C | 1 минута |
| Хранение сырого молока | 1-4°C | >4°C | 5 минут |
| Вход пастеризации | 60-65°C | <60°C | Непрерывно |
| Выдержка пастеризации | 72,0-72,5°C | <71,7°C | Непрерывно |
| После пастеризации | 1-4°C | >4°C | 1 минута |
| Хранение готового продукта | 1-4°C | >4°C | 5 минут |
| Погрузка для распределения | 1-6°C | >6°C | При погрузке |

Датчики RTD (датчики сопротивления температуры) обеспечивают точное измерение температуры с точностью ±0,1°C в критических точках управления пастеризацией. Резервуары хранения используют датчики термистора с точностью ±0,5°C, достаточной для целей мониторинга. Все датчики температуры требуют проверки калибровки каждые 6 месяцев сравнительно с эталонными стандартами, прослеживаемыми до NIST.

Клапаны отвода потока автоматически перенаправляют поток молока, если температура пастеризации падает ниже установленного нормативно минимума, предотвращая попадание непастеризованного продукта в систему хранения. Система охлаждения должна иметь достаточную мощность для охлаждения отведенного продукта во время продолжительных сбоев пастеризации без превышения пределов температуры резервуара хранения.

## Управление холодной цепью

Поддержание холодной цепи от обработки до распределения сохраняет качество молока и продлевает срок хранения. Отклонения температуры во время хранения, погрузки и транспортировки ускоряют рост бактерий и экспоненциально снижают срок хранения продукта.

| Этап процесса | Целевая температура | Максимальная продолжительность | Влияние на качество |
|---|---|---|---|
| После пастеризации | 1-4°C | Немедленно | Критическая точка управления |
| Хранение готового продукта | 1-4°C | 2-14 дней | Определение срока хранения |
| Удержание на загрузочной площадке | 2-6°C | <30 минут | Минимизация воздействия |
| Транспортировка на распределение | 2-6°C | 2-12 часов | Охлаждаемый грузовик |
| Розничное хранение | 1-4°C | 5-10 дней | Качество потребителя |
| Холодильник потребителя | <4°C | 3-7 дней | Деградация после открытия |

Перерабатывающие объекты используют специализированные загрузочные площадки с охлаждаемыми зонами хранения, поддерживаемыми при 4°C для предотвращения повышения температуры во время операций погрузки грузовиков. Изолированные уплотнители площадки минимизируют инфильтрацию наружного воздуха во время циклов открытия дверей при передаче паллет продукта погрузчиками в охлаждаемые прицепы.

Охладители хранения готового продукта работают при 2-4°C с несколькими испарителями, обеспечивающими равномерное распределение воздуха и минимальное колебание температуры по всему объему хранилища. Потолочные блочные охладители с высокой скоростью воздуха и широким охватом воздушного потока предотвращают мертвые зоны, где температура продукта дрейфует выше уставки.

## Критерии проектирования системы охлаждения

Системы охлаждения для обработки молока требуют тщательного анализа нагрузки с учетом одновременного получения, пастеризации и спроса на охлаждение хранения. Мощность проектирования должна соответствовать пиковым периодам производства плюс коэффициент безопасности для вариаций условий окружающей среды и деградации оборудования во времени.

| Параметр проектирования | Основание | Коэффициент безопасности | Примечания |
|---|---|---|---|
| Нагрузка охлаждения продукта | Максимальная производительность | 1,15 | Пиковая скорость производства |
| Инфильтрация тепла хранилища | Все резервуары | 1,10 | Окружающая среда при условии проектирования |
| Выделение тепла оборудованием | Одновременная работа | 1,00 | Фактические нагрузки двигателя |
| Прирост тепла трубопровода | Открытые трубопроводы | 1,10 | Наихудшая прокладка |
| Нагрузка системы CIP | Средний спрос | 1,00 | Разнообразное с производством |
| Общая установленная мощность | Сумма нагрузок | 1,20 | Резервирование системы |

Аммиачные системы охлаждения доминируют на крупных молочных перерабатывающих объектах благодаря высокой эффективности, низким затратам на хладагент и установленным протоколам безопасности. Более мелкие операции могут использовать HFC или HFO хладагенты в упакованных системах охладителей с удаленными конденсаторами или испарительными конденсаторами для отвода тепла.

Двухступенчатые аммиачные системы с промежуточными сосудами под давлением работают при температуре кипения -10°C для охлаждения гликолем и -2°C для производства охлажденной воды. Винтовые компрессоры обеспечивают эффективную модуляцию мощности через управление скользящим клапаном, сопоставляя выпуск охлаждения различным нагрузкам процесса без чрезмерного циклирования.

## Рассмотрения энергетической эффективности

Энергопотребление на охлаждение составляет 30-40% от общих затрат на энергию молочного перерабатывающего завода, что делает оптимизацию эффективности критической для снижения операционных затрат. Восстановление тепла от конденсаторов охлаждения обеспечивает горячую воду для операций CIP (чистка на месте), снижая как нагрузку отвода тепла охлаждения, так и потребление топлива котла.

| Мера эффективности | Экономия энергии | Стоимость реализации | Период окупаемости |
|---|---|---|---|
| Восстановление тепла конденсатора | 15-25% | Высокая | 2-4 года |
| Компрессоры с переменной скоростью | 10-20% | Средняя | 2-3 года |
| Испарительные конденсаторы | 10-15% | Низкая | 1-2 года |
| Плавающее давление на головке | 5-10% | Низкая | <1 года |
| Улучшенная теплоизоляция | 5-8% | Средняя | 3-5 лет |
| Регенерация пастеризатора | 85-95% восстановления тепла | Высокая | 1-2 года |

Управление плавающим давлением на головке снижает температуру конденсации в условиях прохладного окружающего воздуха, пропорционально снижая потребление мощности компрессора. Снижение температуры конденсации на 5°C обычно уменьшает мощность компрессора на 8-12% в зависимости от конфигурации системы и типа хладагента.

Приводы с переменной частотой на насосах циркуляции гликоля снижают энергопотребление насоса при частичной нагрузке, когда одновременно работают меньше теплообменников. Модуляция скорости насоса поддерживает минимальную скорость потока через пластинчатые теплообменники при снижении падения давления и энергопотребления насоса в периоды низкого спроса.
