---
title: "Гомогенизация"
aliases: ["Гомогенизация"]
description: "Процесс механического снижения размера жировых глобул молока с использованием насосов высокого давления, нагрева технологического потока и немедленного охлаждения после гомогенизации для сохранения стабильности продукта и предотвращения микробного роста"
weight: 3
---

## Обзор процесса

Гомогенизация механически снижает размер жировых глобул молока с 1-10 мкм до 0,1-2 мкм диаметра путем пропускания нагретого молока под высоким давлением через узкие отверстия. Этот процесс предотвращает отделение сливок, улучшает стабильность продукта и повышает органолептические качества. Процесс гомогенизации генерирует значительное количество тепла в результате механической работы, требуя точного управления тепловой энергией для сохранения качества продукта при одновременном предотвращении микробного роста и денатурации белков.

## Принципы гомогенизации

### Механизм разрушения жировых глобул

Процесс гомогенизации разрушает жировые глобулы посредством трёх одновременных механизмов:

1. **Кавитация**: Внезапное падение давления создаёт пузырьки пара, которые коллапсируют с разрушающей силой, фрагментируя жировые глобулы
2. **Турбулентность**: Высокоскоростной поток через щели создаёт сдвиговые напряжения, превышающие прочность мембраны жировых глобул
3. **Удар**: Высокоскоростное столкновение с поверхностями клапана гомогенизатора механически разрушает глобулы

Степень эффективности гомогенизации зависит от:
- Перепада давления на клапане
- Температуры продукта
- Количества проходов через гомогенизатор
- Геометрии щели клапана
- Скорости потока

### Взаимосвязь давление-температура-эффективность

Эффективность гомогенизации (η) связана с давлением и температурой:

```
η = k × P^n × e^(βT)
```

Где:
- η = эффективность гомогенизации (коэффициент снижения размера жировых глобул)
- k = постоянная процесса (безразмерная величина)
- P = давление гомогенизации (бар)
- n = показатель степени давления (обычно 0,5-0,7)
- β = температурный коэффициент (К⁻¹)
- T = абсолютная температура (К)

Более высокие температуры снижают вязкость молока, увеличивая интенсивность турбулентности и улучшая эффективность гомогенизации при заданном давлении.

## Рабочие температуры

### Диапазоны температур по типам применения

| Применение | Диапазон температур | Назначение |
|-------------|-------------------|-----------|
| Стандартная гомогенизация | 55-65°C | Оптимальное снижение вязкости, эффективная гомогенизация |
| Высокотемпературная гомогенизация | 65-77°C | Предпастеризационная обработка, повышенная стабильность |
| Холодная гомогенизация | 4-10°C | Специализированные продукты, сниженное энергопотребление |
| Сверхвысокая температура | 77-85°C | Комбинированная обработка с UHT |

### Критерии выбора температуры

**Стандартный диапазон (55-65°C):**
- Вязкость молока снижена до 0,8-1,0 сП с 1,2-1,5 сП при комнатной температуре
- Текучесть мембраны жировых глобул оптимальна для разрушения
- Денатурация белков минимальна
- Энергоэффективность сбалансирована с качеством продукта

**Высокотемпературный диапазон (65-77°C):**
- Интегрирована с процессом пастеризации
- Сокращённое общее время обработки
- Улучшенные взаимодействия белок-жир
- Повышенная стабильность продукта для товаров длительного хранения

## Требования к давлению

### Однофазная гомогенизация

Стандартные однофазные гомогенизаторы работают при:
- Полножирное молоко (3,25-3,5% жира): 150-200 бар (2175-2900 кПа)
- Молоко с низким содержанием жира (1-2% жира): 100-150 бар (1450-2175 кПа)
- Обезжиренное молоко: 50-100 бар (725-1450 кПа)
- Сливки (18-40% жира): 50-100 бар (725-1450 кПа)

### Двухфазная гомогенизация

Большинство коммерческих операций применяют двухфазную гомогенизацию для превосходной стабильности:

| Фаза | Диапазон давления | Функция |
|------|------------------|---------|
| Первая фаза | 150-250 бар (2175-3625 кПа) | Первичное разрушение жировых глобул |
| Вторая фаза | 30-50 бар (435-725 кПа) | Предотвращение кластеризации, однородность размерного распределения |

**Общее давление:** 180-300 бар (2610-4350 кПа)

### Взаимосвязь давление-продукт

Требуемое давление гомогенизации масштабируется по содержанию жира:

```
P₁ = P_ref × (φ / φ_ref)^0.6
```

Где:
- P₁ = требуемое давление первой фазы (бар)
- P_ref = референтное давление для полножирного молока (175 бар типично)
- φ = содержание жира в продукте (массовая доля)
- φ_ref = референтное содержание жира (0,035 для полножирного молока)

Давление второй фазы обычно устанавливается на уровне 15-25% от давления первой фазы.

## Генерирование тепла в процессе

### Преобразование механической работы

Гомогенизация преобразует механическую работу в тепловую энергию с почти полной эффективностью. Скорость генерирования тепла:

```
Q_hom = (ṁ × ΔP) / ρ
```

Где:
- Q_hom = скорость генерирования тепла (Вт)
- ṁ = массовый расход (кг/с)
- ΔP = перепад давления на гомогенизаторе (Па)
- ρ = плотность молока (1030 кг/м³ при 60°C)

### Расчёт повышения температуры

Повышение температуры через гомогенизатор:

```
ΔT_hom = ΔP / (ρ × c_p)
```

Где:
- ΔT_hom = повышение температуры (К)
- c_p = удельная теплоёмкость молока (3930 Дж/кг·К при 60°C)

**Пример расчёта:**
- Двухфазная гомогенизация: 200 бар + 40 бар = 240 бар общее
- ΔP = 24 000 000 Па
- ΔT_hom = 24 000 000 / (1030 × 3930) = 5,9°C

### Тепловая нагрузка по производительности

| Производительность обработки | Давление гомогенизации | Скорость генерирования тепла |
|------|-----|-------|
| 5000 л/ч | 200 бар | 27,8 кВт |
| 10000 л/ч | 200 бар | 55,6 кВт |
| 20000 л/ч | 240 бар (двухфазная) | 133,3 кВт |
| 40000 л/ч | 240 бар (двухфазная) | 266,7 кВт |
| 60000 л/ч | 250 бар (двухфазная) | 416,7 кВт |

## Требования к охлаждению после гомогенизации

### Критические задачи охлаждения

Немедленное охлаждение после гомогенизации служит трём критическим функциям:

1. **Предотвращение микробного роста**: Снижение температуры ниже 10°C в течение 90 минут для предотвращения размножения психротрофных бактерий
2. **Стабилизация жировых глобул**: Быстрое охлаждение затвердевает молочный жир, предотвращая переагломерацию
3. **Качество продукта**: Сохранение целостности структуры белков, предотвращение развития нежелательных ароматов

### Требования к скорости охлаждения

Профиль температуры молока после гомогенизации:

| Этап процесса | Целевая температура | Временное ограничение | Скорость охлаждения |
|--------|-----|-----|------|
| Выход из гомогенизатора | 60-65°C | N/A | N/A |
| После пастеризации (если применимо) | 72-75°C | <30 сек | N/A |
| Первичное охлаждение | 30-35°C | 2-3 мин | 10-15°C/мин |
| Вторичное охлаждение | 4-6°C | 15-20 мин | 1,5-2,0°C/мин |
| Хранение | 2-4°C | Непрерывно | Поддерживать |

### Определение размера оборудования охлаждения

**Ёмкость пластинчатого теплообменника (PHE):**

```
Q_cool = ṁ × c_p × (T_in - T_out) × SF
```

Где:
- Q_cool = требуемая ёмкость охлаждения (кВт)
- ṁ = расход молока (кг/с)
- c_p = удельная теплоёмкость (3930 Дж/кг·К)
- T_in = температура на входе (°C)
- T_out = температура на выходе (°C)
- SF = коэффициент безопасности (1,15-1,25)

**Пример для завода производительностью 20 000 л/ч:**
- Расход: 5,72 кг/с
- Охлаждение с 65°C до 6°C
- Q_cool = 5,72 × 3,93 × 59 × 1,20 = 1595 кВт

### Требования к охлаждённой воде

Определение размера системы охлаждающей башни и охлаждённой воды:

| Перепад температуры | Расход (л/ч) | Температура охлаждённой воды | Расход охлаждённой воды | Нагрузка охлаждающей башни |
|--------|-----|-----|------|------|
| 65°C → 6°C | 5000 | 1-2°C | 15000 л/ч | 360 кВт |
| 65°C → 6°C | 10000 | 1-2°C | 30000 л/ч | 720 кВт |
| 65°C → 6°C | 20000 | 1-2°C | 60000 л/ч | 1440 кВт |
| 65°C → 6°C | 40000 | 1-2°C | 120000 л/ч | 2880 кВт |

Отношение расхода охлаждённой воды к расходу молока обычно составляет 3:1 для эффективного теплообмена.

## Тепловые нагрузки оборудования

### Генерирование тепла электродвигателем гомогенизатора

Эффективность электродвигателя влияет на тепловую нагрузку объекта:

```
Q_motor = P_shaft / η_motor × (1 - η_motor)
```

Где:
- Q_motor = отвод тепла электродвигателем (кВт)
- P_shaft = мощность на валу (кВт)
- η_motor = эффективность электродвигателя (0,92-0,96 для крупных электродвигателей)

### Полная тепловая нагрузка объекта

Полная тепловая нагрузка системы гомогенизации:

| Источник тепла | Типичный вклад | Расчёт нагрузки |
|--------|-----|-----|
| Процесс гомогенизации | 70-80% | ṁ × ΔP / ρ |
| Неэффективность электродвигателя | 10-15% | P_shaft × (1 - η_motor) |
| Механические потери насоса | 5-10% | P_shaft × (1 - η_pump) |
| Тепловые потери трубопровода | 2-5% | A × U × ΔT |

### Требования к мощности на валу

Мощность насоса гомогенизатора:

```
P_shaft = (ṁ × ΔP) / (ρ × η_pump)
```

Где:
- P_shaft = мощность на валу (Вт)
- η_pump = эффективность насоса (0,85-0,92)

**Пример требований к мощности:**

| Производительность | Давление | Мощность на валу | Электрическое потребление (эффективность двигателя 90%) |
|--------|-----|-----|------|
| 5000 л/ч | 200 бар | 32,7 кВт | 36,3 кВт |
| 10000 л/ч | 200 бар | 65,4 кВт | 72,7 кВт |
| 20000 л/ч | 240 бар | 157,0 кВт | 174,4 кВт |
| 40000 л/ч | 240 бар | 314,0 кВт | 348,9 кВт |

### Влияние на HVAC

Тепловая нагрузка технологического помещения от оборудования гомогенизации:
- Отвод тепла электродвигателем: 4-8% от электрического потребления
- Потери с поверхности оборудования: 2-3% от процессного тепла
- Потери трубопроводов и клапанов: 1-2% от процессного тепла

Полная нагрузка HVAC: приблизительно 7-13% от электрического потребления.

**Для системы производительностью 20 000 л/ч:** электрическое потребление 174,4 кВт → тепловая нагрузка HVAC 12-23 кВт

## Интеграция с пастеризацией

### Конфигурации технологического потока

**Конфигурация 1: Пастеризация → Гомогенизация (Наиболее распространённая)**

```
Сырое молоко → Подогрев (40-50°C) → Гомогенизация (60-65°C) →
Пастеризация (72-75°C, 15 сек) → Охлаждение (4-6°C)
```

Преимущества:
- Продукт имеет оптимальную температуру гомогенизации перед пастеризацией
- Один этап нагрева до температуры пастеризации
- Повышенная эффективность гомогенизации благодаря более низкой вязкости
- Сниженная переагломерация после гомогенизации

Эффективность восстановления тепла: 85-92%

**Конфигурация 2: Двухфазная с промежуточной гомогенизацией**

```
Сырое молоко → Первый нагрев (60-65°C) → Гомогенизация →
Второй нагрев (72-75°C) → Выдержка → Охлаждение (4-6°C)
```

Преимущества:
- Отдельное управление температурой для каждого процесса
- Гибкость для различных продуктов
- Повышенная стабильность продукта

Эффективность восстановления тепла: 80-88%

### Интеграция восстановления тепла

Регенеративный теплообмен между горячим пастеризованным молоком и холодным сырым молоком:

| Производительность системы | Расход горячей стороны | Расход холодной стороны | Восстановление тепла | Экономия энергии |
|--------|-----|-----|------|------|
| 5000 л/ч | 65°C → 20°C | 4°C → 50°C | 250 кВт | 85% |
| 10000 л/ч | 65°C → 20°C | 4°C → 50°C | 500 кВт | 87% |
| 20000 л/ч | 72°C → 18°C | 4°C → 55°C | 1150 кВт | 89% |
| 40000 л/ч | 72°C → 18°C | 4°C → 55°C | 2300 кВт | 91% |

### Стратегия управления температурой

Точное управление температурой предотвращает деградацию качества продукта:

**Контур управления 1: Нагрев перед гомогенизацией**
- Уставка: 60-65°C ±0,5°C
- ПИД-управление с модуляцией парового клапана
- Время отклика: <10 секунд
- Отключение: Безопасное отключение при высокой температуре при 70°C

**Контур управления 2: Охлаждение после пастеризации**
- Уставка: 4-6°C ±0,5°C
- Каскадное управление: главная температура, подчинённый расход
- Модуляция расхода охлаждённой воды
- Отключение: Сигнал тревоги при низкой температуре при 2°C

**Контур управления 3: Выдержка при пастеризации**
- Уставка: 72°C ±0,2°C
- Узкий допуск для соответствия нормативным требованиям
- Отвод потока если температура падает ниже 71,5°C
- Непрерывная запись обязательна

## Энергетическая эффективность

### Полный энергетический баланс процесса

Распределение энергии на полной линии обработки молока:

| Компонент процесса | Энергетическое потребление | Полезное тепло | Потерянное тепло | Эффективность |
|--------|-----|-----|------|------|
| Электродвигатель гомогенизатора | 100% | 0% | 100% | 0% (механическая) |
| Процесс гомогенизации | 100% (механическое) | 95% (нагрев продукта) | 5% (потери) | 95% |
| Нагрев паром | 100% | 70-80% | 20-30% | 70-80% |
| Восстановление тепла | N/A | 85-92% восстановление | 8-15% потери | 85-92% |
| Охлаждение | 100% | N/A | Зависит от COP | COP 3-5 типично |

### Стратегии оптимизации энергии

**1. Максимизация восстановления тепла**

Увеличение площади поверхности регенеративного теплообмена:
- Стандартный PHE: 85% восстановление тепла
- Увеличенный PHE: 90-92% восстановление тепла
- Дополнительные 5% восстановления экономят 50-100 кВт на заводе производительностью 20 000 л/ч

**2. Частотно-регулируемые приводы (VFD)**

Установка VFD на электродвигатель насоса гомогенизатора:
- Улучшение эффективности при частичной нагрузке: 10-15%
- Мягкий пуск снижает пиковые электрические требования
- Точное управление расходом улучшает консистентность продукта
- Период окупаемости: 1,5-3 года

**3. Оптимизация процесса**

```
E_specific = (P_hom + P_heat + P_cool - E_recovery) / V_processed
```

Где:
- E_specific = удельное потребление энергии (кВт·ч/1000 л)
- P_hom = мощность гомогенизации (кВт)
- P_heat = мощность нагрева (кВт)
- P_cool = мощность охлаждения (кВт)
- E_recovery = восстановленная энергия (кВт)
- V_processed = скорость обработки (л/ч)

**Целевое удельное потребление энергии:**
- Стандартная эффективность: 25-35 кВт·ч/1000 л
- Высокая эффективность: 18-25 кВт·ч/1000 л
- Лучшая практика: 15-20 кВт·ч/1000 л

### Влияние системы охлаждения

Гомогенизация и охлаждение после процесса влияют на определение размера холодильной установки:

**Мгновенная нагрузка охлаждения:**
```
Q_refrig = ṁ × c_p × (T_product - T_target) / COP
```

Для охлаждения 20 000 л/ч с 65°C до 6°C с COP = 4:
- Удаление тепла: 1332 кВт
- Мощность компрессора: 333 кВт
- Отвод конденсатора: 1665 кВт

### Определение размера охлаждающей башни

Полный отвод тепла от конденсаторов холодильных установок и охлаждения процесса:

| Производительность завода | Процессное тепло | Тепло охлаждения | Полная нагрузка конденсатора | Размер охлаждающей башни |
|--------|-----|-----|------|------|
| 5000 л/ч | 360 кВт | 450 кВт | 810 кВт | 900 кВт (запас 11%) |
| 10000 л/ч | 720 кВт | 900 кВт | 1620 кВт | 1800 кВт |
| 20000 л/ч | 1440 кВт | 1800 кВт | 3240 кВт | 3600 кВт |
| 40000 л/ч | 2880 кВт | 3600 кВт | 6480 кВт | 7200 кВт |

## Спецификации оборудования

### Критерии выбора гомогенизатора

**Диапазон производительности:** 1000 - 100 000 л/ч на одну единицу

**Возможности давления:**
- Низкое давление: 50-150 бар (специализированные применения)
- Среднее давление: 150-250 бар (стандартная молочная промышленность)
- Высокое давление: 250-400 бар (молоко длительного хранения, UHT)
- Сверхвысокое давление: 400-600 бар (исследования, нано-эмульсии)

### Конфигурация клапана

| Тип клапана | Применение | Диапазон давления | Типичный зазор |
|--------|-----|-----|------|
| Однофазный поршневой | Малая производительность, низкое давление | 50-150 бар | 50-100 мкм |
| Двухфазный поршневой | Стандартная молочная обработка | 150-300 бар | 25-75 мкм |
| Многофазный | Высокодавленные применения | 300-600 бар | 10-50 мкм |
| Пластина с отверстием | Исследования, малые партии | 100-200 бар | 75-150 мкм |

### Спецификации материалов

**Компоненты клапана:**
- Седло клапана: Карбид вольфрама (твёрдость 1400-1600 HV)
- Поршень: Нержавеющая сталь 17-4 PH, закалена до 40-45 HRC
- Уплотнительные кольца: EPDM или Viton, соответствие FDA
- Корпус: Нержавеющая сталь 316L, электрополирована

**Стандарты трубопровода:**
- Материал: Нержавеющая сталь 316L
- Отделка: Электрополирована, Ra < 0,8 мкм
- Соединения: Санитарные зажимы типа tri-clamp
- Давление проектирования: 1,5 × максимальное рабочее давление
- Температура проектирования: -10°C до 150°C

### Требования приборизации

**Критические измерения:**

| Параметр | Тип датчика | Диапазон | Точность | Время отклика |
|--------|-----|-----|------|------|
| Давление на входе | Керамический ёмкостный | 0-10 бар | ±0,1% FS | <100 мс |
| Давление гомогенизации | Тензодатчик | 0-400 бар | ±0,25% FS | <50 мс |
| Температура на входе | RTD Pt100 | 0-100°C | ±0,1°C | <2 с |
| Температура на выходе | RTD Pt100 | 0-100°C | ±0,1°C | <2 с |
| Расход | Магнитный расходомер | 0-50 000 л/ч | ±0,5% | <1 с |

**Управление и безопасность:**
- Предохранительный клапан: Установлена уставка на 110% максимального рабочего давления
- Отключение при высоком давлении: 105% нормального рабочего давления
- Сигнал тревоги при низком давлении: 80% нормального рабочего давления
- Аварийная остановка: Жёсткая схема безопасности, время отклика <1 секунда
- Блокировка с пастеризатором: Предотвращает обход времени выдержки

### Спецификации пластинчатого теплообменника (PHE)

**Проектирование охлаждающей секции:**

```
A_PHE = Q_cool / (U × LMTD × SF)
```

Где:
- A_PHE = требуемая площадь теплопередачи (м²)
- Q_cool = нагрузка охлаждения (кВт)
- U = общий коэффициент теплопередачи (3000-4500 Вт/м²·К для молока-вода)
- LMTD = логарифмическая средняя разность температур (К)
- SF = коэффициент безопасности (1,1-1,2)

**Типичный расчёт PHE для производительности 20 000 л/ч:**
- Нагрузка охлаждения: 1332 кВт
- Значение U: 3500 Вт/м²·К
- LMTD: 15°C (с охлаждённой водой 1-2°C)
- Требуемая площадь: 28-32 м²
- Количество пластин: 140-160 пластин (в зависимости от размера пластины)

### Спецификации насоса

**Насос гомогенизатора высокого давления:**
- Тип: Объёмный (поршневой или плунжерный)
- Материалы: Плунжеры из нержавеющей стали 17-4 PH, керамические гильзы
- Уплотнение: Многоступенчатые механические уплотнения или сальник
- Смазка: Пищевое минеральное масло или смазка
- Амортизатор пульсаций: Необходим для стабильности давления

**Управление расходом:**
- Фиксированное смещение с управлением скоростью VFD (предпочтительно)
- Регулировка длины хода переменного объёма
- Модуляция обходного клапана (менее эффективно)

### Требования доступа для обслуживания

**Зазоры:**
- Доступ спереди: минимум 1,5 м для осмотра клапана
- Боковой доступ: минимум 1,0 м для замены уплотнения
- Верхний доступ: минимум 2,0 м для извлечения поршня
- Доступ сзади: минимум 0,8 м для электрических соединений

**Периодичность обслуживания:**
- Осмотр клапана: каждые 1000-2000 часов
- Замена уплотнения: каждые 3000-5000 часов
- Замена плунжера: каждые 6000-10 000 часов
- Полная переборка: каждые 15 000-20 000 часов

### Мониторинг производительности

**Ключевые показатели эффективности:**

| КПЭ | Целевой диапазон | Метод измерения | Уровень действия |
|--------|-----|-----|------|
| Удельная энергия | 18-25 кВт·ч/1000 л | Счётчик кВт·ч / интегратор расхода | >28 кВт·ч/1000 л |
| Стабильность давления | ±5% уставки | Непрерывная запись давления | ±10% |
| Повышение температуры | 5-7°C рассчитанное | RTD на входе/выходе | >8°C или <4°C |
| Размер жировых глобул | <2 мкм среднее | Лабораторная микроскопия | >2,5 мкм |
| Эффективность насоса | >88% | Мощность / гидравлическая мощность | <85% |

**Анализ тенденций:**
- Ежедневное потребление энергии на 1000 л обработанного молока
- Еженедельная корреляция давление-температура
- Ежемесячная оценка износа клапана (тест спада давления)
- Ежеквартальное качество продукта в сравнении с рабочими параметрами
- Ежегодное сравнение энергетической эффективности по бенчмаркам

## Интеграция управления процессом

### Автоматизированная последовательность управления

**Нормальная работа:**
1. Проверка CIP завершена, система санирована
2. Клапан входа продукта открывается, расход установлен
3. Нагрев до температуры гомогенизации (60-65°C)
4. Насос гомогенизатора переводится в рабочее давление
5. Давление стабилизируется в пределах ±3% уставки
6. Нагрев пастеризационной секции до 72°C
7. Время пребывания в трубке выдержки проверено
8. Начало последовательности охлаждения
9. Продукт достигает температуры хранения 4-6°C
10. Передача в резервуар хранения

**Реакция на ненормальные условия:**
- Высокое давление: снизить скорость насоса, открыть обходной клапан
- Низкое давление: увеличить скорость насоса, проверить сетку
- Высокая температура: увеличить расход охлаждающей воды
- Низкая температура: отвести в циркуляцию, проверить нагрев
- Потеря расхода: аварийное отключение, предотвратить повреждение оборудования

### Интеграция SCADA

Точки данных для интеграции с системой управления зданием (BMS):
- Потребление электроэнергии в реальном времени (кВт)
- Спрос охлаждённой воды (л/мин, °C)
- Отвод тепла в охлаждающую башню (кВт)
- Температура технологического помещения (°C, влажность %)
- Часы работы оборудования (совокупные)
- Объём производства (л/день, л/месяц)
- Статус сигнализации (бинарный, уровень приоритета)

Эти данные позволяют оптимизировать энергию на уровне объекта и планировать профилактическое обслуживание.
