---
title: "Хранение и распределение молока"
aliases: ["Хранение и распределение молока"]
description: "Инженерные требования к охлаждаемым резервуарам для хранения молока, системам охлаждения силосов, контролю температуры при распределении и соответствию PMO на молокоперерабатывающих предприятиях"
weight: 5
---

Системы охлаждаемого хранения и распределения молока обеспечивают качество и безопасность продукта от переработки до доставки. Резервуары для хранения работают при 0-4°C с точным контролем температуры для предотвращения роста психротрофных бактерий и обеспечения срока хранения продукта. Проектирование системы охлаждения должно учитывать начальное охлаждение продукта, поступление тепла из окружающей среды, тепло от перемешивания и тепловые нагрузки от систем санитарной обработки (CIP).

## Требования к температуре в резервуаре для хранения

Хранение пастеризованного молока требует строгого контроля температуры для поддержания качества продукта и соответствия требованиям Постановления о пастеризованном молоке (PMO).

### Температурные стандарты PMO

| Тип продукта | Температура хранения | Максимальное время хранения | Нормативная база |
|--------------|----------------------|-----------------------------|--------------------|
| Пастеризованное цельное молоко | 0-4°C | 7-10 дней | PMO Grade A |
| Обезжиренное молоко | 0-4°C | 7-10 дней | PMO Grade A |
| Сливки (жирные) | 0-4°C | 5-7 дней | PMO Grade A |
| Молоко с расширенным сроком хранения | 0-2°C | 45-60 дней | Расширенный срок хранения |
| Молоко UHT (неоткрытое) | 20-25°C | 6 месяцев | Стабильно при комнатной температуре |
| Хранение сырого молока | 4°C макс. | 48 часов | PMO сырое молоко |

### Точность контроля температуры

Однородность температуры в резервуаре для хранения влияет на скорость роста бактерий. Расслоение температуры должно быть минимизировано благодаря надлежащему перемешиванию.

**Максимально допустимое изменение температуры:** ±0,5°C в объеме резервуара

**Критические пороги температуры:**

- Ниже 0°C: риск образования кристаллов льда, влияющих на текстуру
- Выше 4°C: экспоненциальный рост психротрофных бактерий
- Выше 7°C: быстрое ухудшение качества в течение часов

**Скорость роста психротрофных бактерий:**

| Температура | Время генерации | Влияние на рост |
|--------------|-----------------|-----------------|
| 0°C | 72-96 часов | Минимальный рост |
| 2°C | 36-48 часов | Медленный рост |
| 4°C | 18-24 часа | Умеренный рост |
| 7°C | 6-8 часов | Быстрый рост |
| 10°C | 3-4 часа | Неприемлемо |

## Системы охлаждения силосов

Крупные силосы для хранения молока (объем 37,800-189,000 л) требуют специализированных систем охлаждения для поддержания однородной температуры по всему объему продукта.

### Конфигурации силосов

**Вертикальные резервуары для хранения:**
- Соотношение высоты к диаметру: 2:1 до 4:1
- Вместимость: 37,800-189,000 л типичные
- Множественные зоны температуры требуют поэтапного охлаждения
- Риск расслоения из-за высоты

**Горизонтальные резервуары для хранения:**
- Соотношение длины к диаметру: 3:1 до 5:1
- Вместимость: 18,900-56,700 л типичные
- Более однородное распределение температуры
- Меньшие требования к структурной высоте

### Типы систем охлаждения

**1. Охлаждение в рубашке:**

Контуры гликоля или прямого расширения, интегрированные в стенки резервуара, обеспечивают непрерывное охлаждение.

**Требуемая мощность охлаждения:**

$Q_{jacket} = U \times A \times LMTD$

Где:
- $Q_{jacket}$ = мощность охлаждения (кВт)
- $U$ = общий коэффициент теплопередачи (Вт/м²·К)
- $A$ = площадь рубашки (м²)
- $LMTD$ = логарифмическая средняя разность температур (°C)

**Типичные значения U для резервуаров с рубашкой:**

| Конфигурация | U-значение (Вт/м²·К) |
|--------------|----------------------|
| Полная рубашка, прямое расширение | 450-570 |
| Полная рубашка, гликоль | 340-450 |
| Рубашка с выемками, прямое расширение | 400-510 |
| Рубашка с выемками, гликоль | 280-400 |
| Панельная рубашка | 230-340 |

**2. Внутренние охлаждающие спирали:**

Трубки из нержавеющей стали, погруженные в продукт, обеспечивают прямую теплопередачу.

**Параметры конструкции спирали:**
- Площадь поверхности спирали: 0,01-0,015 м²/л
- Диаметр трубки: 38-51 мм
- Расстояние между трубками: минимум 100-150 мм
- Скорость потока: 0,9-1,5 м/с в спиралях

**Мощность охлаждения спирали:**

$Q_{coil} = \dot{m}_c \times c_{p,c} \times (T_{out} - T_{in})$

Где:
- $\dot{m}_c$ = массовый расход охладителя (кг/с)
- $c_{p,c}$ = удельная теплоемкость охладителя (кДж/кг·К)
- $T_{out}, T_{in}$ = температуры выхода/входа охладителя

**3. Панели холодной стены:**

Пластинчатые теплообменники, установленные на внутренних стенках резервуара.

**Спецификации панели:**
- Толщина панели: 38-76 мм
- Расстояние между каналами: 13-25 мм
- Площадь покрытия: 60-80% поверхности стены
- Хладагент: R-404A, R-507A или аммиак

### Расчеты нагрузки охлаждения силоса

Общая нагрузка охлаждения объединяет охлаждение продукта, передачу тепла и побочные тепловые нагрузки от операций.

**$Q_{total} = Q_{product} + Q_{transmission} + Q_{agitation} + Q_{CIP} + Q_{safety}$**

**1. Нагрузка охлаждения продукта:**

$Q_{product} = \frac{m_{milk} \times c_{p,milk} \times \Delta T}{t_{cool}}$

Где:
- $m_{milk}$ = масса молока (кг)
- $c_{p,milk}$ = удельная теплоемкость молока ≈ 3,9 кДж/кг·К
- $\Delta T$ = снижение температуры (°C)
- $t_{cool}$ = время охлаждения (часы)

**Пример расчета:**
- Вместимость резервуара: 75,700 л (75,700 кг)
- Молоко поступает при: 5°C
- Целевая температура: 2°C
- Время охлаждения: 3 часа

$Q_{product} = \frac{75,700 \times 3,9 \times 3}{3} = 294,230$ кДж/ч = 81,7 кВт

**2. Нагрузка передачи тепла:**

$Q_{transmission} = U \times A \times (T_{ambient} - T_{milk})$

При условии:
- Площадь поверхности резервуара: 111 м²
- U-значение (изолированное): 3,87 Вт/м²·К
- Температура окружающей среды: 21°C
- Температура молока: 2°C

$Q_{transmission} = 3,87 \times 111 \times (21 - 2) = 8,188$ Вт = 1,43 кВт

**3. Тепловой вклад от перемешивания:**

$Q_{agitation} = P_{motor} \times \eta_{motor}$

Для мешалки мощностью 3,73 кВт при КПД 90%:
$Q_{agitation} = 3,73 \times 0,90 = 3,36$ кВт

**4. Коэффициент безопасности:**

Обычно 10-15% от расчетной нагрузки для учета:
- Колебаний в температуре продукта
- Более высоких условий окружающей среды
- Деградации системы охлаждения
- Будущих потребностей в увеличении мощности

**Общее требование к охлаждению:**
$Q_{total} = 81,7 + 1,43 + 3,36 = 86,5$ кВт × 1,15 = **99,5 кВт**

## Влияние систем перемешивания

Системы перемешивания поддерживают однородность молока и предотвращают отделение сливок, но вводят тепло, которое должно быть отведено системой охлаждения.

### Требования к перемешиванию

**Минимальная частота перемешивания:**
- Длительность хранения < 4 часов: Периодическое (15 мин каждые 2 часа)
- Длительность хранения 4-12 часов: Каждые 4 часа на 15 минут
- Длительность хранения > 12 часов: Каждые 2-3 часа на 20 минут

**Требования по мощности мешалки:**

$P_{agitator} = K \times \rho \times N^3 \times D^5$

Где:
- $K$ = число мощности (безразмерное, обычно 0,5-2,0)
- $\rho$ = плотность молока (кг/м³)
- $N$ = частота вращения (об/с)
- $D$ = диаметр рабочего колеса (м)

### Генерирование тепла от перемешивания

**Расчет теплового вклада мотора мешалки:**

| Объем резервуара | Мощность мотора | Часов работы/день | Тепловой вклад (кВт) |
|------------------|-----------------|-------------------|----------------------|
| 18,900 л | 1,12 кВт | 4 часа | 0,67 |
| 37,800 л | 2,24 кВт | 4 часа | 1,34 |
| 75,700 л | 3,73 кВт | 6 часов | 3,36 |
| 113,600 л | 5,59 кВт | 6 часов | 5,03 |
| 189,300 л | 7,46 кВт | 8 часов | 7,50 |

**Предотвращение повышения температуры:**

Система охлаждения должна непрерывно отводить тепло перемешивания во время работы. Без адекватной мощности охлаждения:

$\Delta T_{rise} = \frac{Q_{agitation} \times t}{m_{milk} \times c_{p,milk}}$

Для резервуара объемом 75,700 л с мешалкой мощностью 3,73 кВт в течение 30 минут:
$\Delta T_{rise} = \frac{3,36 \times 0,5}{75,700 \times 3,9} = 0,000572$ К

Этот расчет демонстрирует важность непрерывного охлаждения во время циклов перемешивания.

## Панели холодной стены в сравнении с резервуарами с рубашкой

Выбор системы охлаждения резервуара влияет на капитальные затраты, эффективность работы и требования к техническому обслуживанию.

### Системы панелей холодной стены

**Характеристики конструкции:**
- Сборные панели, прикрепленные болтами к внутренним стенкам резервуара
- Контуры хладагента прямого расширения
- Изоляция отдельных панелей для технического обслуживания
- Типичные размеры панели: 0,6 м × 1,2 м

**Преимущества:**
- Более высокие коэффициенты теплопередачи (U = 400-510 Вт/м²·К)
- Более быстрая реакция охлаждения
- Замена панели без модификации резервуара
- Лучшая однородность температуры при надлежащем размещении

**Недостатки:**
- Внутренние поверхности трудно чистить
- Потенциальное накопление молочных отложений
- Более сложные процедуры CIP
- Более высокая начальная стоимость за квадратный метр

**Коэффициент теплопередачи:**

$\frac{1}{U_{coldwall}} = \frac{1}{h_{milk}} + \frac{\delta_{panel}}{k_{SS}} + \frac{1}{h_{refrigerant}}$

Где:
- $h_{milk}$ = коэффициент конвекции на стороне молока ≈ 850 Вт/м²·К
- $\delta_{panel}$ = толщина панели ≈ 3,2 мм
- $k_{SS}$ = теплопроводность нержавеющей стали ≈ 16,3 Вт/м·К
- $h_{refrigerant}$ = коэффициент на стороне хладагента ≈ 2,300 Вт/м²·К

Результирующее U ≈ 480 Вт/м²·К

### Системы резервуаров с рубашкой

**Характеристики конструкции:**
- Кольцевое пространство между внутренней и внешней стенками резервуара
- Циркуляция гликоля или прямое расширение
- Конструкции с выемками или полностью заполненные
- Толщина рубашки: 51-102 мм

**Преимущества:**
- Гладкие внутренние поверхности для CIP
- Отсутствие контакта продукта с компонентами охлаждения
- Более низкая сложность технического обслуживания
- Проверенная надежность в приложениях молочной промышленности

**Недостатки:**
- Более низкие коэффициенты теплопередачи (U = 280-400 Вт/м²·К)
- Более медленная реакция температуры
- Ремонт рубашки требует вывода резервуара из эксплуатации
- Более высокие затраты на прокачку гликоля, если используется

**Мощность охлаждения рубашки:**

Для охлаждаемой гликолью рубашки:

$Q_{jacket} = \dot{m}_{glycol} \times c_{p,glycol} \times (T_{return} - T_{supply})$

Типичные параметры конструкции:
- Концентрация гликоля: 30-40% пропиленгликоля
- Температура подачи: -6°C до -3°C
- Температура возврата: -1°C до 2°C
- Расход: 0,19-0,32 л/мин на 1,000 л вместимости резервуара

### Таблица сравнения

| Параметр | Панели холодной стены | Резервуары с рубашкой |
|----------|----------------------|----------------------|
| U-значение (Вт/м²·К) | 400-510 | 280-400 |
| Начальная стоимость | Выше | Ниже |
| Эффективность CIP | Более сложно | Отличная |
| Техническое обслуживание | Сложное | Простое |
| Однородность температуры | Отличная | Хорошая |
| Время отклика охлаждения | Быстрое (1-2 ч) | Умеренное (2-4 ч) |
| Заряд хладагента | Ниже | Выше (если прямое расширение) |
| Энергоэффективность | Лучше | Хорошо |

## Требования к температуре при CIP

Системы санитарной обработки на месте (CIP) для резервуаров хранения молока должны достичь санитарии при минимизации потребления энергии. Контроль температуры во время циклов CIP влияет как на эффективность очистки, так и на восстановление нагрузки охлаждения.

### Этапы цикла CIP

**1. Предварительное ополаскивание:**
- Температура воды: 35-45°C
- Продолжительность: 5-10 минут
- Назначение: Удаление основных молочных отложений
- Повышение температуры резервуара: 15-25°C

**2. Щелочная мойка:**
- Температура раствора: 70-80°C
- Концентрация: 1-2% гидроксида натрия
- Продолжительность: 15-30 минут
- Температура металла резервуара: 60-70°C

**3. Промежуточное ополаскивание:**
- Температура воды: 35-45°C
- Продолжительность: 5-10 минут
- Назначение: Удаление остатков щелочи

**4. Кислотная мойка:**
- Температура раствора: 60-70°C
- Концентрация: 1-2% азотной или фосфорной кислоты
- Продолжительность: 10-15 минут
- Назначение: Удаление минеральных отложений

**5. Финальное ополаскивание:**
- Температура воды: 25-35°C
- Продолжительность: 5-10 минут
- Резервуар возвращается к условиям окружающей среды

### Нагрузка охлаждения после CIP

После CIP резервуар и остаточный водяной слой должны быть охлаждены перед поступлением молока. Это представляет значительную нагрузку охлаждения.

**Расчет охлаждения:**

$Q_{cooldown} = (m_{tank} \times c_{p,SS} + m_{water} \times c_{p,water}) \times \Delta T / t_{cool}$

Для резервуара объемом 75,700 л:
- Масса нержавеющей стали: 3,600 кг
- Остаточная вода: 227 кг
- Температура после CIP: 50°C
- Целевая температура: 5°C
- Требуемое время охлаждения: 2 часа

$Q_{cooldown} = [(3,600 \times 0,5 + 227 \times 4,18) \times (50 - 5)] / 2$
$Q_{cooldown} = (1,800 + 949) \times 45 / 2 = 61,9$ кВт

### Рекуперация тепла при CIP

Энергоэффективные молочные заводы восстанавливают тепло из потоков CIP для предварительного нагрева поступающей воды.

**Потенциал рекуперации тепла:**

$Q_{recovery} = \dot{m}_{CIP} \times c_{p,water} \times (T_{return} - T_{makeup})$

Для типичной системы:
- Расход CIP: 6,31 л/мин
- Температура возврата: 65°C
- Питьевая вода: 15°C

$Q_{recovery} = 6,31 \times 4,18 \times (65 - 15) = 1,316$ кВт

Пластинчатые теплообменники восстанавливают 60-75% этой энергии для предварительного нагрева следующего цикла CIP или горячей воды для хозяйственных нужд.

## Поддержание температуры при распределении

Поддержание температуры молока при загрузке и транспортировке предотвращает ухудшение качества и обеспечивает соответствие нормативам при доставке.

### Конструкция зоны загрузки

**Требования контроля температуры:**
- Температура окружающей среды в зоне: 10-15°C
- Максимальное время загрузки: 30 минут на резервуар
- Требуется теплоизолированные шланги для загрузки
- Предельное повышение температуры продукта: максимум 2°C

**Поступление тепла при загрузке:**

$Q_{loading} = Q_{hose} + Q_{pump} + Q_{ambient}$

**Поступление тепла через шланг:**

Для шланга диаметром 76 мм и длиной 6 м:
- Площадь поверхности шланга: 1,46 м²
- U-значение (изолированный шланг): 2,84 Вт/м²·К
- Разность температур: 15°C
- Время потока: 20 минут

$Q_{hose} = 2,84 \times 1,46 \times 15 = 62$ Вт

**Тепловой вклад насоса:**

Для насоса загрузки мощностью 3,73 кВт при КПД 75%:
$Q_{pump} = 3,73 \times 0,25 = 0,93$ кВт

**Общее поступление тепла за загрузку:**
$Q_{total} = (62 + 930) \times (20/60) = 330$ Вт·ч = 0,09 кВт·ч

### Автомобильная холодильная установка

Транспортные средства поддерживают температуру продукта от завода к точкам распределения.

**Спецификации резервуара грузовика:**

| Объем резервуара | Изоляция | Система охлаждения | Контроль температуры |
|------------------|----------|------------------|----------------------|
| 11,350 л | 76 мм полиуретан | Механический рефрижератор | ±1°C |
| 18,920 л | 102 мм полиуретан | Механический рефрижератор | ±1°C |
| 24,610 л | 102 мм полиуретан | Механический рефрижератор | ±1°C |

**Нагрузка охлаждения грузовика:**

$Q_{truck} = Q_{transmission} + Q_{solar} + Q_{door} + Q_{infiltration}$

**Нагрузка передачи тепла:**

$Q_{transmission} = U_{tank} \times A_{tank} \times (T_{ambient} - T_{milk})$

Для грузовика объемом 18,920 л:
- Площадь поверхности: 37,2 м²
- U-значение: 0,45 Вт/м²·К (102 мм изоляция)
- Окружающая среда: 35°C
- Молоко: 2°C

$Q_{transmission} = 0,45 \times 37,2 \times (35 - 2) = 550$ Вт

**Солнечная нагрузка:**

$Q_{solar} = \alpha \times I \times A_{roof}$

Где:
- $\alpha$ = поглощаемость (0,3 для белой крыши, 0,9 для голого металла)
- $I$ = солнечная радиация (800 Вт/м² пик)
- $A_{roof}$ = площадь крыши (14 м²)

$Q_{solar} = 0,3 \times 800 \times 14 = 3,360$ Вт

**Требуемая мощность холодильной установки грузовика:**
Обычно 5,3-7,0 кВт для вместимости 18,900-21,200 л.

### Мониторинг температуры

Непрерывный мониторинг температуры обеспечивает соответствие нормативам и качество продукта.

**Требования к мониторингу:**
- Датчики температуры: RTD или термопара, точность ±0,5°C
- Интервал записи: минимум 1 минута
- Хранение данных: минимум 90 дней в соответствии с PMO
- Пороги срабатывания сигнала: > 4°C немедленное оповещение
- Аварийное питание: минимум 4-часовой резерв батареи

**Размещение датчиков:**
- Резервуары для хранения: несколько зон (верхняя, средняя, нижняя)
- Грузовики для транспортировки: линии подачи и возврата
- Системы загрузки: до и после насоса

## Соответствие PMO

Постановление о пастеризованном молоке (PMO) устанавливает федеральные требования для обработки молочных продуктов Grade A, включая положения об охлаждении и хранении.

### Требования хранения PMO

**Температурные стандарты:**
- Прием сырого молока: максимум 4°C
- Хранение пастеризованного продукта: максимум 7°C
- Лучшие практики отрасли: 0-4°C
- Запись температуры: Требуется непрерывный мониторинг

**Лимиты времени удержания:**

| Продукт | Максимальная температура хранения | Максимальное время |
|---------|-----------------------------------|--------------------|
| Сырое молоко | 4°C | 48 часов |
| Пастеризованное цельное молоко | 7°C | 10 дней |
| Пастеризованное обезжиренное молоко | 7°C | 10 дней |
| Сливки | 7°C | 7 дней |
| Кисломолочные продукты | 7°C | 14-21 дней |

### Стандарты оборудования

**Требования к конструкции резервуара:**
- Материал: нержавеющая сталь 304 или 316
- Отделка поверхности: минимум 150 гритов на поверхностях контакта с продуктом
- Сварные швы: непрерывные, гигиеническая конструкция
- Изоляция: минимум RSI-2,1
- Гигиенические фитинги: соответствие стандартам 3-A

**Требования к системе охлаждения:**
- Мощность охлаждения: снижение молока с 32°C до 4°C максимум за 2 часа
- Однородность температуры: ни один участок не превышает 4°C
- Записывающий термометр: точность ±0,5°C
- Сигнал высокой температуры: визуальное и звуковое предупреждение

### Требования к документации

**Обязательные записи:**
- Диаграммы температуры: непрерывная запись для всех резервуаров для хранения
- Записи CIP: журналы времени, температуры и концентрации химических веществ
- Записи калибровки: калибровка датчика температуры каждые 6 месяцев
- Журналы технического обслуживания: все операции обслуживания системы охлаждения

**Частота инспекции:**
- Государственная проверка: минимум каждые 6 месяцев
- Внутренние аудиты качества: минимум ежемесячно
- Калибровка оборудования: полугодовая
- Тестирование эффективности CIP: еженедельные мазки ATP

### Нарушения нормативов

**Общие несоответствия:**
- Превышение температуры выше 7°C
- Неадекватная запись температуры
- Неправильная документация CIP
- Неудавшаяся калибровка оборудования
- Недостаточная мощность охлаждения при пиковых нагрузках

**Корректирующие действия:**
- Задержание и оценка продукта при превышениях > 7°C
- Проверка мощности системы охлаждения
- Усиленные протоколы мониторинга
- Модификация оборудования, если продемонстрирована неадекватная мощность
- Переподготовка персонала операций

## Интеграция системы

Охлаждение хранения молока интегрируется с заводскими системами для оптимальной эффективности и надежности.

### Центральная холодильная установка

**Преимущества централизованных систем:**
- Более высокая эффективность благодаря оптимальному ступенчатому управлению компрессорами
- Сниженный заряд хладагента в занятых помещениях
- Упрощенный доступ к техническому обслуживанию
- Улучшенное управление нагрузкой между несколькими резервуарами

**Распределение гликоля:**
- Температура подачи: -6°C до -3°C
- Температура возврата: -1°C до 2°C
- Предельное падение давления: максимум 103 кПа
- Теплоизоляция трубопровода: толщина 38-51 мм

### Стратегии энергоэффективности

**Приводы с переменной скоростью:**
- Насосы для гликоля: снижение энергии на 30-50%
- Мешалки: согласование скорости с вязкостью продукта
- Компрессоры: оптимизация мощности в соответствии с нагрузкой

**Приложения рекуперации тепла:**
- Предварительный нагрев воды CIP: потенциал рекуперации 60-75%
- Отопление помещений в холодном климате: отклонение тепла компрессора
- Получение горячей воды: интеграция десупернагревателя

**Свободное охлаждение:**
- Градирни гликоля при холодных условиях окружающей среды
- Прямое охлаждение окружающей средой при T_ambient < -5°C
- Потенциальная экономия энергии: 40-60% в зимние месяцы

## Рассмотрения технического обслуживания

Профилактическое техническое обслуживание обеспечивает надежность системы и соответствие нормативам.

### Запланированные работы по техническому обслуживанию

**Ежедневно:**
- Проверка диаграммы температуры
- Визуальная инспекция уровней в резервуарах
- Проверка работы мешалки
- Функциональное тестирование системы сигнализации

**Еженедельно:**
- Проверка концентрации гликоля (если применимо)
- Обнаружение утечки хладагента
- Проверка температуры подшипников мешалки
- Проверка производительности системы CIP

**Ежемесячно:**
- Проверка калибровки датчика температуры
- Проверка целостности изоляции
- Отслеживание тока мотора
- Тест мощности охлаждения

**Ежеквартально:**
- Анализ масла компрессора
- Очистка теплообменника
- Калибровка системы управления
- Тестирование аварийной сигнализации

**Ежегодно:**
- Полный тест системы на утечку хладагента
- Проверка сосуда под давлением
- Термография электрических соединений
- Аудит соответствия нормативам PMO

Надлежащее техническое обслуживание систем охлаждения и распределения для хранения молока обеспечивает качество продукта, соответствие нормативам и операционную эффективность. Проектирование системы должно учитывать все тепловые нагрузки, включая охлаждение продукта, потери при передаче, тепло от перемешивания и восстановление после CIP для поддержания температур в соответствии с требованиями PMO.
