---
title: "Системы пастеризации молока"
aliases: ["Системы пастеризации молока"]
description: "Технические спецификации для систем пастеризации молока HTST и UHT, включая конструкцию пластинчатых теплообменников, эффективность рекуперации, определение размеров держателя, требования быстрого охлаждения и соответствие нормативам PMO"
weight: 4
---

## Обзор

Системы пастеризации молока уничтожают патогенные микроорганизмы при сохранении пищевой ценности и органолептических свойств посредством контролируемых соотношений время-температура. Процессы High-Temperature Short-Time (HTST) и Ultra-High Temperature (UHT) представляют основные коммерческие методы, каждый требует точного теплового контроля и валидированного распределения времени пребывания.

Процесс пастеризации включает четыре тепловые стадии: предварительный нагрев через рекуперацию, окончательный нагрев до температуры пастеризации, выдержка при целевой температуре и быстрое охлаждение. Рекуперация тепла через секции регенерации достигает 90-95% тепловой эффективности, снижая потребление энергии и улучшая экономику процесса.

## HTST пастеризация

### Требования по времени и температуре

HTST пастеризация работает при 72°C в течение минимум 15 секунд непрерывного потока времени пребывания, как требует Pasteurized Milk Ordinance (PMO). Эта комбинация достигает минимум 5-логарифмического сокращения *Coxiella burnetii*, наиболее термоустойчивого патогена значимости общественного здравоохранения в молоке.

**Одобренные PMO комбинации время-температура:**

| Температура | Минимальное время выдержки | Тип процесса |
|-------------|---------------------------|--------------|
| 63°C | 30 минут | Партионный (VAT) |
| 72°C | 15 секунд | HTST непрерывный |
| 89°C | 1,0 секунда | Повышенная теплота короткое время |
| 90°C | 0,5 секунды | Повышенная теплота короткое время |
| 94°C | 0,1 секунды | Повышенная теплота короткое время |
| 96°C | 0,05 секунды | Повышенная теплота короткое время |
| 100°C | 0,01 секунды | Повышенная теплота короткое время |

### Конструкция пластинчатого теплообменника

Пластинчатые теплообменники (PHE) обеспечивают оптимальную эффективность теплопередачи благодаря турбулентному потоку в узких каналах между гофрированными пластинами из нержавеющей стали. Рисунок шеврона индуцирует вторичные потоковые структуры, которые улучшают коэффициенты теплопередачи и обеспечивают характеристики самоочищения.

**Параметры конструкции PHE:**

| Параметр | Типичный диапазон | Основа проектирования |
|----------|------------------|----------------------|
| Расстояние между пластинами | 3-5 мм | Скорость потока, потери давления |
| Угол шеврона | 25-65° | Теплопередача против потерь давления |
| Общее U-значение | 4 000-6 000 Вт/м²·К | Чистое состояние |
| Скорость продукта | 0,3-0,6 м/с | Турбулентный поток, контроль загрязнения |
| Потери давления | 50-100 кПа/секция | Энергия насоса, кавитация |
| Коэффициент увеличения поверхности | 1,15-1,25 | Геометрия шеврона |

**Расчет теплопередачи:**

Требуемая площадь теплопередачи следует из:

```
Q = U × A × LMTD

Где:
Q = Скорость теплопередачи (Вт)
U = Общий коэффициент теплопередачи (Вт/м²·К)
A = Площадь теплопередачи (м²)
LMTD = Логарифмическая средняя разность температур (К)
```

Для противоточной конфигурации:

```
LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂)

Где:
ΔT₁ = Разность температур на горячем конце (К)
ΔT₂ = Разность температур на холодном конце (К)
```

**Рассмотрение загрязнения:**

Загрязнение молока происходит через два основных механизма:

1. **Загрязнение типа A**: диапазон 75-110°C, денатурация белков (β-лактоглобулин)
2. **Загрязнение типа B**: выше 110°C, осаждение минералов (фосфат кальция)

Сопротивление загрязнению увеличивается во время работы:

```
R_f = (1/U_fouled - 1/U_clean)

Типичное R_f для молока: 0,0001-0,0003 м²·К/Вт после 10-часового цикла
```

### Секция регенерации

Секция регенерации восстанавливает тепло пастеризованного молока для предварительного нагрева поступающего сырого молока, достигая 90-95% тепловой эффективности. Это пропорционально снижает нагрузки на отопление и охлаждение.

**Расчет эффективности регенерации:**

```
η_regen = (T_raw,out - T_raw,in) / (T_past - T_raw,in) × 100%

Где:
T_raw,out = Температура сырого молока на выходе регенерации (°C)
T_raw,in = Температура на входе сырого молока (°C)
T_past = Температура пастеризованного молока (°C)

Пример для 95% эффективности:
Сырое молоко: 4°C → 68,6°C
Пастеризованное молоко: 72°C → 7,4°C
η_regen = (68,6 - 4) / (72 - 4) × 100% = 95%
```

**Тепловой баланс:**

```
m_raw × Cp × (T_raw,out - T_raw,in) = m_past × Cp × (T_past - T_past,out)

При равных расходах (m_raw = m_past):
T_raw,out - T_raw,in = T_past - T_past,out
```

**Экономия энергии:**

При 95% эффективности регенерации с производительностью 10 000 л/ч:

```
Q_recovered = m × Cp × ΔT × η_regen
Q_recovered = (10 000 кг/ч) × (3,93 кДж/кг·К) × (72-4)K × 0,95
Q_recovered = 2 542 920 кДж/ч = 706 кВт

Годовая экономия энергии (8 000 ч/год):
E_annual = 706 кВт × 8 000 ч = 5 648 000 кВт·ч
```

### Секция нагрева

Окончательный нагрев с температуры выхода регенерации (обычно 68-70°C) до температуры пастеризации (минимум 72°C) происходит в секции нагрева с использованием горячей воды при 75-80°C.

**Система горячего водоснабжения:**

| Параметр | Спецификация |
|----------|------------|
| Температура горячей воды | 75-80°C |
| Температурный подход | 3-5°C минимум |
| Соотношение расходов (вода:молоко) | 1,1-1,3:1 |
| Источник тепла | Пар, котел горячей воды, тепловой насос |
| Способ контроля | ПИД температурный контроль |

**Расчет нагрузки нагрева:**

```
Q_heating = m_milk × Cp × (T_past - T_regen,out)
Q_heating = (10 000 кг/ч) × (3,93 кДж/кг·К) × (72 - 68)K
Q_heating = 157 200 кДж/ч = 43,7 кВт
```

### Конструкция держателя

Держатель обеспечивает валидированное время пребывания при температуре пастеризации. Правильное определение размеров гарантирует, что быстро движущаяся частица получает минимально необходимую термическую обработку.

**Определение размеров держателя:**

```
V = Q × t_min / 60

Где:
V = Объем держателя (л)
Q = Расход (л/мин)
t_min = Минимальное время пребывания (секунды)

Для 10 000 л/ч (166,7 л/мин) при 15 секундах:
V = 166,7 л/мин × 15 с / 60 с/мин = 41,7 л
```

**Выбор диаметра трубы:**

```
D = √(4Q / πv)

Где:
D = Внутренний диаметр (м)
Q = Объемный расход (м³/с)
v = Скорость (м/с, обычно 0,5-1,5 м/с)

Для 10 000 л/ч = 0,00278 м³/с при v = 1,0 м/с:
D = √(4 × 0,00278 / (π × 1,0)) = 0,0595 м = 59,5 мм

Использовать стандартную трубу 60,3 мм (2-1/2")
```

**Длина трубы:**

```
L = V / (π × D² / 4)
L = 0,0417 м³ / (π × 0,0603² / 4) = 14,6 м
```

**Распределение времени пребывания:**

Держатель должен учитывать профиль скорости по поперечному сечению трубы. Для ламинарного потока (Re < 2 100):

```
t_min = t_avg / 2

Для турбулентного потока (Re > 4 000):
t_min ≈ 0,83 × t_avg
```

Конструируйте держатели для турбулентного потока (Re > 10 000) для минимизации распределения времени пребывания.

**Проверка числа Рейнольдса:**

```
Re = ρ × v × D / μ

Где:
ρ = Плотность (1 032 кг/м³ для молока)
v = Скорость (1,0 м/с)
D = Диаметр (0,0603 м)
μ = Динамическая вязкость (1,2 × 10⁻³ Па·с при 72°C)

Re = 1 032 × 1,0 × 0,0603 / 0,0012 = 51 852 (турбулентный)
```

### Секция охлаждения

Быстрое охлаждение после пастеризации минимизирует рост термофильных бактерий и деградацию качества. Охлаждение происходит в двух стадиях: охлаждение регенерации и окончательное охлаждение.

**Требования охлаждения:**

| Стадия | Диапазон температур | Охлаждающая среда | Тепловая нагрузка |
|--------|-------------------|------------------|-------------------|
| Регенерация | 72°C → 10-15°C | Сырое молоко | 90-95% от всего |
| Окончательное охлаждение | 10-15°C → 4°C | Охлажденная вода (0-2°C) | 5-10% от всего |

**Нагрузка окончательного охлаждения:**

```
Q_cooling = m × Cp × ΔT
Q_cooling = (10 000 кг/ч) × (3,93 кДж/кг·К) × (10 - 4)K
Q_cooling = 235 800 кДж/ч = 65,5 кВт = 18,6 кВт охлаждения
```

**Система охлажденного водоснабжения:**

| Параметр | Спецификация |
|----------|------------|
| Температура подачи | 0-2°C |
| Температура возврата | 4-6°C |
| Соотношение расходов (вода:молоко) | 1,5-2,0:1 |
| Температурный подход | 1-2°C |
| Мощность охлаждения | 20-25 кВт охлаждения на 10 000 л/ч |

**Скорость охлаждения:**

Быстрое охлаждение минимизирует время в диапазоне роста для термофильных бактерий (40-55°C):

```
Скорость охлаждения = ΔT / Δt
Целевая: > 10°C/мин через диапазон 40-55°C
Скорость охлаждения = (55 - 40) / Δt
Δt < 1,5 минуты
```

## UHT обработка

### Обработка при сверхвысокой температуре

UHT обработка достигает коммерческой стерильности при сверхвысокой температуре (135-150°C) в течение 2-5 секунд, обеспечивая хранение при комнатной температуре без охлаждения. Процесс уничтожает все микроорганизмы и споры, способные к росту в нормальных условиях хранения.

**UHT соотношения время-температура:**

| Температура | Время выдержки | Гарантия стерильности | Применение |
|-------------|----------------|----------------------|-----------|
| 135°C | 4-5 секунд | F₀ ≥ 3 мин | Стандартный UHT |
| 140°C | 2-3 секунды | F₀ ≥ 5 мин | Предпочтительный UHT |
| 145°C | 1-2 секунды | F₀ ≥ 8 мин | Высококачественный UHT |
| 150°C | 0,5-1 секунда | F₀ ≥ 10 мин | Продукты ESL |

**Расчет F-значения:**

F-значение представляет эквивалентное время при эталонной температуре (121,1°C для UHT) с Z-значением 10°C:

```
F₀ = ∫ 10^((T-121,1)/10) dt

Для постоянной температуры:
F₀ = t × 10^((T-121,1)/10)

Пример для 140°C, 3 секунды:
F₀ = 3 × 10^((140-121,1)/10) = 3 × 75,9 = 227,7 секунд = 3,8 минуты
```

### Конфигурации систем UHT

**Системы прямого нагрева:**

Системы инжекции или инфузии пара достигают быстрого нагрева путем прямого контакта пара с молоком:

| Параметр | Инжекция пара | Инфузия пара |
|----------|--------------|------------|
| Скорость нагрева | 20-50°C/секунда | 10-30°C/секунда |
| Давление пара | 300-500 кПа | 200-400 кПа |
| Разбавление | 10-15% | 8-12% |
| Требуется быстрое охлаждение | Да | Да |
| Качество продукта | Хорошее | Отличное |

**Требования к пару:**

```
m_steam = m_milk × (Cp_milk × ΔT + h_evap × x) / h_steam

Где:
m_steam = Массовый расход пара (кг/ч)
m_milk = Массовый расход молока (кг/ч)
Cp_milk = Удельная теплота молока (кДж/кг·К)
ΔT = Повышение температуры (К)
h_evap = Удельная теплота парообразования (кДж/кг)
x = Доля разбавления
h_steam = Энтальпия пара (кДж/кг)

Для 10 000 кг/ч молока, 70°C → 140°C:
m_steam = 10 000 × (3,93 × 70 + 2 257 × 0,12) / 2 676
m_steam = 1 290 кг/ч пара при 300 кПа
```

**Системы косвенного нагрева:**

Трубчатые или пластинчатые теплообменники нагревают посредством проводящей теплопередачи:

| Параметр | Трубчатый ТО | Пластинчатый ТО |
|----------|-------------|-----------------|
| Скорость нагрева | 5-15°C/секунда | 15-25°C/секунда |
| Максимальная температура | 150°C | 145°C |
| Потери давления | 100-300 кПа | 200-500 кПа |
| Тенденция загрязнения | Ниже | Выше |
| Качество продукта | Отличное | Очень хорошее |

### Асептическая упаковка

UHT молоко требует асептической упаковки для сохранения коммерческой стерильности от обработки до потребления.

**Требования к системе упаковки:**

| Компонент | Спецификация |
|-----------|------------|
| Предварительная стерилизация | 130-140°C пар или H₂O₂ |
| Давление стерильной зоны | +5 до +20 Па положительное |
| HEPA фильтрация | 0,3 мкм, эффективность 99,97% |
| Температура заполнения | 20-25°C (охлажденный продукт) |
| Время пребывания в стерильной зоне | < 30 секунд |

**Требования стерильного воздуха:**

```
Q_air = n × V_zone + Q_leakage

Где:
n = Воздухообмены в час (20-30)
V_zone = Объем стерильной зоны (м³)
Q_leakage = Компенсация утечек (м³/ч)
```

## Пастеризация с расширенным сроком хранения (ESL)

ESL обработка комбинирует обработку при более высокой температуре (обычно 125-138°C в течение 2-4 секунд) с асептической или суперчистой упаковкой для достижения 30-90 дневного срока хранения в холодильнике.

**Параметры процесса ESL:**

| Параметр | Стандартный HTST | ESL | UHT |
|----------|-----------------|-----|-----|
| Температура | 72°C | 125-138°C | 135-150°C |
| Время выдержки | 15 секунд | 2-4 секунды | 2-5 секунд |
| Срок хранения | 14-21 дней | 30-90 дней | 6-12 месяцев |
| Хранение | Холодильник | Холодильник | Окружающая среда |
| Упаковка | Стандартная | Асептическая/суперчистая | Асептическая |

## Тепловой баланс и анализ энергии

### Тепловой баланс всей системы

Полный тепловой баланс системы пастеризации учитывает все входные и выходные потоки энергии:

```
Q_heating,total = Q_regeneration + Q_final_heating + Q_losses

Q_cooling,total = Q_regeneration + Q_final_cooling + Q_losses
```

**Тепловой поток для 10 000 л/ч HTST системы:**

| Стадия теплопередачи | Нагрузка (кВт) | Процент |
|---------------------|----------------|---------|
| Нагрев сырого молока (4→72°C) | 743 | 100% |
| Рекуперация регенерации | 706 | 95% |
| Требуется окончательный нагрев | 37 | 5% |
| Нагрузка системы горячего водоснабжения | 44 | 6%* |
| Нагрузка охлажденного водоснабжения | 66 | 100% |
| Потери системы | 15 | 2% |

*Включает потери регенерации и коэффициент безопасности

**Общая эффективность системы:**

```
η_system = (Q_useful) / (Q_input,total) × 100%

Q_input,total = Q_steam + Q_refrigeration + Q_pumping
Q_useful = Q_heating - Q_losses
```

### Коэффициент производительности

Для интегрированных систем нагрева и охлаждения с использованием тепловых насосов:

```
COP_heating = Q_heating / W_input

COP_cooling = Q_cooling / W_input

COP_total = (Q_heating + Q_cooling) / W_input

Типичные значения:
COP_heating: 3,5-4,5
COP_cooling: 2,5-3,5
COP_total: 6,0-8,0
```

## Спецификации оборудования

### Компоненты HTST пастеризатора

**Пластинчатый теплообменник:**

| Спецификация | Значение |
|------------|---------|
| Материал | Нержавеющая сталь 316L |
| Толщина пластины | 0,5-0,8 мм |
| Материал прокладки | EPDM (нитрил для высокожирных продуктов) |
| Давление проектирования | 1 000 кПа |
| Температура проектирования | 150°C |
| Чистота поверхности | Ra < 0,8 мкм |
| Стандарт санитарный 3-A | 3-A 65-00 |

**Положительный объемный насос:**

| Спецификация | Значение |
|------------|---------|
| Тип | Роторный лопастной или центробежный |
| Производительность | 110% номинального расхода |
| Давление нагнетания | 400-600 кПа |
| Материал | Нержавеющая сталь 316 |
| Тип уплотнения | Двойное механическое уплотнение |
| Управление VFD | Требуется |

**Клапан отвода потока (FDV):**

| Спецификация | Значение |
|------------|---------|
| Привод | Пневматический отказоустойчивый |
| Время отклика | < 0,5 секунды |
| Датчик температуры | Двойной датчик сопротивления (RTD) дублированный |
| Индикация положения | Прямой поток / отведенный поток |
| Скорость утечки | Нулевая утечка в закрытом положении |

**Держатель:**

| Спецификация | Значение |
|------------|---------|
| Материал | Нержавеющая сталь 316L |
| Конфигурация | Вертикальный поток вверх |
| Уклон | Минимум 2% уклона |
| Изоляция | 50 мм минеральной ваты, алюминиевый кожух |
| Потери тепла | < 0,5°C за время выдержки |

### Управление и контрольно-измерительные приборы

**Мониторинг температуры:**

| Место | Тип датчика | Точность | Диапазон |
|-------|-----------|----------|---------|
| Вход сырого молока | RTD Pt100 | ±0,1°C | 0-50°C |
| Выход регенерации | RTD Pt100 | ±0,1°C | 50-90°C |
| Пастеризация | Двойной RTD Pt100 | ±0,05°C | 65-85°C |
| Выход охлаждения | RTD Pt100 | ±0,1°C | 0-20°C |

**Измерение расхода:**

| Параметр | Прибор | Точность |
|----------|--------|----------|
| Расход продукта | Магнитный расходомер | ±0,5% |
| Расход горячей воды | Магнитный расходомер | ±1,0% |
| Расход охлажденной воды | Магнитный расходомер | ±1,0% |

**Мониторинг давления:**

| Место | Диапазон | Сигнал тревоги | Блокировка |
|-------|---------|----------------|-----------|
| Вход сырого молока | 0-100 кПа | Низко < 20 кПа | Отключение |
| Горячая сторона регенерации | 0-400 кПа | Высоко > 350 кПа | Отвод FDV |
| Вход держателя | 0-600 кПа | Низко < 100 кПа | Отвод FDV |
| Пастеризованная сторона | 0-400 кПа | Дифференциальная тревога | Перекрестное загрязнение |

## Требования нормативов PMO

### Соответствие Pasteurized Milk Ordinance

PMO (FDA Grade "A" Pasteurized Milk Ordinance) устанавливает минимальные требования к конструкции и эксплуатации оборудования пастеризации.

**Критические требования PMO:**

1. **Запись температуры:** Непрерывная записывающая диаграмма или электронный сбор данных с разрешением 0,05°C
2. **Диапазон записи:** Минимум 10°C диапазон, центрированный на температуре пастеризации
3. **Скорость диаграммы:** Минимум 1 дюйм в час (25 мм/час)
4. **Указывающий термометр:** Точность ±0,3°C, отмечен законной температурой
5. **Задержка времени:** 5 секунд максимум от изменения температуры до отклика клапана

**Требования HTST системы:**

| Компонент | Требование PMO |
|-----------|----------------|
| Клапан отвода потока | Автоматический отвод ниже законной температуры |
| Держатель | Рассчитан для самой быстрой частицы, минимальное время |
| Регенерация сырая/пастеризованная | Давление пастеризованной стороны > сырой стороны на 7 кПа |
| Место датчика температуры | В пределах 30 см ниже по потоку держателя |
| Защита бустерного насоса | Предотвращает пульсацию давления, влияющую на время пребывания |

**Требования валидации:**

1. **Тест распределения температуры:** Проверить равномерную температуру по поперечному сечению держателя (±0,3°C)
2. **Тест времени пребывания:** Проверка с проводимостью соли или инъекция красителя для измерения минимального времени пребывания
3. **Тест дифференциала давления:** Проверить соотношения давления секции регенерации
4. **Тест распределения тепла:** Проверить эффективность регенерации и температуры подхода

### Стандарты санитарной конструкции

**Санитарные стандарты 3-A:**

| Стандарт | Название | Применение |
|----------|---------|-----------|
| 3-A 02-10 | Механическая очистка | Конструкция системы CIP |
| 3-A 65-00 | Пластинчатые теплообменники | Конструкция PHE |
| 3-A 605-03 | Сепараторы воздух/продукт | Конструкция дегазератора |
| 3-A 607-06 | Центробежные насосы | Санитарная конструкция насоса |
| 3-A 609-03 | Формовщики, наполнители, сейлеры | Оборудование упаковки |

**Требования чистоты поверхности:**

| Тип поверхности | Ra (мкм) | Применение |
|-----------------|----------|-----------|
| Контакт продукта | ≤ 0,8 | Все поверхности контакта продукта |
| Схема CIP | ≤ 1,6 | Трубопровод очистки на месте |
| Внешние поверхности | ≤ 3,2 | Экстерьеры оборудования |
| Отделка сварного шва | ≤ 1,0 | Орбитальные сварные швы, контакт продукта |

## Стратегии оптимизации энергии

### Улучшение рекуперации тепла

**Расширенная конструкция регенерации:**

1. **Многоступенчатая регенерация:** 2-3 секции регенерации последовательно достигают 96-98% эффективности
2. **Управление переменным расходом:** Согласование расходов регенерации для максимизации теплопередачи
3. **Смягчение загрязнения:** Плановая очистка на основе тренда потерь давления

**Анализ окупаемости для улучшенной регенерации:**

```
Экономия энергии при увеличении от 90% к 95% эффективности:

ΔQ = m × Cp × ΔT × Δη
ΔQ = 10 000 кг/ч × 3,93 кДж/кг·К × 68K × (0,95-0,90)
ΔQ = 133 620 кДж/ч = 37,1 кВт

Годовая экономия (8 000 ч/год):
ΔE = 37,1 кВт × 8 000 ч = 296 800 кВт·ч

При $0,10/кВт·ч: $29 680/год экономии
Различие капитальных затрат: ~$50 000
Простая окупаемость: 1,7 года
```

### Интеграция теплового насоса

Тепловые насосы могут одновременно обеспечивать отопление и охлаждение с исключительной эффективностью:

**Конфигурация системы:**

```
Испаритель: Охлаждает пастеризованное молоко (7,4°C → 4°C)
Конденсатор: Нагревает горячую воду (65°C → 75°C)
COP_combined: 6,5-8,0
```

**Сравнение энергии:**

| Система | Энергия отопления | Энергия охлаждения | Всего энергии | Стоимость эксплуатации |
|--------|-------------------|-------------------|--------------|----------------------|
| Обычная | 44 кВт (пар) | 66 кВт (чиллер) | 110 кВт | $88 000/год |
| Тепловой насос | 17 кВт (компрессор) | 0 кВт (рекуперация) | 17 кВт | $13 600/год |
| **Экономия** | - | - | **84,5%** | **$74 400/год** |

### Приводы с переменной частотой

VFD управляемые насосы снижают потребление энергии при работе с пониженным расходом:

```
P₂ = P₁ × (n₂/n₁)³

Где:
P = Потребление электроэнергии
n = Скорость насоса

Снижение расхода на 50%:
P₂ = P₁ × (0,5)³ = 0,125 × P₁ (снижение мощности на 87,5%)
```

**Годовая экономия для 15 кВт насоса:**

```
Средний коэффициент нагрузки: 70%
Время работы: 8 000 ч/год

Без VFD: 15 кВт × 8 000 ч = 120 000 кВт·ч
С VFD: 15 кВт × 0,7³ × 8 000 ч = 41 160 кВт·ч
Экономия: 78 840 кВт·ч/год = $7 884/год при $0,10/кВт·ч
```

### Управление загрязнением

Загрязнение увеличивает потребление энергии, уменьшая эффективность теплопередачи:

```
U_fouled = 1 / (1/U_clean + R_f)

Штраф за энергию от загрязнения:
ΔE = Q × (A_fouled/A_clean - 1)

При R_f = 0,0002 м²·К/Вт:
U_fouled = 1 / (1/5000 + 0,0002) = 2 500 Вт/м²·К
Штраф за площадь: 100% (требуется двойная площадь)
Штраф за энергию: ~10-15% увеличение потребления коммунальных услуг
```

**Оптимизация через очистку:**

| Частота очистки | Длина цикла | Фактор загрязнения | Штраф энергии | Стоимость очистки |
|-----------------|-------------|-------------------|----------------|-----------------|
| 6 часов | 6 ч | Низкий | 2-3% | Высокая |
| 10 часов | 10 ч | Средний | 5-8% | Средняя |
| 16 часов | 16 ч | Высокий | 12-18% | Низкая |

Оптимальная частота очистки балансирует штрафы за энергию против стоимости очистки и простоев производства.

## Поиск неисправностей и оптимизация

### Общие проблемы и решения

**Проблемы температурного управления:**

| Симптом | Вероятная причина | Решение |
|--------|------------------|--------|
| Невозможно достичь температуры пастеризации | Недостаточная температура горячей воды | Увеличить температуру подачи горячей воды |
| Колебания температуры | Плохая настройка ПИД | Повторно настроить контроллер температуры |
| Превышение температуры | Чрезмерный размер клапана горячей воды | Заменить на меньший управляющий клапан |
| Холодные пятна в держателе | Плохая изоляция | Отремонтировать/заменить изоляцию |

**События отвода потока:**

| Причина | Частота | Корректирующее действие |
|--------|---------|------------------------|
| Переходные процессы при запуске | Нормально | Продлить время стабилизации |
| Загрязнение | Растущая частота | Увеличить частоту очистки |
| Неисправность управляющего клапана | Периодическая | Техническое обслуживание/замена клапана |
| Дрейф датчика | Постепенное увеличение | Откалибровать датчики температуры |

**Потеря эффективности регенерации:**

| Фактор | Влияние | Смягчение |
|--------|--------|----------|
| Загрязнение | Снижение U-значения на 30-50% | Оптимизация CIP, мягкая вода |
| Дисбаланс потока | Снижение эффективности на 5-15% | Балансировка расходов регенерации |
| Утечка прокладки | Риск перекрестного загрязнения | Замена прокладок, испытание давлением |
| Воздушные пробки | Снижение эффективной площади | Установка воздушных клапанов, дегазератор |

### Мониторинг производительности

**Ключевые показатели производительности:**

```
1. Эффективность регенерации:
   η_regen = (T_raw,out - T_raw,in) / (T_past - T_raw,in)
   Целевая: ≥ 92%

2. Потребление энергии:
   кВт·ч на 1 000 л обработанного продукта
   Целевая: < 8 кВт·ч/1 000 л для HTST

3. Эффективность очистки:
   Восстановление U-значения после CIP
   Целевая: ≥ 95% от чистого состояния

4. Качество продукта:
   Стандартное количество микробов, количество колиформ
   Тест на щелочную фосфатазу (отрицательный)
```

**Непрерывное улучшение:**

1. Тренд потребления коммунальных услуг против объема производства
2. Ежедневный мониторинг эффективности регенерации
3. Отслеживание скорости загрязнения через потери давления
4. Анализ событий отвода FDV на предмет закономерностей
5. Оптимизация циклов очистки на основе данных

---

**Ссылки:**
- FDA Grade "A" Pasteurized Milk Ordinance (PMO), Текущее издание
- Санитарные стандарты 3-A для оборудования
- ASHRAE Handbook - Refrigeration, Глава по обработке молочных продуктов
- Стандарты Международной молочной федерации
