---
title: "Получение сырого молока"
aliases: ["Получение сырого молока"]
description: "Технические требования к системам получения сырого молока, включая разгрузку танкеров, охлаждение пластинчатыми теплообменниками, немедленную рефрижерацию и соответствие PMO для молочных перерабатывающих предприятий"
weight: 1
---

Получение сырого молока представляет собой критический первый этап молочной переработки, где правильное проектирование холодильной системы напрямую влияет на качество продукта, соответствие нормативным требованиям и эффективность обработки. Система получения должна быстро охлаждать поступающее молоко от температур фермы, поддерживая при этом непрерывный контроль температуры и микробиологического качества.

## Требования к окружающей среде приемной зоны

Приемная зона требует контролируемых условий окружающей среды для поддержки работы оборудования и предотвращения загрязнения.

### Контроль температуры

| Параметр | Требование | Основание проектирования |
|----------|-----------|------------------------|
| Температура воздуха в зоне | 10-15°C | Защита оборудования |
| Максимальная температура воздуха | 21°C | Санитарные стандарты PMO |
| Минимальная температура воздуха | 4°C | Комфорт персонала |
| Равномерность температуры | ±2°C | Стабильная работа |
| Относительная влажность | 50-70% | Предотвращение конденсации |

Система HVAC приемной зоны должна обеспечивать:

- Кратность воздухообмена: минимум 10-15 воздухообменов в час
- Избыточное давление: 5-7,5 Па относительно наружного воздуха
- Фильтрованный воздух: минимум MERV 8, предпочтительно MERV 13
- Возможность аварийной вентиляции для сценариев утечки хладагента

### Структурная интеграция

Размещение холодильного оборудования требует:

**Конфигурация погрузочной платформы:**
- Несколько позиций для танкеров с независимой возможностью разгрузки
- Навесные двери с воздушными завесами (скорость выпуска 900-1200 м/мин)
- Изолированные уплотнители платформы для минимизации инфильтрации
- Водоотвод пола с уклоном к точкам сбора (минимум 0,5 см на 30 см)

**Зоны оборудования:**
- Отапливаемые зоны для насосов и приборов (поддержание выше 10°C)
- Холодильные машинные отделения, поддерживаемые при 15-18°C
- Разделение между системами гликоля и аммиачной рефрижерацией

## Проектирование системы разгрузки танкеров

### Спецификации молочного танкера

Молоко с фермы поступает в изолированные танкеры, предназначенные для поддержания температуры во время транспорта:

| Вместимость танкера | Типовой диапазон | Значение теплоизоляции |
|-------------------|------------------|----------------------|
| Малая | 11,4-22,7 м³ | R-10 до R-15 |
| Стандартная | 22,7-26,5 м³ | R-12 до R-18 |
| Большая | 26,5-30,3 м³ | R-15 до R-20 |

**Повышение температуры во время транспорта:**

ΔT = (U × A × t × ΔT_ambient) / (m × c_p)

Где:
- U = Коэффициент общей теплопередачи (0,85-1,42 Вт/м²·K)
- A = Площадь поверхности танкера (м²)
- t = Время транспорта (часы)
- ΔT_ambient = Разность температур между окружающей средой и молоком
- m = Масса молока (кг)
- c_p = Удельная теплоемкость молока (3,93 кДж/кг·K)

Для танкера объемом 24,6 м³ при температуре окружающей среды 30°C и времени в пути 2 часа:
- Ожидаемое повышение температуры: 1-2°C
- Приемлемая температура прибытия: ≤10°C (требование PMO Grade A)
- Критическая температура отклонения: >10°C устойчивая

### Оборудование разгрузки

**Санитарные насосы:**
- Тип: центробежные или объемные (лопастные, гибкорабочие)
- Производительность: 570-1140 л/мин типичные
- Давление нагнетания: 207-345 кПа
- Материалы: нержавеющая сталь 316 для деталей, контактирующих с продуктом
- Санитарные соединения: Tri-clamp или DIN 11851
- Защита двигателя: TEFC (полностью закрытая вентилятором), с защитой от брызг

**Измерение расхода:**
- Электромагнитные расходомеры (предпочтительно): точность ±0,25%
- Турбинные счетчики: точность ±0,5%
- Расходомеры Кориолиса (премиум-класс): точность ±0,1%, одновременное измерение плотности
- Частота калибровки: ежемесячная проверка, ежегодная сертифицированная калибровка

**Контроль температуры:**
- Датчики RTD (Pt100 или Pt1000): точность ±0,1°C, трехпроводная конфигурация
- Установка: санитарная гильза с теплопроводящей пастой
- Время отклика: T90 < 10 секунд в текущем молоке
- Интервал записи: непрерывный с усреднением за 15 секунд

### Протокол разгрузки

**Предварительная проверка перед приемкой:**

1. Визуальный осмотр чистоты танкера
2. Проверка целостности уплотнения
3. Измерение температуры в нескольких местах танкера
4. Отбор проб для быстрого тестирования (запах, внешний вид, температура)
5. Скрининг антибиотиков (обычно экспресс-тест за 5-7 минут)

**Последовательность разгрузки:**

1. Подсоединение санитарных шлангов с надлежащими уплотнениями Tri-clamp
2. Проверка завершения цикла CIP (очистка на месте) на приемных линиях
3. Открытие выпускного клапана танкера
4. Запуск насоса при контролируемом расходе
5. Непрерывный контроль температуры на входе
6. Отбор проб во время разгрузки (составная проба)
7. Завершение разгрузки и промывка линий
8. Документирование объема, температуры и данных приемки

**Время разгрузки:**
- Целевой расход: 760-950 л/мин
- Танкер объемом 24,6 м³: 26-33 минуты
- Максимальный расход ограничен пропускной способностью последующего охлаждения

## Требования к немедленному охлаждению

Сырое молоко должно быстро охлаждаться, чтобы подавить рост бактерий и поддержать качество. Ордонанс о пастеризованном молоке FDA (PMO) устанавливает нормативную базу.

### Требования к температуре PMO

**Grade A сырое молоко для пастеризации:**

| Время после завершения производства | Максимальная температура | Требование охлаждения |
|-------------------------------------|--------------------------|----------------------|
| В течение 2 часов после завершения | Охладить до 10°C или ниже | Немедленное охлаждение на ферме |
| При прибытии на завод | 10°C или ниже | Проверить перед приемкой |
| Хранение в силосе | 4,4°C или ниже | Непрерывная рефрижерация |
| Перед переработкой | 7,2°C или ниже | Поддерживается до пастеризации |

**Зависимость роста бактерий от температуры:**

Время удвоения психротрофных бактерий:
- При 7°C: 12-18 часов
- При 4°C: 24-48 часов
- При 2°C: 48-96 часов

Целевая температура хранения 2-4°C значительно увеличивает срок хранения и поддерживает качество.

### Философия проектирования системы охлаждения

Двухэтапный подход к охлаждению:

1. **Первичное охлаждение (пластинчатый теплообменник):** 10°C → 4°C с использованием подземной воды или охлажденного гликоля
2. **Вторичное охлаждение (рефрижерация силоса):** Поддержание 2-4°C во время хранения

Этот поэтапный подход оптимизирует энергоэффективность и размер оборудования.

## Проектирование пластинчатого охладителя

Пластинчатые теплообменники (PHE) обеспечивают наиболее эффективный способ быстрого охлаждения молока на этапе получения.

### Конфигурация пластинчатого теплообменника

**Физический дизайн:**
- Тип: Прокладочный пластинчато-рамный
- Материал пластин: нержавеющая сталь 316
- Материал прокладок: EPDM (этилен-пропилен-диеновый мономер) или NBR (нитрил) пищевого класса
- Рисунок пластин: Елочка или шевронные гофры
- Толщина пластин: 0,5-0,7 мм
- Расстояние между пластинами: 2-5 мм типичное

**Схема потоков:**
- Конфигурация: Противоток для максимальной эффективности теплопередачи
- Ходы: Многоходовая конструкция (типичные 2-4 хода с каждой стороны)
- Перепад давления: 35-100 кПа с каждой стороны
- Скорость: 0,3-0,6 м/с в каналах молока

### Расчеты теплопередачи

Коэффициент общей теплопередачи при охлаждении молока:

U = 1 / (1/h_milk + t_plate/k_plate + 1/h_coolant + R_fouling)

Типичные значения:
- h_milk = 3000-5000 Вт/м²·K (коэффициент конвективной теплопередачи, сторона молока)
- h_coolant = 4000-7000 Вт/м²·K (вода или гликоль)
- k_plate = 16 Вт/м·K (нержавеющая сталь 316)
- R_fouling = 0,0001-0,0002 м²·K/W (коэффициент обрастания, сторона молока)

**Общее значение U: 2500-4000 Вт/м²·K**

### Расчет охлаждающей нагрузки

Отвод тепла, необходимый для охлаждения молока с 10°C до 4°C:

Q = ṁ × c_p × ΔT

Где:
- ṁ = Массовый расход молока (кг/с)
- c_p = Удельная теплоемкость молока = 3,93 кДж/кг·K
- ΔT = Изменение температуры = 6 K

**Пример расчета для расхода молока 757 л/мин:**

ṁ = 757 л/мин × 1,032 кг/л ÷ 60 с/мин = 13,0 кг/с

Q = 13,0 кг/с × 3,93 кДж/кг·K × 6 K = 306 кВт

### Определение размера пластинчатого теплообменника

Требуемая площадь теплопередачи:

A = Q / (U × LMTD)

**Логарифмическая средняя разность температур (LMTD) для противотока:**

LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂)

Для охлаждения молока с 10°C до 4°C с использованием гликоля с входной температурой -1°C и выходной 3°C:

- ΔT₁ = 10°C - 3°C = 7°C (горячий конец)
- ΔT₂ = 4°C - (-1°C) = 5°C (холодный конец)

LMTD = (7 - 5) / ln(7/5) = 5,94 K

Требуемая площадь:
A = 306000 Вт / (3000 Вт/м²·K × 5,94 K) = 17,2 м²

**Типичные размеры пластин:**
- Малые пластины: 0,03-0,1 м² на пластину
- Средние пластины: 0,1-0,3 м² на пластину
- Большие пластины: 0,3-0,6 м² на пластину

Для этого приложения: примерно 60-170 пластин в зависимости от выбранного размера пластины.

### Требования по расходу охлаждающей жидкости

Расход гликоля для сбалансированной конструкции:

ṁ_glycol = Q / (c_p,glycol × ΔT_glycol)

Для 30% раствора пропиленгликоля:
- c_p = 3,75 кДж/кг·K
- ΔT = 4 K (с -1°C до 3°C)

ṁ_glycol = 306 кВт / (3,75 кДж/кг·K × 4 K) = 20,4 кг/с = 1223 л/мин

**Соотношение расхода гликоля к молоку: 1,6:1 (типичный диапазон 1,4:1 до 1,8:1)**

## Требования к системе гликоля

Растворы пропиленгликоля обеспечивают нетоксичный вторичный хладагент для пищевых приложений.

### Выбор концентрации гликоля

| Концентрация гликоля | Точка замерзания | Удельная теплоемкость | Вязкость при 0°C | Применение |
|---------------------|------------------|----------------------|------------------|-----------|
| 20% по весу | -7°C | 3,93 кДж/кг·K | 2,8 сП | Мягкий климат |
| 30% по весу | -13°C | 3,75 кДж/кг·K | 4,2 сП | Стандартная молочная |
| 40% по весу | -21°C | 3,56 кДж/кг·K | 6,8 сП | Холодильное хранение |

**Стандартный выбор: 30% пропиленгликоля для температуры подачи -2°C до 4°C**

### Система холодильника гликоля

**Основная холодильная система:**
- Хладагент: Аммиак (R-717) в промышленных установках, или R-404A/R-507 в меньших объектах
- Тип испарителя: затопленный оболочечно-трубный или паяный пластинчатый
- Температура подачи гликоля: -2°C до 0°C
- Температура возврата гликоля: 3°C до 5°C
- Контроль температуры: требуется стабильность ±0,5°C

**Циркуляция гликоля:**
- Тип насоса: центробежный, бронзовой или нержавеющей стальной конструкции
- Расход: 1,2 × расход проекта (20% избыточная мощность)
- Давление: 275-550 кПа нагнетание
- Управление переменной частотой (VFD) для отслеживания нагрузки

**Буферный резервуар:**
- Вместимость: 15-30 минут охлаждающей нагрузки
- Теплоизоляция: 7,6-10,2 см полиуретановой пены (R-20 до R-25)
- Внутренние перегородки для предотвращения стратификации
- Контроль уровня, температуры и концентрации

### Тепловая нагрузка системы гликоля

Общая охлаждающая нагрузка включает:
1. Чувствительное охлаждение молока: 306 кВт (рассчитано выше)
2. Добавление тепла насосом: 1-2% охлаждающей нагрузки
3. Теплопередача от трубопровода: 3-5% охлаждающей нагрузки
4. Коэффициент безопасности: 10-15%

**Общая мощность холодильника гликоля: 345-390 кВт**

### Сеть распределения гликоля

**Трубопровод подачи:**
- Материал: Сортамент 40 углеродная сталь (черный металл) или нержавеющая сталь
- Размер: На основе скорости 0,6-1,2 м/с
- Для 1223 л/мин: номинальный размер трубы 100 мм
- Теплоизоляция: 5,1-7,6 см закрытоячеистой эластомерной пены
- Паровой барьер: универсальная куртка (ASJ) или покрытие из ПВХ на фитингах

**Регулирующие клапаны:**
- Тип: Модулирующий регулирующий клапан на входе PHE гликоля
- Определение размера: Cv на основе перепада давления и требований расхода
- Привод: Пневматический или электрический привод с управлением 4-20 мА
- Позиция отказа: Отказ открытым для защиты оборудования

**Стратегия контроля температуры:**
- Основная: модулировать расход гликоля для поддержания температуры выхода молока
- Вторичная: поэтапная мощность холодильника в зависимости от температуры возврата гликоля
- Сигнализация: Высокая температура молока при 6°C, критическая при 7°C

## Охлаждение резервуара силоса

После охлаждения в пластинчатом теплообменнике молоко поступает в изолированные силосные резервуары, где оно должно поддерживаться при 2-4°C до переработки.

### Проектирование резервуара силоса

**Конструкция:**
- Материал: нержавеющая сталь 304 или 316, санитарная обработка (Ra ≤ 0,8 мкм)
- Вместимость: 38-380 м³ типичные
- Ориентация: вертикальный цилиндрический с выпуклыми днищами
- Теплоизоляция: 7,6-10,2 см полиуретановой пены, распыляемая
- Облицовка: алюминий или защита от атмосферы из нержавеющей стали

**Внутренние компоненты:**
- Охлаждающие спирали или рубашки с углублениями для рефрижерации
- Мешалка для предотвращения расслаивания сливок и поддержания однородности температуры
- Распылители CIP для автоматической очистки
- Несколько датчиков температуры на разных высотах

### Проектирование охлаждающей рубашки

**Конфигурация рубашки с углублениями (предпочтительно для больших танков):**
- Рисунок: смещенные или выровненные массивы углублений
- Глубина углубления: 13-25 мм
- Расстояние: 50-100 мм от центра до центра
- Охват: 60-80% цилиндрической поверхности
- Каналы гликоля, созданные точечной сваркой внешней рубашки

**Теплопередача через рубашку с углублениями:**

U_jacket = 1 / (1/h_milk + t_wall/k_steel + 1/h_glycol + R_fouling)

Типичные значения:
- h_milk = 200-400 Вт/м²·K (с перемешиванием)
- h_glycol = 1000-2000 Вт/м²·K (турбулентный поток в углублениях)
- t_wall = 3 мм (рубашка и стенка резервуара совместно)
- k_steel = 16 Вт/м·K

**Общее значение U: 150-300 Вт/м²·K**

### Расчет охлаждающей нагрузки силоса

**Теплопередача в резервуар хранения:**

1. **Входящее теплое молоко:**
   - Чувствительная нагрузка с 4°C на температуру хранения 2°C
   - Прерывистая нагрузка во время часов получения

2. **Тепло перемешивания:**
   Q_agitation = P_motor × η_mechanical × duty_cycle

   Для мешалки 3,7 кВт, работающей с циклом работы 50%:
   Q_agitation = 3,7 кВт × 0,50 = 1,87 кВт

3. **Теплопередача через теплоизоляцию:**
   Q_insulation = U_overall × A_surface × (T_ambient - T_milk)

   Для силоса объемом 189 м³ (диаметр 3,7 м, высота 7,3 м) с теплоизоляцией R-20 при температуре окружающей среды 20°C:
   - A_surface ≈ 111 м²
   - U_overall = 0,28 Вт/м²·K
   - Q_insulation = 0,28 × 111 × (20-2) = 559 Вт

4. **Теплопередача из окружающей среды через крышу и соединения:**
   - Оценка 10-20% дополнительной теплопередачи
   - Q_ambient ≈ 60-110 Вт

**Требование непрерывного охлаждения: 2,5-3,0 кВт на резервуар объемом 189 м³**

### Расход гликоля для охлаждения силоса

Для установившегося охлаждения с 30% раствором гликоля:

ṁ_glycol = Q / (c_p × ΔT)

При использовании подачи -2°C и возврата 2°C (ΔT = 4 K):

ṁ_glycol = 3000 Вт / (3750 Дж/кг·K × 4 K) = 0,20 кг/с = 12 л/мин на резервуар

**Скорость потока в рубашке с углублениями:**
- Целевое значение: 0,6-1,2 м/с для хорошей теплопередачи
- Режим турбулентного потока: число Рейнольдса > 4000
- Проектирование распределительного коллектора для обеспечения равномерного потока по рубашке

### Система перемешивания

**Назначение:**
- Предотвращение расслаивания сливок (расслаивание жира происходит в течение 2-4 часов без перемешивания)
- Поддержание однородности температуры во всем силосе
- Обеспечение репрезентативности отбора проб

**Спецификации мешалки:**
- Тип: верхний вход, боковой скребок близкого зазора или пропеллер
- Скорость: 40-60 об/мин типичные
- Мощность двигателя: 3-7,5 кВт в зависимости от размера резервуара
- Скорость кончика лопасти: 1,5-2,5 м/с
- Время перемешивания: полный оборот за 15-20 минут

**Цикл перемешивания:**
- Прерывистая работа: 5-10 минут в час во время хранения
- Непрерывная работа: 30 минут до и во время опорожнения резервуара
- С включением по температуре: активировать, если градиент температуры > 1°C обнаружен

## Требования к тестированию качества

Комплексное тестирование обеспечивает, что молоко соответствует стандартам безопасности и качества перед приемкой и переработкой.

### Тестирование входящего молока

**Проверка температуры:**
- Метод: калиброванный цифровой термометр или датчик RTD
- Места: несколько точек в танкере (верх, середина, низ)
- Критерии приемки: все показания ≤10°C
- Документация: запись наблюдаемой максимальной температуры

**Органолептическая оценка:**
- Внешний вид: отсутствие обесцвечивания, посторонних предметов или расслаивания
- Запах: свежий, сладкий запах, отсутствие посторонних запахов
- Предварительные ферментные тесты: Фосфатазный тест для проверки пастеризации

### Быстрые скрининговые тесты

**Тестирование остатков антибиотиков:**
- Метод: ферментный иммунный анализ (ELISA) или иммуноанализы быстрого действия
- Время: 5-7 минут
- Целевые антибиотики: Бета-лактамы, тетрациклины, сульфаниламиды, аминогликозиды
- Уровень действия: отклонить при обнаружении остатков выше допуска FDA

**Содержание бактерий (платформенное тестирование):**
- Метод: прямой микроскопический подсчет или быстрая биолюминесценция ATP
- Стандартный подсчет пластин (SPC): требование <100000 КОЕ/мл для Grade A
- Подсчет после предварительной инкубации (PI): <200000 КОЕ/мл
- Время результата: 5-10 минут (предварительно), 48 часов (подтвержденный подсчет пластин)

**Подсчет соматических клеток (SCC):**
- Метод: проточная цитометрия или быстрый тест на основе вязкости
- Нормативный лимит: <750000 клеток/мл (Grade A отдельный производитель)
- Целевое качество: <400000 клеток/мл для премиум-молока
- Значимость: показатель здоровья вымени и качества молока

### Лабораторный анализ

**Анализ состава:**
- Содержание жира: 3,0-4,5% типичные (метод Бабкока или инфракрасный)
- Содержание белка: 2,9-3,5% типичные (метод Кьельдаля или инфракрасный)
- Лактоза: 4,5-5,0%
- Сухое вещество без жира (SNF): 8,5-9,0%
- Общие сухие вещества: 11,5-13,5%

**Определение точки замерзания:**
- Нормальный диапазон: -0,525°C до -0,535°C (по шкале Хортвета)
- Обнаружение добавленной воды: точка замерзания > -0,525°C указывает на разбавление
- Метод: криоскоп с термистором

**Микробиологическое тестирование (по расписанию):**
- Стандартный подсчет пластин (SPC): подсчет аэробных бактерий
- Подсчет колиформ: показатель санитарии
- Подсчет психротрофов: холодостойкие бактерии
- Подсчет термодурических микроорганизмов: теплостойкие бактерии (проблема после пастеризации)

### Непрерывный мониторинг

**Автоматизированные системы:**
- Встроенная запись температуры с интервалом 15 секунд
- Расход и счетчик общего объема для проверки объема
- Автоматический отбор проб во время получения (составной сэмплер)
- Логирование данных, интегрированное с системой SCADA завода

**Условия срабатывания сигнализации:**
- Высокая температура: >6°C на приемной линии
- Низкий расход: указание на неисправность оборудования
- Высокий перепад давления: засорение фильтра или теплообменника
- Отказ системы гликоля: низкая температура подачи или расход

## Соответствие требованиям PMO по температуре

Ордонанс о пастеризованном молоке FDA (PMO) устанавливает комплексные требования контроля температуры на всех этапах обращения с молоком.

### Нормативная база

**Стандарты температуры PMO (молоко Grade A):**

| Стадия | Требование температуры | Требование записи |
|-------|------------------------|-------------------|
| Охлаждение на ферме | Охладить до ≤10°C в течение 2 часов | Самописец танка на ферме |
| Хранение на ферме | Поддержание ≤10°C | Непрерывная запись |
| Транспорт | Поддержание ≤10°C | Устройство измерения температуры танкера |
| Получение на заводе | Проверка ≤10°C при прибытии | Ручное считывание и запись |
| Хранение на заводе | Охладить до и поддерживать ≤7°C | Непрерывная запись, интервал 15 мин |
| Перед пастеризацией | ≤7°C | Проверено самописцем |

**Требования к записи:**
- Самописец диаграмм или электронный регистратор данных
- Точность: ±0,6°C
- Калибровка: ежемесячная проверка по сравнению с сертифицированным термометром
- Сохранение диаграмм: минимум 3 месяца
- Электронные записи: непрерывный сбор данных с резервной копией

### Проектирование системы контроля температуры

**Размещение датчиков:**
- Приемная линия: немедленно после насоса
- Выход пластинчатого охладителя: проверка производительности охлаждения
- Каждый резервуар силоса: минимум 2 датчика (верх и нижняя треть)
- Подача и возврат гликоля: контроль производительности холодильной системы

**Сбор данных:**
- Система PLC или SCADA
- Частота дискретизации: 5-15 секунд
- Интервал записи: 15 секунд до 1 минуты
- Функции тренирования и сигнализации
- Резервная копия сети и удаленный доступ

**Протокол калибровки:**
- Частота: ежемесячная проверка, ежеквартальная сертифицированная калибровка
- Метод: сравнение с сертифицированным по NIST эталонным термометром
- Проверка ледяной точки: 0°C ± 0,2°C
- Корректировка: повторная калибровка или замена датчиков при отклонении > ±0,3°C

### Документирование и ведение записей

**Необходимые записи:**
- Журналы получения отдельных танкеров (источник, объем, температура, результаты тестов)
- Непрерывные диаграммы температуры или электронные записи для всех резервуаров хранения
- Записи калибровки всех устройств измерения температуры
- Результаты тестов качества и решения по приемке
- Журналы очистки и санитарной обработки всех поверхностей, контактирующих с молоком

**Сроки хранения:**
- Записи температуры: минимум 3 месяца (PMO), рекомендуется 6-12 месяцев
- Результаты лабораторных тестов: минимум 1 год
- Записи калибровки: 2 года
- Отчеты нормативной проверки: постоянно

**Отслеживаемость:**
- Идентификация партии от источника фермы через готовый продукт
- Системы электронного отслеживания интегрируют данные получения с планированием производства
- Возможность быстрого отзыва продукта на основе записей получения

## Спецификации оборудования

### Насосы получения

**Санитарный центробежный насос (типичное назначение получения):**

| Спецификация | Значение |
|-------------|---------|
| Тип | центробежный, одноступенчатый |
| Расход | 757 л/мин при точке проектирования |
| Напор | 24-37 м |
| Мощность двигателя | 5,6-7,5 кВт |
| Скорость | 1750 об/мин (4-полюсный) или 3500 об/мин (2-полюсный) |
| Материал рабочего колеса | нержавеющая сталь 316, открытое или закрытое |
| Материал корпуса | нержавеющая сталь 316, санитарный дизайн |
| Уплотнение вала | механическое уплотнение, охлаждаемое внешне |
| Соединения | Tri-clamp, номинальный размер 76 мм типичный |
| Чистота поверхности | 0,8 мкм или лучше на поверхностях, контактирующих с продуктом |
| Возможность CIP | полная дренируемость, охват распыления на 360° |

**Объемный насос (альтернатива для дальних расстояний или высокого напора):**
- Тип: ротационный лопастной или гибкорабочий
- Расход: 567-757 л/мин
- Давление: 345-690 кПа
- Преимущества: щадящая обработка продукта, самовсасывание
- Недостатки: более высокая стоимость, больше обслуживания

### Пластинчатый теплообменник

**Прокладочный PHE для охлаждения молока (пропускная способность 757 л/мин):**

| Спецификация | Значение |
|-------------|---------|
| Тип | прокладочный пластинчато-рамный |
| Площадь теплопередачи | 15-20 м² |
| Количество пластин | 60-100 в зависимости от размера |
| Материал пластин | нержавеющая сталь 316, толщина 0,6 мм |
| Материал прокладок | EPDM или NBR, пищевого класса |
| Давление проектирования | 10,3 бара с каждой стороны |
| Температура проектирования | -10°C до 120°C |
| Размер порта | 76 мм NPT или Tri-clamp |
| Перепад давления молока | 55-83 кПа |
| Перепад давления гликоля | 69-103 кПа |
| Материал рамы | углеродная сталь, окрашенная или из нержавеющей стали |
| Установка | на полу на раме из нержавеющей стали |
| Возможность CIP | очистка в прямом и обратном направлениях потока |

**Проверка производительности:**
- Температура выхода молока: 4°C ± 0,3°C при расходе проекта
- Температура подхода: 1-2°C (выход молока к входу гликоля)
- Коэффициент обрастания: контроль повышения перепада давления во времени
- Частота очистки: CIP каждые 4-8 часов работы типичные

### Холодильник гликоля

**Пакет холодильника аммиак/гликоль (пропускная способность 352 кВт):**

| Спецификация | Значение |
|-------------|---------|
| Охлаждающая мощность | 352 кВт при подаче гликоля -2°C |
| Хладагент | Аммиак (R-717) |
| Тип компрессора | винтовой или поршневой |
| Управление емкостью | 3-ступенчатое или переменное управление |
| Тип испарителя | затопленный оболочечно-трубный |
| Материал испарителя | корпус углеродная сталь, трубы нержавеющей стали |
| Расход гликоля | 1223 л/мин при повышении температуры на 5,6 K |
| Концентрация гликоля | 30% пропиленгликоля |
| Тип конденсатора | испарительный или воздушный |
| Температура конденсации | 35-41°C проектирование |
| Система управления | PLC с сенсорным экраном HMI |
| Системы защиты | отсечки высокого/низкого давления, детекторы аммиака |

**Защита системы:**
- Отсечка низкой температуры гликоля: -5°C до предотвращения замерзания
- Переключатель потока: подтверждение циркуляции гликоля перед запуском компрессора
- Переключатель дифференциального давления: обнаружение засорения трубчатой стороны
- Аварийная вентиляция: активация при обнаружении аммиака

### Резервуары для хранения в силосе

**Вертикальный силосный резервуар (вместимость 189 м³):**

| Спецификация | Значение |
|-------------|---------|
| Вместимость | 189 м³ |
| Диаметр | 3,7 м |
| Общая высота | 7,3 м |
| Материал | нержавеющая сталь 304 или 316 |
| Толщина оболочки | 4,8 мм типичная |
| Тип днища | выпуклое эллиптическое или полусферическое |
| Теплоизоляция | 10,2 см распыляемая пена полиуретана |
| Значение теплоизоляции R | R-25 до R-30 |
| Внешняя облицовка | алюминий или нержавеющая сталь, 0,8-1,0 мм |
| Метод охлаждения | рубашка с углублениями с циркуляцией гликоля |
| Охват рубашки | 70-80% цилиндрической поверхности |
| Мешалка | верхний вход, 3,7 кВт, переменная скорость |
| Система CIP | распылитель с вращением, 3,2-6,3 л/мин при 2,8 бара |
| Приборизация | 3× датчика RTD, датчик уровня, манометр |
| Соединения | несколько портов Tri-clamp для входа, выхода, CIP, отбора проб |
| Вентиляция | санитарный вентиляционный фильтр с дыхательным клапаном |

**Требования к установке:**
- Основание: железобетонная подушка с болтами крепления
- Сейсмическое ограничение: согласно местным строительным кодексам
- Платформы доступа: для обслуживания оборудования на верхней части
- Вторичное удержание: или вторичное удержание, или полы с уклоном к стокам

### Приборизация и системы управления

**Измерение температуры:**
- Тип датчика: RTD (Pt100 или Pt1000), трехпроводной или четырехпроводной
- Точность: Класс A (±0,15°C при 0°C) или лучше
- Установка: санитарная гильза, монтаж Tri-clamp
- Передатчик: выход 4-20 мА, протокол HART

**Измерение расхода:**
- Технология: расходомер электромагнитный (первичный выбор)
- Точность: ±0,25% от значения
- Повторяемость: ±0,05% от значения
- Выход: 4-20 мА + импульсный выход для интегрирования
- Дисплей: локальный цифровой дисплей с интегратором

**Измерение уровня:**
- Технология: направленный волновой радар или ультразвук
- Точность: ±2 мм типичные
- Диапазон: 0-9 м типичные для силосов
- Выход: 4-20 мА, протокол HART
- Безопасность: сигнализация высокого уровня и аварийное отключение

**Архитектура системы управления:**
- PLC: Allen-Bradley, Siemens или эквивалентный промышленный PLC
- HMI: сенсорный экран, минимум 300×380 мм
- Сеть: Ethernet/IP или Profinet связь
- Интеграция: система SCADA для мониторинга на уровне завода
- Управление сигнализацией: приоритизированные сигналы с эскалацией
- Историк данных: долгосрочное хранилище и тренд-анализ

## Очистка и санитарная обработка

Все оборудование, контактирующее с молоком, требует тщательной очистки и дезинфекции между использованиями.

### Система CIP (очистка на месте)

**Цикл CIP для системы получения:**

1. Предварительное ополаскивание: вода при температуре окружающей среды, 5-10 минут, удаление остатков продукта
2. Промывка щелочью: 1-2% гидроксид натрия при 75-80°C, 10-15 минут
3. Промежуточное ополаскивание: вода при температуре окружающей среды, 5 минут
4. Промывка кислотой: 1-1,5% азотная кислота при 60-70°C, 10 минут (периодическая)
5. Финальное ополаскивание: питьевая вода до нейтрального pH и проводимости
6. Дезинфекция: перед использованием, обычно перокси-уксусная кислота или горячая вода (31-34°C)

**Расходы растворов CIP:**
- Минимальная скорость: 1,5 м/с в трубопроводах
- Очистка PHE: прямой и обратный поток при расходе проекта
- Устройства распыления резервуара: 0,03-0,06 л/мин на см диаметра при 2,1-3,4 бара

**Контроль концентрации химиката:**
- Проводимость щелочного концентрата
- Измерение pH для нейтрализации кислоты
- Полоски тестирования концентрации дезинфектанта или встроенные датчики

Это комплексное проектирование системы получения обеспечивает нормативное соответствие, защиту качества продукта и операционную эффективность в молочных перерабатывающих предприятиях.
