---
title: "Производство йогурта"
aliases: ["Производство йогурта"]
description: "Системы охлаждения для производства йогурта, включая контроль температуры при ферментации, требования к быстрому охлаждению, охлаждение ферментационных резервуаров, условия хранения и тепловые нагрузки технологических процессов для объектов производства йогурта в промышленных масштабах."
weight: 5
---

Производство йогурта требует точного контроля охлаждения на нескольких этапах процесса, от пастеризации молока через ферментацию и финальное охлаждение продукта. Требования к управлению тепловыми потоками существенно отличаются от обработки жидкого молока из-за критического контроля температуры, необходимого во время инкубации бактериальной культуры, и необходимости быстрого охлаждения после ферментации для остановки бактериальной активности при требуемом pH и развитии текстуры.

## Температуры технологических процессов производства йогурта

Система охлаждения должна обеспечивать следующие критические температурные зоны:

| Этап процесса | Диапазон температур | Продолжительность | Скорость охлаждения/нагрева | Назначение |
|--------------|-------------------|----------|---------------------|----------|
| Пастеризация молока | 85-91°C | 30 мин | Нагрев по спецификации | Уничтожение патогенов, денатурирование сывороточного белка |
| Охлаждение перед культурой | 42-46°C | 15-30 мин | -3,1°C/мин | Подготовка к инокуляции |
| Инкубация (йогурт в емкостях) | 42-46°C | 4-6 часов | ±0,3°C | Бактериальная ферментация |
| Инкубация (йогурт мешаемый) | 38-43°C | 4-8 часов | ±0,3°C | Ферментация перед перемешиванием |
| Охлаждение после ферментации | 4-7°C | 30-90 мин | -0,3 до -0,8°C/мин | Остановка ферментации |
| Холодное хранение | 2-4°C | Непрерывное | ±0,3°C | Поддержание качества |

## Контроль температуры при инкубации

Контроль температуры ферментации представляет наиболее критическую задачу охлаждения при производстве йогурта. Бактериальные культуры (Lactobacillus bulgaricus и Streptococcus thermophilus) демонстрируют узкий оптимальный диапазон температур роста, и отклонения на 1-1,2°C значительно влияют на кинетику ферментации, финальный pH продукта, текстуру и развитие профиля вкуса.

**Требования к контролю температуры:**

- **Йогурт в емкостях (set-style)**: Ферментация происходит в финальных розничных контейнерах в помещениях с контролируемой температурой. Система охлаждения должна поддерживать 42-46°C с пространственной однородностью ±0,3°C по всей камере инкубации. Воздухообмен 15-25 воздухообменов в час предотвращает стратификацию без создания чрезмерной скорости воздуха по контейнерам, которая может вызвать охлаждение поверхности.

- **Йогурт мешаемый (stirred-style)**: Ферментация происходит в рубашечных резервуарах с точным контролем температуры через стенку резервуара. Системы циркуляции гликоля или воды поддерживают 38-43°C с контролем ±0,3°C. Конструкция рубашки должна обеспечивать равномерную передачу тепла по всей поверхности резервуара для предотвращения локальных колебаний температуры, которые создают неоднородное развитие культуры.

- **Йогурт греческий (Greek-style)**: Подобен йогурту мешаемому, но часто требует продленной ферментации при немного более низких температурах (35-41°C) для достижения большей кислотности перед процеживанием. Однородность температуры становится еще более критической из-за более длительного периода ферментации.

## Требования к быстрому охлаждению

Охлаждение после ферментации представляет наиболее высокую мгновенную нагрузку охлаждения при производстве йогурта. Когда продукт достигает целевого pH (обычно 4,3-4,6), немедленное охлаждение ниже 10°C в течение 90 минут останавливает бактериальную активность и предотвращает чрезмерное кисломолочное брожение, которое вызывает чрезмерную кислотность и отделение сыворотки.

**Критерии проектирования системы охлаждения:**

Требуемая холодопроизводительность для периодической системы:

Q = m × cp × ΔT / t

Где:
- Q = холодопроизводительность (кДж/ч или кВт)
- m = масса продукта (кг)
- cp = удельная теплоемкость йогурта ≈ 3,9 кДж/кг·K
- ΔT = изменение температуры, обычно 20-22°C
- t = время охлаждения (часы)

Для партии 2 268 кг, охлаждаемой с 43°C до 7°C за 60 минут:

Q = (2 268 кг × 3,9 кДж/кг·K × 20°C) / 1 ч = 177 096 кДж/ч (49,2 кВт)

Это только охлаждение продукта. Общая емкость системы должна учитывать:

- Теплоемкость резервуара (обычно 15-20% дополнительной нагрузки)
- Тепло перемешивания (для мешаемых продуктов: 0,37-0,75 кВт на 3,8 м³)
- Тепловая инфильтрация через изоляцию
- Коэффициент безопасности 1,15-1,25

## Методы охлаждения йогурта

| Метод охлаждения | Применение | Скорость охлаждения | Преимущества | Ограничения |
|----------------|-------------|--------------|------------|-------------|
| Охлаждение рубашечного резервуара | Йогурт мешаемый | 0,3-0,6°C/мин | Мягкое, контролируемое | Требует большой поверхности рубашки |
| Пластинчатый теплообменник | Откачиваемые продукты | 0,6-1,1°C/мин | Быстрое, эффективное | Сдвиговое напряжение на текстуру |
| Теплообменник с очищающей поверхностью | Set-style после разрушения структуры | 0,8-1,7°C/мин | Справляется с вязким продуктом | Высокие капитальные затраты |
| Охлаждение холодного помещения | Контейнеры set-style | 0,2-0,3°C/мин | Простое, многопартийное | Медленное, требует большого пространства |
| Туннельное охлаждение | Упакованные продукты | Переменное | Непрерывный процесс | Ограниченный контроль температуры |

## Параметры проектирования системы охлаждения

**Выбор первичного хладагента:**

- **Аммиак (R-717)**: Используется на крупных объектах (>22 700 кг/день производства) для контуров технологического охлаждения. Обеспечивает отличную эффективность при требуемых температурах испарителя -4 до -1°C для контуров вторичного охлаждения гликолем или рассолом.

- **Хладагенты HFO (R-513A, R-1234yf)**: Все чаще указываются для новых установок из-за низкого GWP. Подходят для систем средней емкости с температурами испарителя выше -7°C.

- **CO₂ (R-744)**: Появляется в каскадных системах для крупных объектов, особенно эффективен при комбинировании с системами рекуперации теплоты для предварительного нагрева пастеризации.

**Системы вторичного охлаждения:**

На большинстве объектов производства йогурта используются контуры вторичного охлаждения для подачи охлаждения к технологическому оборудованию:

| Тип охлаждающей жидкости | Диапазон температур | Концентрация | Коэффициент теплопередачи | Применение |
|--------------|-------------------|---------------|---------------------------|-------------|
| Пропиленгликоль | -4 до 2°C | 25-30% по массе | 850-1 020 Вт/м²·K | Общее технологическое охлаждение |
| Этиленгликоль | -7 до -1°C | 30-35% по массе | 995-1 135 Вт/м²·K | Требования более низкой температуры |
| Рассол хлорида кальция | -9 до -4°C | 23-25% по массе | 795-935 Вт/м²·K | Устаревшие системы только |
| Ледяная вода | 0 до 3°C | Н/П | 1 135-1 280 Вт/м²·K | Мягкие приложения охлаждения |

## Расчеты тепловой нагрузки технологического процесса

Общая холодопроизводительность для объекта производства йогурта должна учитывать:

**Тепловые нагрузки ферментации:**

Во время ферментации метаболизм бактерий генерирует примерно 81-93 кДж/кг продукта как тепло ферментации. Для партии 2 268 кг в течение 5 часов:

Генерирование тепла = (2 268 кг × 88 кДж/кг) / 5 ч = 39 830 кДж/ч (11,1 кВт)

Система охлаждения камеры инкубации должна удалять это метаболическое тепло, поддерживая температуру заданного значения. На практике нагрев обычно требуется изначально, с охлаждением, становящимся необходимым по мере развития ферментации и приближения к пиковой активности бактерий на 3-4 часах.

**Дополнительные тепловые нагрузки:**

- **Охлаждение фруктовых компонентов**: 216-270 кДж/кг при охлаждении фруктовых компонентов с окружающей температуры до 4°C перед смешиванием
- **Охлаждение упаковочного помещения**: 2-7°C при 40-50% ОВ для предотвращения конденсации на холодных контейнерах
- **Холодное хранилище**: Хранилище массового продукта при 2-4°C требует изолированные помещения с теплопритоком 29-35 Вт/м²
- **Охлаждение системы CIP**: Охлаждение возврата CIP для поддержания бактериального контроля в воде повторного использования

## Условия и требования хранения

Хранение готового йогурта требует точного контроля окружающей среды для поддержания качества продукта на протяжении заявленного срока годности 30-45 дней:

**Требования по температуре:**

- Поддерживайте 2-4°C в холодном хранилище распределения
- Однородность температуры в пределах ±0,3°C по всему объему хранения
- Минимизируйте температурные циклы; колебания выше 7°C ускоряют отделение сыворотки и деградацию текстуры
- Разность температур воздуха на входе 4-7°C для минимизации времени работы при предотвращении чрезмерных температурных скачков

**Контроль влажности:**

Относительная влажность 85-90% предотвращает потерю влаги из контейнеров, избегая образования конденсации. Более низкая влажность вызывает деградацию этикетки упаковки и потерю веса продукта; более высокая влажность способствует росту плесени на открытых поверхностях и создает риск скольжения на полах.

**Распределение воздуха:**

Скорость воздуха на уровне продукта ниже 0,25 м/с для предотвращения ускоренной передачи тепла верхним слоям. Вертикальное распределение воздуха с возвратом уровня пола обеспечивает превосходную однородность температуры в сравнении с системами верхнего воздухораспределения в помещениях с высотой штабелирования поддонов, превышающей 3,7 м.

## Калибровка системы гликоля

Системы вторичного охлаждения для производства йогурта обычно работают с подходом 3-4,5°C между температурой испарения хладагента и температурой подачи гликоля. Для системы, подающей гликоль при -1°C с повышением температуры обратного потока 5,6°C:

Требуемая скорость потока гликоля:

м³/ч = (Q × 3,6) / (ΔT × ρ × cp)

Где:
- Q = тепловая нагрузка охлаждения (кВт)
- ΔT = повышение температуры, 5,6°C
- ρ = плотность гликоля ≈ 1 000 кг/м³ для 30% пропиленгликоля
- cp = удельная теплоемкость ≈ 3,97 кДж/кг·K

Для холодопроизводительности 123 кВт:

м³/ч = (123 × 3,6) / (5,6 × 1 000 × 3,97) = 25,0 м³/ч

Выбор насоса должен учитывать падение давления через теплообменники, трубопроводы и регулирующие клапаны. Типичные системы испытывают перепад давления 138-241 кПа в сумме, требуя насосов с напором 4,5-7,3 м.

## Возможности рекуперации тепла

Производство йогурта представляет значительный потенциал рекуперации тепла:

- **Рекуперация тепла конденсатора**: Перегрев горячего газа может обеспечить воду при 60-82°C для предварительного ополаскивания CIP и предварительного нагрева пастеризатора, восстанавливая 15-25% общего энергопотребления охлаждения
- **Регенерация пастеризатора**: Пластинчатые теплообменники восстанавливают тепло из горячего пастеризованного молока для предварительного нагрева поступающего холодного молока, снижая нагрузки нагрева и охлаждения на 70-85%
- **Охлаждение рубашки компрессора**: Водяные рубашки компрессора производят воду при 43-54°C, подходящую для потребностей горячей воды объекта или дополнительного предварительного нагрева пастеризатора

Интегрированные системы рекуперации тепла на современных объектах производства йогурта достигают общих улучшений энергоэффективности на 30-40% по сравнению с автономными системами нагрева и охлаждения, с периодами окупаемости 2-4 года в зависимости от стоимости энергии и масштаба производства.
