---
title: "Производство греческого йогурта"
aliases: ["Производство греческого йогурта"]
description: "Требования к HVAC и холодильным системам для производства греческого йогурта, включая процессы отцеживания, разделение сыворотки, охлаждение кислой сыворотки и контроль окружающей среды в технологических помещениях для концентрированных молочных продуктов"
weight: 3
---

Производство греческого йогурта требует специализированных холодильных систем для управления процессом отцеживания, обработки больших объемов побочного продукта кислой сыворотки и поддержания качества продукта во время концентрирования. Более высокое содержание белка (обычно 9-10% по сравнению с 3-4% в обычном йогурте) является результатом удаления примерно 50-60% жидкого объема в виде сыворотки, создавая уникальные задачи управления тепловыми потоками.

## Основы процесса отцеживания

### Методы механического разделения

Отцеживание греческого йогурта удаляет жидкую сыворотку для концентрирования белков и твердых веществ. Используются три основные технологии разделения:

| Метод разделения | Скорость удаления сыворотки | Удержание белка | Энергопотребление | Капитальные затраты |
|-------------------|------------------------------|-----------------|------------------|---------------------|
| Центрифужное разделение | 1000-3000 л/ч на установку | 98-99% | 15-25 кВт на сепаратор | Высокие |
| Мембранная фильтрация (УФ) | 500-2000 л/ч на модуль | 99,5%+ | 8-12 кВт на модуль | Очень высокие |
| Гравитационное отцеживание (периодическое) | 50-150 л/ч на ванну | 95-97% | Минимальные | Низкие |

**Центрифужные сепараторы** используют ротационную силу (3000-7000 об/мин) для разделения сыворотки от концентрированного йогурта на основе различий в плотности. Температура чаши должна оставаться в пределах 4-10°C для сохранения вязкости продукта при одновременном предотвращении роста микроорганизмов.

**Системы ультрафильтрации** используют поры мембран размером 0.01-0.1 мкм для удержания белков, позволяя проходить воде, лактозе и минералам. Трансмембранное давление обычно работает в диапазоне 200-400 кПа.

### Контроль температуры во время отцеживания

Процесс отцеживания генерирует фрикционное тепло, которое необходимо удалить для сохранения качества продукта и предотвращения развития кислотности:

**Повышение температуры от механической работы:**

ΔT = W / (m × cp)

Где:
- W = вход механической работы (кДж)
- m = скорость массового потока продукта (кг/с)
- cp = удельная теплоемкость йогурта ≈ 3,8 кДж/(кг·K)

Для центрифужного сепаратора, обрабатывающего 2000 кг/ч с входом энергии 20 кВт:

ΔT = (20 кДж/с × 3600 с/ч) / (2000 кг/ч × 3,8 кДж/(кг·K)) = 9,5°C/ч

**Требования к охлаждению:**

Температура йогурта перед отцеживанием: 4-8°C
Максимально допустимая температура продукта: 10°C
Целевая температура после отцеживания: 4-6°C

Непрерывное охлаждение во время отцеживания предотвращает:
- Чрезмерное развитие кислотности (целевое pH 4,4-4,6)
- Избыточную активность культур
- Денатурацию белков
- Деградацию текстуры

### Интеграция технологического охлаждения

**Рубашки центрифужных чаш:**

Охлаждающий гликоль при -2 до 2°C циркулирует через рубашки сепаратора со скоростью 20-30 л/мин. Емкость удаления тепла:

Q = ṁ × cp × ΔT

Для потока гликоля:
Q = (25 кг/мин × 60 мин/ч) × 3,5 кДж/(кг·K) × 8°C = 42 000 кДж/ч = 11,7 кВт

**Пластинчатые теплообменники (после отцеживания):**

Вязкость греческого йогурта (8000-15000 сП при 5°C) требует специальных конструкций пластин:
- Пластины с широким зазором (6-12 мм)
- Поток с низкой скоростью сдвига (< 50 с⁻¹)
- Площадь поверхности: 2-4 м² на 1000 кг/ч производительности
- Подход по температуре: 2-3°C

Сторона хладагента: R-507A или аммиак при -5 до 0°C
Сторона продукта: охлаждение с 8-10°C до 4-6°C

## Системы управления сывороткой

### Объемы производства кислой сыворотки

Отцеживание греческого йогурта генерирует существенные объемы кислой сыворотки:

**Баланс массы:**

Для 1000 кг готового греческого йогурта:
- Требуемый обычный йогурт: 2200-2500 кг
- Удаленная сыворотка: 1200-1500 кг (54-60% от начальной массы)
- Типичный состав: 93-94% вода, 0,8-1,0% белок, 4-5% лактоза, pH 4,3-4,5

### Требования к немедленному охлаждению

Кислая сыворотка выходит из операций отцеживания при 6-12°C, но должна быстро охлаждаться для предотвращения порчи и контроля запаха:

**Целевая температура хранения:** 2-4°C
**Требуемое время охлаждения:** В течение 2 часов после разделения

**Расчет охлаждающей нагрузки:**

Q = m × cp × ΔT + Qдыхание

Для 10 000 кг/день производства сыворотки, охлаждаемой с 10°C до 3°C:

Q = (10 000 кг × 3,9 кДж/(кг·K) × 7°C) / (2 ч × 3600 с/ч)
Q = 273 000 кДж / 7200 с = 37,9 кВт требуемая емкость охлаждения

Добавьте коэффициент безопасности 15-20%: **45 кВт емкость холодильной установки**

### Конструкция системы охлаждения сыворотки

**Вариант 1: Прямое охлаждение в резервуаре с испарением**

Изолированные резервуары для хранения (5000-20 000 л) с:
- Внутренние DX катушки (нержавеющая сталь 316L)
- Температура испарителя: -3 до 0°C
- Площадь поверхности: 0,8-1,2 м² на 1000 л
- Перемешивание: низкоскоростные миксеры 30-50 об/мин
- Изоляция: 100-150 мм полиуретановой пены (RSI 5,3-7,9)

**Вариант 2: Пластинчатый теплообменник с гликолевым контуром**

Система предварительного охлаждения перед хранилищем:
- Пластинчатый ТО: 50-80 м² площадь поверхности для 10 000 кг/день
- Температура гликоля: -2 до 1°C
- Расход: сыворотка 8-12 м³/ч, гликоль 10-15 м³/ч
- Потеря давления: < 100 кПа на стороне продукта
- Возможность CIP: циркуляция горячей воды 85°C

**Вариант 3: Охладитель с падающей пленкой**

Для крупных операций (>50 000 кг сыворотки/день):
- Вертикальная конструкция с трубками в трубе
- Испаритель с аммиаком при -5°C
- Толщина пленки сыворотки: 0,5-1,5 мм
- Коэффициент теплопередачи: 1500-2500 Вт/(м²·K)
- Минимальное загрязнение благодаря турбулентному потоку пленки

### Холодильное хранилище кислой сыворотки

**Кратковременное хранилище (1-7 дней):**

Охлаждаемые резервуары поддерживают 2-4°C:
- Объем резервуара: 1,5-3 дня производительности
- Теплопроникновение: 8-12 Вт/м² через изоляцию
- Тепло перемешивания: 0,5-1,0 кВт на 10 000 л
- Тепло циркуляционного насоса: 2-4 кВт на один цикл передачи

**Общая охлаждающая нагрузка на резервуар 20 000 л:**

Qбак = Qпроникновение + Qперемешивание + Qпродукт

- Qпроникновение = 10 Вт/м² × 40 м² = 400 Вт
- Qперемешивание = 0,75 кВт = 750 Вт
- Qпродукт = 37,9 кВт (только при наполнении)

Непрерывная нагрузка: 1,15 кВт на резервуар
Пиковая нагрузка при наполнении: 39 кВт

### Альтернативы обработки сыворотки

**Концентрирование для транспортировки:**

Системы обратного осмоса (RO) концентрируют кислую сыворотку до 18-25% сухих веществ:
- Снижает объем транспортировки на 70-80%
- Рабочая температура: 4-10°C (требуется охлажденное поступление)
- Охлаждение мембраны: 15-25 кВт на 5000 л/ч производительности
- Пермеат можно сбросить (более низкий БПК)

**Распылительная сушка:**

Преобразование жидкой сыворотки в порошок:
- Температура поступления: 45-60°C (требуется нагрев)
- Температура на выходе: 80-95°C
- Существенный ввод энергии: 4000-5500 кДж/кг удаленной воды
- Требует больших систем охлаждающей воды для конденсаторов выхлопа

## Влияние концентрации белка на холодильное оборудование

### Повышенная теплоемкость

Увеличенное содержание сухих веществ греческого йогурта (23-26% против 12-15% обычного) влияет на тепловые свойства:

| Свойство | Обычный йогурт | Греческий йогурт | Влияние |
|----------|--------------|-------------------|---------|
| Удельная теплоемкость | 3,85 кДж/(кг·K) | 3,65 кДж/(кг·K) | На 5% меньше энергии охлаждения |
| Коэффициент теплопроводности | 0,54 Вт/(м·K) | 0,48 Вт/(м·K) | Более медленная передача тепла |
| Плотность | 1030 кг/м³ | 1060 кг/м³ | Больше массы на объем |
| Точка замерзания | -0,5°C | -0,8°C | Более низкий риск кристаллизации |

**Влияние на время охлаждения:**

Для охлаждения равного объема в чашках хранения (150 мл):

τ = (ρ × V × cp) / (h × A × ΔT)

Где:
- τ = постоянная времени охлаждения (секунды)
- ρ = плотность продукта (кг/м³)
- V = объем (м³)
- h = коэффициент теплопередачи (Вт/(м²·K))
- A = площадь поверхности (м²)

Греческий йогурт требует на 8-12% больше времени охлаждения из-за более высокой плотности и более низкой теплопроводности.

### Эффекты повышенной вязкости

Вязкость греческого йогурта (8000-15000 сП) в 5-8 раз выше, чем обычного йогурта (1500-2500 сП):

**Требования к энергии насоса:**

ΔP = (32 × μ × L × v) / D²

Для ламинарного потока (Re < 2100):
- μ = динамическая вязкость (Па·с)
- L = длина трубопровода (м)
- v = скорость (м/с)
- D = диаметр трубопровода (м)

Трубопровод диаметром 50 мм, несущий греческий йогурт при 0,5 м/с на расстояние 20 м:

ΔP = (32 × 12 Па·с × 20 м × 0,5 м/с) / (0,05 м)² = 1 536 000 Па = 15,4 бара

Большой перепад давления генерирует тепло: Qнасос = ṁ × ΔP / ρ

Это тепло должно быть удалено последующим охлаждением.

### Поддержание холодной цепи

Более высокое содержание белка греческого йогурта делает его более чувствительным к температурным колебаниям:

**Срок хранения в зависимости от температуры хранения:**

| Температура хранения | Ожидаемый срок хранения | Уровень микробиологического риска |
|----------------------|------------------------|-----------------------------------|
| 2-3°C | 50-60 дней | Очень низкий |
| 4-5°C | 40-45 дней | Низкий |
| 6-7°C | 28-35 дней | Средний |
| 8-10°C | 14-21 дней | Высокий |
| >10°C | <14 дней | Очень высокий |

Холодильная цепь распределения должна непрерывно поддерживать ≤4°C.

## Системы охлаждения после отцеживания

### Туннели охлаждения в упакованном виде

После наполнения и герметизации чашки греческого йогурта проходят через туннели охлаждения:

**Спиральные туннели конвейеров:**

- Время удержания: 60-90 минут
- Температура воздуха: 0-2°C
- Скорость воздуха: 2,5-3,5 м/с через продукт
- Относительная влажность: 85-90% (предотвращает конденсацию)
- Снижение температуры: с 22-25°C до 6-8°C

**Расчет охлаждающей нагрузки:**

Для 10 000 чашек/час (150 г на чашку):

Qпродукт = ṁ × cp × ΔT
Qпродукт = (10 000 чашек/ч × 0,15 кг/чашка) × 3,65 кДж/(кг·K) × 18°C
Qпродукт = 9855 кДж/ч = 2,74 кВт

Общее требование охлаждения туннеля с проникновением, конвейерами, вентиляторами:
**Qобщ = 12-15 кВт для 10 000 чашек/ч**

### Помещения взрывного охлаждения

Периодическое охлаждение в поддонах:

- Температура помещения: 0-2°C
- Воздухообмены: 30-50 в час
- Время охлаждения: 12-18 часов (до сердцевины поддона)
- ΔT испарителя: 8-10°C
- Скорость на входе катушки: 2,5-3,0 м/с

**Размер помещения:** 0,15-0,20 м³ на кг суточного производства

Для производства 20 000 кг/day: 3000-4000 м³ помещение взрывного охлаждения

Холодильная нагрузка: 60-80 кВт (включая продукт, проникновение, освещение, вентиляторы)

### Холодильное хранилище готовой продукции

Хранилище готового греческого йогурта при 2-4°C:

**Плотность хранения:**

- Размеры поддона: 1,2 м × 1,0 м × 1,4 м в высоту
- Масса на поддон: 600-800 кг продукта
- Высота хранения: 5-7 уровней поддонов (система стеллажей)
- Ширина проездов: 3,0-3,5 м (доступ погрузчика)

**Компоненты тепловой нагрузки:**

| Источник нагрузки | Удельная нагрузка | Основание расчета |
|-------------------|-------------------|-------------------|
| Передача тепла | 8-12 Вт/м² | Площадь стен/потолка/пола |
| Проникновение | 3-5 Вт/м² | Открытия дверей, трафик |
| Охлаждение продукта | 0,5-0,8 Вт/кг | Суточный объем |
| Освещение | 5-8 Вт/м² | Площадь пола |
| Люди/оборудование | 250 Вт на человека | Численность |
| Вентиляторы | 15-20% | От общей охлаждающей нагрузки |

Типичное холодильное хранилище: **12-18 Вт/м³** общей холодильной нагрузки

## Проектирование HVAC технологических помещений

### Требования к окружающей среде

Помещения отцеживания и наполнения греческого йогурта требуют контролируемой среды:

| Параметр | Спецификация | Обоснование |
|----------|--------------|------------|
| Температура | 10-15°C | Предотвратить нагрев продукта, снизить рост микроорганизмов |
| Относительная влажность | 50-60% | Минимизировать конденсацию, контроль плесени |
| Воздухообмены | 15-20 в час | Контроль запаха, удаление тепла |
| Избыточное давление | +5 до +15 Па | Предотвратить загрязнение |
| Фильтрация | Минимум MERV 13-14 | Контроль частиц |
| Скорость воздуха | <0,25 м/с на рабочих местах | Предотвратить сквозняки, высыхание поверхности продукта |

### Анализ тепловой нагрузки помещения

**Источники тепла в помещении отцеживания:**

1. **Отвод тепла оборудованием:**
   - Центрифужные сепараторы: 15-25 кВт на единицу
   - Насосы УФ мембран: 8-12 кВт на систему
   - Конвейеры/мешалки: 3-8 кВт всего
   - Панели управления: 1-2 кВт

2. **Выделение тепла продуктом:**
   - Теплый йогурт, поступающий: Q = ṁ × cp × (Tпродукт - Tпомещение)
   - Для 5000 кг/ч при 8°C в помещении 12°C: 5,1 кВт

3. **Нагрузка от персонала:**
   - 120-150 Вт на человека (легкая работа)
   - 8-12 операторов обычно: 1,0-1,8 кВт

4. **Освещение:**
   - LED светильники: 8-12 Вт/м²
   - Площадь технологического помещения 500 м²: 4-6 кВт

**Общая охлаждающая нагрузка:** 50-75 кВт для типичной операции отцеживания

### Системы распределения воздуха

**Потолочный ламинарный поток:**

- Диффузоры подачи: перфорированные потолочные панели
- Температура подачи: 8-10°C
- Характер направления потока: вертикально вниз при 0,3-0,5 м/с
- Возврат: низкие стенные решетки на высоте 0,5 м над полом
- Воздуховоды: нержавеющая сталь 304L, полностью сварные швы

**Альтернатива вытеснения вентиляции:**

- Диффузоры подачи на стене с низкой скоростью (0,15-0,25 м/с)
- Температура подачи: 10-12°C (выше, чем при обычном способе)
- Поддерживаемое температурное расслоение
- Загрязнения поднимаются к высокоуровневому выходу
- Лучшая энергоэффективность (снижение на 15-25% против смешивания)

### Системы контроля влажности

**Нагрузка осушения:**

Технологические помещения приобретают влагу от:
- Испарение продукта: минимальное (закрытые сосуды)
- Персонал: 50-80 г/ч на человека
- Проникновение: зависит от трафика дверей
- Операции мойки: 200-500 г/ч на станцию мойки

**Целевое удаление влаги:** 10-20 кг/день для помещения 500 м²

**Методы осушения:**

1. **Охлаждаемые водяные катушки:**
   - Точка росы аппарата: 6-8°C
   - Требует подогрева для предотвращения переохлаждения
   - Штраф на энергию: 20-30%

2. **Осушение адсорбентом:**
   - Колеса из силикагеля или молекулярного сита
   - Регенерация при 80-120°C
   - Удаление влаги в изотермических условиях
   - Более высокое потребление энергии, но лучший контроль

3. **Гибридные системы:**
   - Охлаждаемые катушки для чувствительного охлаждения
   - Адсорбент для скрытой нагрузки
   - Оптимизированное энергопотребление
   - Точный контроль влажности (±3% ОВ)

## Спецификации холодильного оборудования

### Выбор компрессора

**Рассмотрение профиля нагрузки:**

Производство греческого йогурта имеет различные требования к охлаждению:

| Период времени | Нагрузка процесса | Охлаждение сыворотки | Хранилище | Всего |
|----------------|-------------------|----------------------|-----------|-------|
| Производство (16 ч) | 80-100 кВт | 35-45 кВт | 60 кВт | 175-205 кВт |
| Непроизводство (8 ч) | 0 кВт | 5-10 кВт | 60 кВт | 65-70 кВт |

**Требования управления емкостью:**

Переменная нагрузка требует модулирующей емкости:
- Поршневые: разгрузка 100-75-50-25%
- Винтовые: непрерывное скольжение клапана 10-100%
- Спиральные: поэтапные несколько компрессоров
- Центробежные: привод переменной скорости (VSD)

**Рекомендуемая конфигурация:**

- Базовая нагрузка: винтовой компрессор 70 кВт (непрерывная работа)
- Пиковая нагрузка: 2 × поршневых 60 кВт (только часы производства)
- Резервирование: конструкция N+1 (один резервный компрессор)

### Системы испарителя

**Вторичный контур гликоля:**

Преимущества для молочной обработки:
- Единое местоположение холодильной установки
- Отсутствие аммиака в технологических помещениях
- Стабильность температуры (тепловая инерция)
- Упрощенная очистка оборудования

**Конструкция системы:**

- Концентрация гликоля: 30-35% пропилен гликоля
- Рабочая температура: -5 до 0°C
- Расход: 0,02-0,03 л/с на кВт охлаждения
- Трубопровод: углеродистая сталь Schedule 40 с ингибиторами, совместимыми с гликолем
- Резервирование насоса: 2 × 100% емкости

**Размеры испарителя:**

Для 150 кВт общей нагрузки при -2°C гликоля:

LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂)

Где:
- ΔT₁ = Tгликоль,вход - Tхладагент = (-2°C) - (-10°C) = 8°C
- ΔT₂ = Tгликоль,выход - Tхладагент = (-5°C) - (-10°C) = 5°C

LMTD = (8 - 5) / ln(8/5) = 6,4°C

Требуемое UA: Q / LMTD = 150 кВт / 6,4 K = 23,4 кВт/K

Для U = 800 Вт/(м²·K): A = 23 400 / 800 = 29,3 м² площадь испарителя

### Системы конденсации

**Варианты отвода тепла:**

| Тип системы | Подход по температуре | Использование воды | Энергопотребление | Капитальные затраты |
|-------------|----------------------|-------------------|------------------|---------------------|
| Испарительный конденсатор | 8-10°C | 2-3 л/ч на кВт | Минимальное | Среднее |
| Конденсатор с воздушным охлаждением | 12-15°C | Нет | Максимальное | Низкое |
| Градирня + трубчатый | 6-8°C | 4-5 л/ч на кВт | Низкое | Максимальное |

**Критерии выбора:**

Для нагрузки холодильной установки 200 кВт:
- Отвод тепла: 200 кВт × 1,25 (тепло компрессора) = 250 кВт
- Испарительный конденсатор: 1-1,2 кВт мощность вентилятора
- Конденсатор с воздушным охлаждением: 6-8 кВт мощность вентилятора

**Энергетический анализ благоприятствует испарительной конденсации в большинстве климатов.**

### Выбор хладагента

**Варианты молочной обработки:**

| Хладагент | Преимущества | Недостатки | Применение |
|-----------|-------------|-----------|------------|
| R-717 (Аммиак) | Отличная эффективность, низкая стоимость, натуральный | Токсичен, ограничения кода в технологических помещениях | Только центральная установка |
| R-507A | Хорошая производительность, негорючий | Высокий GWP (3985), фаза вывода | Устаревшие системы |
| R-134a | Низкая токсичность, установленное применение | Более низкая эффективность, средний GWP | Малые DX системы |
| R-744 (CO₂) | Натуральный, нетоксичный, низкий GWP | Высокие давления, сложные управления | Каскадные системы |

**Современная лучшая практика:** Центральная установка с аммиаком и гликолевым распределением

## Стратегии повышения энергоэффективности

### Системы рекупирации тепла

**Рекупирация тепла компрессора:**

Компрессоры холодильной установки отводят тепло при 60-90°C (выходной газ) и 30-45°C (охлаждение масла):

**Применение: Генерация горячей воды**

Рекуперированное тепло нагревает воду для операций CIP (моечные системы):
- Требуемая температура CIP: 60-85°C
- Предварительный нагрев с 15°C до 45-50°C с использованием тепла компрессора
- Потенциал рекупирации тепла: 30-40% энергии охлаждения

**Расчет:**

Для нагрузки холодильной установки 150 кВт при COP 3,5:
- Мощность компрессора: 150 / 3,5 = 42,9 кВт
- Общий отвод тепла: 150 + 42,9 = 192,9 кВт
- Рекупируемое тепло (70%): 135 кВт

Если CIP использует 5000 л/день с подогревом на 30°C:
Требуемая энергия: 5000 кг × 4,18 кДж/(кг·K) × 30°C = 627 000 кДж/day = 7,26 кВт среднее

**Рекупирация тепла покрывает 100% потребности в предварительном нагреве с избытком.**

### Приводы переменной скорости

**Применение VSD:**

1. **Компрессоры:** Согласование емкости с фактической нагрузкой
   - Энергосбережение: 20-35% против управления вкл/выкл
   - Снижение циклического износа
   - Лучшая стабильность температуры

2. **Насосы гликоля:** Поток согласуется с тепловой нагрузкой
   - Энергосбережение: 30-50% (законы насоса: мощность ∝ поток³)
   - Снижение потерь давления
   - Более низкий уровень шума

3. **Вентиляторы испарителя:** Модулирование потока воздуха к нагрузке
   - Энергосбережение: 40-60%
   - Лучший контроль влажности
   - Снижение образования инея

**Пример энергосбережения:**

Базовая конфигурация: холодильная установка 200 кВт с оборудованием постоянной скорости
- Компрессоры: 60 кВт среднее
- Насосы: 12 кВт
- Вентиляторы: 18 кВт
- Всего: 90 кВт средняя вспомогательная мощность

С оптимизацией VSD:
- Компрессоры: 42 кВт (снижение 30%)
- Насосы: 7 кВт (снижение 42%)
- Вентиляторы: 9 кВт (снижение 50%)
- Всего: 58 кВт (снижение 36%)

**Годовые сбережения:** (90 - 58) кВт × 6000 ч/год × 0,12 $/кВт·ч = 23 040 $/год

### Интеграция свободного охлаждения

**Использование условий окружающей среды:**

Когда внешняя температура <5°C, используйте наружный воздух для охлаждения:

**Свободное охлаждение гликоля:**

Сухой охладитель напрямую охлаждает контур гликоля:
- Эффективно, когда Tокружающая < (Tгликоль,уставка - 3°C)
- Пример: Охлаждение гликоля до 0°C, когда Tокружающая < -3°C
- Энергия компрессора исключена в эти периоды

**Анализ климата (Пример: Средний Запад США):**

| Месяц | Часы <-3°C | Потенциальные часы свободного охлаждения | Энергосбережение |
|-------|------------|------------------------------------------|------------------|
| Январь | 180 | 150 | 9000 кВт·ч |
| Февраль | 160 | 130 | 7800 кВт·ч |
| Март | 80 | 60 | 3600 кВт·ч |
| Ноябрь | 45 | 35 | 2100 кВт·ч |
| Декабрь | 140 | 115 | 6900 кВт·ч |
| **Итого за год** | **605** | **490** | **29 400 кВт·ч** |

При 0,12 $/кВт·ч: **3528 $ годового сбережения**

### Накопление тепловой энергии

**Системы ледяного аккумулятора:**

Накопление льда в часы пиковых нагрузок (более низкие тарифы на электричество):
- Льдообразование ночью: 8-10 часов зарядки
- Плавление льда во время производства: 12-16 часов разрядки
- Циркуляция гликоля через ледяной резервуар
- Объем резервуара: 0,08-0,12 м³ на кВт·ч сохраняемой энергии

**Экономический анализ:**

Плата за пиковый спрос: 15 $/кВт в месяц
Энергия в непиковые часы: 0,08 $/кВт·ч
Энергия в пиковые часы: 0,14 $/кВт·ч

Для пиковой холодильной нагрузки 150 кВт, снижение до 50 кВт (100 кВт из хранилища):
- Сбережение спроса: 100 кВт × 15 $/кВт × 12 месяцев = 18 000 $/год
- Увеличение затрат на энергию: 100 кВт × 8 ч/day × 250 дней × (0,08 - 0,14 $) = -12 000 $/год

**Чистое годовое сбережение: 6000 $**

Период окупаемости для системы ледяного аккумулятора 80 000 $: 13,3 года (предельный проект)

### Оптимизация процесса

**Оптимизация температуры отцеживания:**

Более низкая температура отцеживания снижает активность культур и улучшает выход:

| Температура отцеживания | Удержание белка | Объем сыворотки | Штраф энергии |
|--------------------------|-----------------|-----------------|---------------|
| 4°C | 99,2% | Ориентир | Базовая |
| 7°C | 98,7% | -2% | -15% охлаждение |
| 10°C | 97,8% | -4% | -30% охлаждение |

**Компромисс энергия против выхода:**

Дополнительные затраты на охлаждение при 4°C: на 15-20% выше холодильная установка
Стоимость удержанного белка: 3-5 $/кг готового продукта
При улучшении выхода на 2%: 20 кг дополнительно на партию 1000 кг

**Выгода:** 20 кг × 4 $/кг = 80 $ за партию
**Стоимость:** 5 кВт дополнительно × 3 ч × 0,12 $/кВт·ч = 1,80 $ за партию

**ROI: 4400% - охлаждение при низкой температуре экономически оптимально**

---

Производство греческого йогурта требует интегрированной конструкции холодильной системы с учетом высокотемпературной обработки сыворотки, повышенной вязкости продукта и точного контроля температуры во время отцеживания. Рекупирация энергии, оборудование переменной емкости и оптимизированные температуры процесса обеспечивают значительные операционные сбережения при сохранении премиум-качества продукта. Надлежащее проектирование HVAC технологических помещений гарантирует соответствие требованиям безопасности пищевых продуктов и эффективное управление тепловыми потоками по всему производственному объекту.
