---
title: "Производство йогурта"
aliases: ["Производство йогурта"]
description: "Комплексные требования к тепловому контролю при производстве йогурта, включая контроль температуры при инкубации, мониторинг ферментации, охлаждение после ферментации и спецификации HVAC для производственных помещений"
weight: 1
---

## Обзор производственного процесса

Производство йогурта требует точного теплового контроля на протяжении нескольких этапов процесса. Отклонения температуры на ±1°C во время инкубации могут значительно влиять на кинетику ферментации, финальный pH, развитие текстуры и консистенцию продукта.

Производственная последовательность интегрирует операции нагрева (пастеризация), контролируемую ферментацию (инкубация) и системы быстрого охлаждения. Каждый этап создает специфические нагрузки HVAC и требует выделенной холодильной мощности.

## Требования к тепловой обработке

### Параметры пастеризации

Пастеризация при высокой температуре уничтожает вегетирующие микроорганизмы, денатурирует белки молочной сыворотки для улучшения структуры геля и снижает содержание растворенного кислорода.

**Стандартные условия пастеризации:**

| Тип процесса | Температура | Время | Назначение |
|--------------|-------------|-------|-----------|
| Низкая температура длительное время (LTLT) | 85°C | 30 мин | Традиционная периодическая обработка |
| Высокая температура короткое время (HTST) | 90-95°C | 5-10 мин | Непрерывная обработка |
| Ультравысокая температура (UHT) | 135-140°C | 2-4 сек | Продукты с увеличенным сроком хранения |

Тепловая обработка влияет на текстуру йогурта через денатурацию белков молочной сыворотки. β-лактоглобулин раскручивается при температурах выше 70°C, обнажая реактивные сульфгидрильные группы, которые взаимодействуют с κ-казеином, образуя более прочную белковую сеть.

### Мощность системы нагрева

Тепловая потребность для пастеризации:

**Q = m × cp × ΔT + Q_потери**

Где:
- Q = тепловая нагрузка (кВ)
- m = массовый расход (кг/с)
- cp = удельная теплоемкость молока ≈ 3,93 кДж/(кг·К)
- ΔT = рост температуры (К)
- Q_потери = потери тепла в окружающую среду (обычно 5-10%)

Для потока молока 10 000 л/ч от 4°C до 90°C:
- m = 10 000 кг/ч × 1,032 кг/л ÷ 3600 = 2,87 кг/с
- ΔT = 90 - 4 = 86 К
- Q = 2,87 × 3,93 × 86 = 970 кВ
- С потерями 8%: Q_всего = 970 × 1,08 = 1 048 кВ

## Охлаждение до температуры инкубации

### Первичный этап охлаждения

После пастеризации молоко должно быстро охлаждаться до температуры инкубации (42-45°C) для предотвращения теплового повреждения и подготовки к инокуляции культурой.

**Расчет холодильной нагрузки:**

Для того же потока 10 000 л/ч, охлаждаемого с 90°C до 43°C:
- ΔT = 90 - 43 = 47 К
- Q_охлаждение = 2,87 × 3,93 × 47 = 530 кВ (151 кВ холодопроизводительности)

### Варианты оборудования охлаждения

| Тип оборудования | Скорость охлаждения | Контроль температуры | Применение |
|-----------------|-------------------|----------------------|-----------|
| Пластинчатый теплообменник | ±2-4°C/мин | ±0,5°C | Наиболее распространен, высокая эффективность |
| Трубчатый теплообменник | ±1-2°C/мин | ±1,0°C | Продукты высокой вязкости |
| Скребковая поверхность | ±3-5°C/мин | ±0,3°C | Йогурт с фруктами на дне |

Температура подачи холодной воды: 2-4°C
Температура возврата воды: 8-12°C
Минимальная температура приближения: 2-3°C

## Контроль температуры инкубации

### Йогурт в формовке

Йогурт в формовке ферментируется в финальных розничных контейнерах, размещаемых в температурно-контролируемых комнатах инкубации или шкафах.

**Критические параметры контроля:**

| Параметр | Спецификация | Допуск | Влияние отклонения |
|----------|-------------|--------|-------------------|
| Температура | 42-45°C | ±0,5°C | Скорость ферментации, консистенция текстуры |
| Относительная влажность | 70-80% | ±5% | Предотвращение конденсации на контейнерах |
| Скорость воздуха | 0,15-0,25 м/с | ±0,05 м/с | Равномерность температуры |
| Время инкубации | 4-6 часов | ±15 мин | Контроль конечной точки pH |

**Кинетика ферментации:**

Скорость образования кислоты следует модифицированному уравнению Гомперца:

**pH(t) = pH₀ - A × exp[-exp((μ_max × e / A) × (λ - t) + 1)]**

Где:
- pH₀ = начальный pH (≈6,7)
- A = амплитуда снижения pH (≈2,1 единицы)
- μ_max = максимальная скорость окисления (единицы pH/ч)
- λ = время лага (ч)
- t = время (ч)

При 43°C типичное μ_max = 0,4-0,6 единиц pH/ч
При 45°C типичное μ_max = 0,6-0,8 единиц pH/ч

Увеличение температуры на 2°C может сократить время ферментации на 25-35%.

### Йогурт перемешиваемый

Перемешиваемый йогурт ферментируется в объемных резервуарах (емкость 5 000-50 000 л) с интегрированным контролем температуры.

**Требования конструкции резервуара:**

- Резервуар с рубашкой с возможностью охлаждения/нагрева
- Циркуляция гликоля или холодной воды
- Датчики температуры (минимум 3 места):
  - Нижняя треть
  - Средний участок
  - Верхняя треть
- Вертикальный температурный градиент: ≤0,5°C

**Генерирование тепла во время ферментации:**

Бактериальный метаболизм генерирует тепло:

Q_ферментация = 1,5-2,5 Вт/м³ молока

Для резервуара объемом 10 000 л:
- Тепловой выход = 2,0 Вт/м³ × 10 м³ = 20 Вт (незначительно)
- Основной прирост тепла из условий окружающей среды

### Конструкция HVAC комнаты инкубации

**Мощность нагрева:**

Расчет потерь тепла помещением:
- Потери через передачу стен/потолка/пола
- Потери инфильтрации через дверные проемы
- Тепловая масса холодного продукта

Для комнаты инкубации площадью 200 м² (высота 4 м):
- Тепловая масса продукта: 20 000 кг молока при 4°C, нагреваемого до 43°C
- Q_продукт = 20 000 × 3,93 × (43-4) / 3600 = 849 кВ·ч
- При нагреве в течение 2 часов: P_нагрева = 425 кВ

**Система контроля температуры:**

- Паровые или водяные нагревательные спирали
- Циркуляционные вентиляторы (0,5-0,8 воздухообмена в минуту)
- Модулирующие управляющие клапаны
- Многозонное управление для больших комнат
- Равномерность температуры: ±1°C по всей комнате

**Распределение воздуха:**

- Диффузоры низкой скорости для предотвращения высыхания поверхности
- Распределение через перфорированные воздуховоды
- Решетки возврата воздуха на уровне пола
- Предпочтительны горизонтальные потоки воздуха

## Мониторинг ферментации

### Измерение pH

Встроенный мониторинг pH для объемной ферментации:
- Датчики стеклянного электрода
- Автоматическая компенсация температуры
- Диапазон измерения: pH 4,0-7,0
- Точность: ±0,05 единиц pH
- Время отклика: <30 секунд

Целевая конечная точка pH: 4,4-4,6 (варьируется в зависимости от типа продукта)

**Зависимость pH от температуры:**

Показания pH-электрода зависят от температуры:

pH_скорректированный = pH_измеренный + α(T - T_эталон)

Где α = температурный коэффициент (≈0,003 единиц pH/°C для молока)

### Титруемая кислотность

Резервный метод измерения:
- Концентрация молочной кислоты (% мас.)
- Типичная конечная точка: 0,8-1,0% молочной кислоты
- Измеряется титрованием 0,1 N NaOH

Соотношение: 1% молочной кислоты ≈ pH 4,3-4,5

### Развитие вязкости

Для перемешиваемого йогурта, мониторинг вязкости указывает на прочность геля:
- Измерения на вискозиметре Брукфилда
- Цель: 1 500-3 000 сП при 10°C
- Скорость сдвига: 50-100 с⁻¹

## Охлаждение после ферментации

### Требование охлаждения

Немедленное охлаждение при достижении целевого pH останавливает ферментацию и предотвращает избыточное окисление.

**Охлаждение йогурта в формовке:**

Передача в холодное хранилище:
- Температура помещения: 2-4°C
- Время охлаждения до 10°C в центре: 8-12 часов
- Геометрия контейнера влияет на скорость охлаждения

Скорость удаления тепла (анализ числа Биотта):

**Bi = h × L_c / k**

Где:
- h = коэффициент конвективной теплопередачи (Вт/(м²·К))
- L_c = характеристическая длина (объем/площадь поверхности) (м)
- k = теплопроводность йогурта ≈ 0,55 Вт/(м·К)

Для контейнера объемом 200 мл (Bi < 0,1), применяется метод собранной емкости:

**T(t) = T_∞ + (T₀ - T_∞) × exp(-t/τ)**

Где τ = ρ × V × cp / (h × A)

**Охлаждение перемешиваемого йогурта:**

Быстрое охлаждение в пластинчатом теплообменнике:
- Начальная температура: 42-45°C
- Конечная температура: 15-20°C (разрушение прочности геля)
- Скорость охлаждения: 2-3°C/мин
- Дополнительное охлаждение до 4-7°C после добавления фруктов

### Холодильная мощность системы

Для 10 000 л/ч перемешиваемого йогурта, охлаждаемого с 43°C до 7°C:

Q_охлаждение = m × cp × ΔT
- m = 2,87 кг/с
- cp = 3,85 кДж/(кг·К) (ферментированный продукт)
- ΔT = 43 - 7 = 36 К
- Q = 2,87 × 3,85 × 36 = 398 кВ (113 кВ холодопроизводительности)

**Холодильное оборудование:**

| Компонент системы | Спецификация | Примечания |
|------------------|-------------|-----------|
| Мощность компрессора | 450-500 кВ | Включает коэффициент безопасности |
| Температура испарителя | -5 до -2°C | Система с гликолем |
| Температура подачи гликоля | -2 до 0°C | Предотвращает замерзание |
| Температура возврата гликоля | 4-6°C | Рост температуры в ПТО |
| Концентрация гликоля | 25-30% пропиленгликоля | Требуется пищевого качества |

### Спецификации кривой охлаждения

**Критические параметры охлаждения:**

Для йогурта в формовке в холодной комнате:

| Время (часы) | Температура в центре (°C) | Скорость охлаждения (°C/ч) |
|--------------|---------------------------|---------------------------|
| 0 | 43 | - |
| 2 | 32 | 5,5 |
| 4 | 22 | 5,0 |
| 6 | 15 | 3,5 |
| 8 | 10 | 2,5 |
| 10 | 7 | 1,5 |
| 12 | 5 | 1,0 |

Максимальная скорость охлаждения: 6°C/ч (предотвращает чрезмерное выделение сыворотки)

Для перемешиваемого йогурта (непрерывное охлаждение):

**Этап 1:** 43°C → 20°C за 8-10 минут
- Назначение: разрушение структуры геля под контролируемым сдвигом
- Скорость охлаждения: ≈2,5°C/мин

**Этап 2:** 20°C → 7°C за 5-7 минут
- Назначение: финальная температура продукта
- Скорость охлаждения: ≈2,0°C/мин

## Различия в тепловых характеристиках йогурта в формовке и перемешиваемого

### Таблица сравнения

| Аспект | Йогурт в формовке | Перемешиваемый йогурт |
|--------|------------------|----------------------|
| Место ферментации | Розничные контейнеры | Объемные резервуары (5 000-50 000 л) |
| Метод инкубации | Статическая комната/шкаф | Резервуар с рубашкой и перемешиванием |
| Равномерность температуры | Вариация ±1-2°C | Вариация ±0,3-0,5°C |
| Метод охлаждения | Окружающий воздух в холодной комнате | Пластинчатый теплообменник |
| Время охлаждения | 8-12 часов | 15-20 минут |
| Обработка после ферментации | Без механического перемешивания | Перекачивание, смешивание с фруктами |
| Структура геля | Неповрежденная сеть | Разрушенная, а затем переустановленная |
| Сложность HVAC | Критична конструкция холодной комнаты | Критична холодильная мощность процесса |

### Сравнение энергопотребления

**Йогурт в формовке (на 1000 кг продукта):**
- Нагрев при инкубации: 35-45 кВт·ч
- Охлаждение холодной комнаты: 15-20 кВт·ч (холодопроизводительность)
- Мощность вентилятора холодной комнаты: 2-3 кВт·ч
- Всего: 52-68 кВт·ч на тонну

**Перемешиваемый йогурт (на 1000 кг продукта):**
- Нагрев/поддержание резервуара: 25-30 кВт·ч
- Охлаждение ПТО: 12-15 кВт·ч (холодопроизводительность)
- Перекачивание/перемешивание: 1-2 кВт·ч
- Всего: 38-47 кВт·ч на тонну

Системы перемешиваемого йогурта обычно на 25-30% более энергоэффективны благодаря более быстрой теплопередаче при непрерывном охлаждении.

## Требования HVAC для производственного помещения

### Спецификации комнаты ферментации

**Условия окружающей среды:**

| Параметр | Спецификация | Метод контроля |
|----------|-------------|----------------|
| Температура воздуха | 42-45°C | Паровое/водяное нагревание |
| Равномерность температуры в комнате | ±0,5°C | Многоточечное датчиковое управление, модулирующий контроль |
| Относительная влажность | 70-80% | Увлажнение при необходимости |
| Чистота воздуха | ISO Класс 8 | HEPA фильтрация, избыточное давление |
| Избыточное давление | +10-15 Па | Приток > выход |
| Воздухообмен | 5-8 ACH | Минимум для контроля температуры |
| Время восстановления комнаты | <30 мин до заданного значения | После открытия двери |

**Компоненты тепловой нагрузки:**

1. **Потери передачи:** Q_пер = U × A × ΔT
   - U = 0,2-0,3 Вт/(м²·К) для изолированной конструкции
   - A = общая площадь поверхности (м²)
   - ΔT = (T_комнаты - T_окружающей среды)

2. **Потери инфильтрации:** Q_инф = ρ × V_инф × cp × ΔT
   - V_инф = скорость инфильтрации (м³/с)
   - Зависит от частоты открывания двери

3. **Тепловая масса продукта:** Q_продукт (см. предыдущий расчет)

4. **Тепловыделение оборудования:** Минимально для йогурта в формовке (только освещение)

### Спецификации холодной комнаты

Холодное хранилище после ферментации:

**Условия окружающей среды:**

| Параметр | Спецификация |
|----------|-------------|
| Температура воздуха | 2-4°C |
| Равномерность температуры | ±1°C |
| Относительная влажность | 85-90% |
| Скорость воздуха у продукта | <0,5 м/с |
| Воздухообмен | 10-15 ACH |
| Цикл разморозки | Автоматический, 2-4 раза в день |

**Холодильная нагрузка:**

1. **Холодильная нагрузка продукта:** Основной компонент (рассчитан ранее)
2. **Прирост через передачу:** Через стены, потолок, пол
3. **Нагрузка инфильтрации:** Открывание двери, вход персонала
4. **Нагрузка оборудования:** Вентиляторы, освещение
5. **Нагрузка от людей:** Складские операции

Общая холодильная мощность обычно в 1,5-2,0 раза превышает холодильную нагрузку продукта для учета других приростов и требований к охлаждению.

### HVAC обрабатывающего помещения

Упаковочные и обрабатывающие зоны:

**Температура:** 10-15°C (снижает конденсацию, контролирует микробный рост)
**Относительная влажность:** 60-70% (предотвращает плесень, конденсацию)
**Отношение давления:** Избыток относительно внешних зон
**Чистота воздуха:** ISO Класс 8 или выше
**HEPA фильтрация:** 99,97% при 0,3 мкм

## Спецификации оборудования

### Шкафы инкубации

Для мелких производств (йогурт в формовке):

**Емкость:** 500-2 000 контейнеров на шкаф
**Диапазон температур:** 30-50°C
**Равномерность температуры:** ±0,3°C
**Система управления:** ПИД-контроллер с датчиками RTD
**Метод нагрева:** Электрические нагревательные элементы или спирали горячей воды
**Циркуляция воздуха:** Внутренние вентиляторы, горизонтальный поток воздуха
**Изоляция:** 75-100 мм вспененный полиуретан
**Конструкция:** Нержавеющая сталь 304 внутри/снаружи

### Объемные резервуары ферментации

Для производства перемешиваемого йогурта:

**Диапазон емкости:** 5 000-50 000 литров
**Соотношение сторон:** Высота:диаметр = 1,2-1,5:1
**Конструкция рубашки:**
- Рубашка с выемками или обычная рубашка
- Циркуляция гликоля или холодной воды
- Коэффициент теплопередачи: 300-500 Вт/(м²·К)

**Перемешивание:**
- Медленноскоростные мешалки (10-30 об/мин) для смешивания культуры
- Отсутствие перемешивания во время ферментации
- Мягкое перемешивание после ферментации

**Контроль температуры:**
- Множественные датчики RTD (3-5 мест)
- Контроль с модулирующим клапаном
- Способность к нагреву и охлаждению
- Точность управления: ±0,2°C

### Теплообменники

**Пластинчатые теплообменники (ПТО):**

Конфигурация для охлаждения йогурта:
- Проходы продукта: промежуток 3-5 мм
- Угол елочки: 30-60° (ниже для йогурта для снижения перепада давления)
- Материал: нержавеющая сталь 316L
- Площадь поверхности: 0,3-0,5 м²/(т·ч)
- Перепад давления: <100 кПа на стороне продукта

**Трубчатые теплообменники:**

Используются для йогурта высокой вязкости с фруктами:
- Диаметр трубы: 50-75 мм
- Конструкция двойной трубы или оболочка и трубка
- Более низкая эффективность теплопередачи, но сниженное засорение
- Более легкая очистка (совместима с CIP)

## Параметры контроля качества

### Требования к мониторингу температуры

**Критические контрольные точки (ККТ):**

1. **Температура пастеризации:** Непрерывное регистрирование
   - Требование по соответствию FSMA
   - Диаграммные самописцы или электронное логирование данных
   - Хранение записей минимум на 3 года

2. **Температура инкубации:** Каждые 30 минут
   - Мониторинг в нескольких местах
   - Пределы тревоги: ±1°C от заданного значения

3. **Температура охлаждения:** Непрерывно для перемешиваемого, периодически для в формовке
   - Проверка температуры финального продукта
   - Измерение температуры в центре для йогурта в формовке

### Показатели качества продукта

**Критерии конца ферментации:**

| Параметр | Целевой диапазон | Метод тестирования |
|----------|----------------|--------------------|
| pH | 4,4-4,6 | pH-метр, точность ±0,02 |
| Титруемая кислотность | 0,85-0,95% молочной кислоты | Титрование NaOH |
| Температура | 42-45°C | Датчик RTD |
| Время ферментации | 4-6 часов | Таймер процесса |
| Выделение сыворотки | <2% отделение сыворотки | Метод центрифугирования |
| Вязкость (перемешиваемый) | 1 500-3 000 сП | Брукфилд, шпиндель 3, 50 об/мин |

**Проверка после охлаждения:**

- Финальная температура продукта: ≤7°C в течение установленного времени
- Поддержание холодной цепи: ≤4°C на протяжении хранения/распределения
- Индикаторы температурного превышения на розничных контейнерах

## Соображения безопасности и санитарии

### Системы автоматической очистки (CIP)

Производственное оборудование требует термической санитизации:

**Требования температуры CIP:**

| Этап | Температура | Длительность | Назначение |
|------|-------------|--------------|-----------|
| Предварительное полоскание | 40-50°C | 5-10 мин | Удаление свободного загрязнения |
| Каустическое мытье | 75-85°C | 15-30 мин | Удаление белков/жиров |
| Промежуточное полоскание | 40-50°C | 5-10 мин | Удаление щелочи |
| Кислотное мытье | 60-70°C | 10-20 мин | Удаление минеральных отложений |
| Финальное полоскание | Окружающая среда | 5-10 мин | Нейтрализация |
| Санитизация | 85-95°C | 10-15 мин | Этап термического уничтожения |

**Мощность нагрева для CIP:**

Для раствора объемом 10 000 л CIP, нагреваемого с 20°C до 80°C:
- Q = 10 000 кг × 4,18 кДж/(кг·К) × 60 К = 2 508 МДж
- Мощность в течение 30 мин: P = 2 508 000 / 1 800 = 1 393 кВ

### Безопасность персонала

Системы горячей воды и пара представляют опасность ожогов:
- Изоляция всех горячих поверхностей >60°C
- Предупреждающие знаки на комнатах инкубации
- Предохранительные клапаны на паровых системах
- Аварийные остановы на всем механическом оборудовании

## Оптимизация энергоэффективности

### Возможности рекуперации тепла

**Рекуперация пастеризации-охлаждения:**

Пластинчатый теплообменник с секцией регенерации:
- Горячее пастеризованное молоко (90°C) предварительно нагревает входящее холодное молоко (4°C)
- Эффективность регенерации: 70-85%
- Снижает нагрузку на нагрев на 65-75%
- Снижает холодильную нагрузку на 65-75%

Расчет экономии энергии:
- Без регенерации: 1 048 кВ нагрева + 530 кВ охлаждения = 1 578 кВ всего
- С 75% регенерацией: 262 кВ нагрева + 133 кВ охлаждения = 395 кВ всего
- Экономия: 75% снижение потребности в тепловой энергии

**Рекуперация тепла холодильной системы:**

Тепло выброса компрессора (конденсаторная мощность) доступно при 40-50°C:
- Использование для нагрева воды CIP
- Использование для обогрева зданий (зима)
- Типичная рекуперация тепла: 20-30% от входной мощности компрессора

### Стратегии управления

**Приводы переменной частоты (ПЧ):**
- Циркуляционные насосы гликоля
- Компрессоры холодильной системы
- Вентиляторы HVAC

Экономия энергии: 20-40% в сравнении с операцией на постоянной скорости

**Тепловое накопление:**

Ледяное хранилище или хранилище холодной воды:
- Смещение холодильной нагрузки на внепиковые часы
- Снижает платежи за спрос
- Обеспечивает пиковую холодильную мощность

**Оптимизация процесса:**

- Планирование партий для минимизации холостой нагрузки/охлаждения
- Снижение температуры во время непроизводственных часов
- Оптимизированные времена инкубации (конечные точки на основе pH в сравнении с временем)
