---
title: "Системы охлаждения для хранения йогурта"
aliases: ["Системы охлаждения для хранения йогурта"]
description: "Технические требования для холодного хранилища йогурта, включая контроль температуры, управление влажностью, конструкцию системы охлаждения и оптимизацию срока хранения кисломолочных продуктов"
weight: 2
---

## Технический обзор

Охлаждение при хранении йогурта представляет критические задачи по поддержанию качества продукта, жизнеспособности пробиотических культур и предотвращению ферментации после производства. Система охлаждения должна поддерживать точный контроль температуры в диапазоне 2-4°C на протяжении всего периода хранения при одновременном управлении влажностью, качеством воздуха и воздействием света. Условия хранения напрямую влияют на скорость постокисления, развитие синерезиса и увеличение срока годности.

Охлаждаемое хранилище должно останавливать микробную активность без замораживания продукта, сохранять жизнеспособность живых культур для пробиотических продуктов, предотвращать миграцию влаги и поддерживать постоянную температуру во время частых открытий дверей и циклов ротации продукции.

## Требования к температуре

### Основной диапазон хранения

Йогурт требует постоянного охлаждения при 2-4°C для поддержания качества и увеличения срока хранения. Этот узкий температурный диапазон уравновешивает множество факторов:

**Верхний температурный предел (4°C):** Выше 4°C молочнокислые бактерии остаются метаболически активными, вызывая продолжающееся производство молочной кислоты (постокисление), которое увеличивает кислотность и снижает pH. Температуры выше 5°C экспоненциально ускоряют деградацию качества, сокращая срок хранения на 50% при повышении каждые 3°C.

**Нижний температурный предел (2°C):** Ниже 2°C начинается образование ледяных кристаллов в йогурте с высоким содержанием влаги (обычно 85-88% воды). Замораживание нарушает гелевую структуру, вызывая серьезный синерезис (отделение сыворотки) при оттаивании. Структура белковой сети разрушается, создавая необратимые дефекты текстуры.

**Оптимальная точка управления:** 3°C обеспечивает идеальный баланс с максимальным сохранением качества при одновременном поддержании допусков безопасности от замораживания и чрезмерной ферментации.

### Требования к распределению температуры

| Параметр | Спецификация | Обоснование |
|-----------|--------------|-----------|
| Средняя температура хранилища | 2-4°C | Минимизирует постокисление |
| Равномерность температуры | ±0,5°C | Предотвращает локальные теплые пятна |
| Максимальное отклонение температуры | ±1,0°C | Поддерживает качество по всему объему |
| Время восстановления температуры | <15 минут | После циклов открытия дверей |
| Влияние цикла разморозки | <1,5°C повышение | Предотвращает повышение температуры продукта |
| Температура ядра продукта | 2-4°C | Измеряется в геометрическом центре |

### Стратегия мониторинга температуры

Непрерывный мониторинг с использованием нескольких датчиков, размещенных в:
- Наиболее теплых местах (у дверей, на верхних полках)
- Холодных зонах (у испарительных катушек, на уровне пола)
- Датчиках на уровне продукта, встроенных в репрезентативные контейнеры
- Измерение разности температур подачи и возврата воздуха

Интервалы логирования данных 5-15 минут позволяют обнаружить отклонения температуры до воздействия на качество продукта.

## Управление постокислением

Постокисление представляет собой продолжающееся производство молочной кислоты остаточной бактериальной активностью после охлаждения. Даже при 4°C молочнокислые бактерии проявляют метаболическую активность, хотя и намного более низкую по сравнению с температурами ферментации.

**Скорость постокисления:** При 4°C pH снижается примерно на 0,05-0,15 единиц за 14 дней. При 7°C эта скорость удваивается, вызывая чрезмерную кислотность в течение 7-10 дней. При 10°C срок хранения сокращается до 3-5 дней.

**Влияние температуры на производство кислоты:**
- 2°C: Минимальное постокисление, <0,03 снижения pH в неделю
- 4°C: Умеренная активность, 0,05-0,10 снижения pH в неделю
- 7°C: Значительная активность, 0,15-0,25 снижения pH в неделю
- 10°C: Быстрое окисление, отказ продукта в течение 5-7 дней

**Следствия для системы охлаждения:** Система должна поддерживать постоянную температуру ниже 4°C без циклирования, которое подвергает продукт воздействию повышенных температур. Частые колебания температуры между 2-6°C наносят больше вреда, чем постоянное хранение при 4°C.

## Контроль влажности и качества воздуха

### Требования к относительной влажности

Хранилища йогурта требуют контроля относительной влажности (ОВ) в диапазоне 75-85% для предотвращения потери влаги из упаковки при избежании образования конденсата.

**Проблемы низкой влажности (<70% ОВ):**
- Высушивание поверхности йогурта через проницаемую упаковку
- Потеря веса продуктов в контейнерах из бумаги-фольги
- Образование корки на поверхности открытого продукта
- Снижение ощущаемой свежести и органолептических свойств

**Проблемы высокой влажности (>90% ОВ):**
- Образование конденсата на поверхностях упаковки
- Деградация этикеток и проблемы со сканированием штрих-кодов
- Рост плесени на внешних материалах упаковки
- Скользкие полы, создающие опасность для безопасности

### Рассмотрение конструкции испарительной катушки

Стандартные испарители охлаждения, работающие ниже точки росы, удаляют влагу из хранилища, снижая относительную влажность. Хранение йогурта требует:

**Температура поверхности катушки:** Поддерживайте разность температур 1-2°C между поверхностью катушки и температурой воздуха хранилища. Большие разности температур (ΔT) увеличивают осушение, а меньшие ΔT поддерживают более высокую ОВ, но снижают охлаждающую способность.

**Выбор испарительной ΔT:**
- 2°C ΔT: Поддерживает 80-85% ОВ, минимальное осушение
- 4°C ΔT: Снижает ОВ до 70-75%, повышенное удаление влаги
- 6°C ΔT: Интенсивное осушение, ОВ падает ниже 65%

**Скорость циркуляции воздуха:** 40-60 воздухообменов в час обеспечивает адекватное распределение температуры без чрезмерной скорости воздуха по поверхностям продукта. Высокие скорости воздуха (>0,5 м/с) на уровне продукта ускоряют высыхание поверхности.

### Управление качеством воздуха

Молочные продукты легко поглощают запахи из-за содержания молочного жира. Хранилища требуют:

**Меры по контролю запахов:**
- Фильтрация активированным углем в системах рециркуляции воздуха
- Отдельные системы охлаждения для различных категорий продуктов
- Избыточное давление воздуха относительно соседних неохлаждаемых помещений
- Исключение продуктов с сильными запахами из зон хранения йогурта

**Предотвращение загрязнения:**
- Фильтрация приточного воздуха минимум MERV 8-10
- Регулярная очистка поверхностей испарительных катушек и поддонов
- Антимикробные покрытия катушек для предотвращения роста бактерий
- Системы дренажа конденсата с обратными клапанами, предотвращающими обратный поток

## Оптимизация срока хранения

### Факторы срока хранения

| Температура хранения | Ожидаемый срок хранения | Ограничение качества |
|---------------------|--------------------|--------------------|
| 2°C | 28-35 дней | Развитие синерезиса |
| 4°C | 21-28 дней | Постокисление, кислотность |
| 7°C | 14-21 дней | Чрезмерная кислотность, изменения текстуры |
| 10°C | 7-14 дней | Быстрая деградация качества |
| 15°C | 3-5 дней | Неприемлемая кислотность |

Срок хранения представляет период, в течение которого органолептическое качество, пищевая ценность и безопасность остаются приемлемыми. Контроль температуры оказывает доминирующее влияние на увеличение срока хранения.

**Управление "FIFO" (первым поступил - первым выбыл):** Конструкция системы охлаждения должна способствовать ротации продукции с четкими путями доступа, надлежащим освещением для проверки дат, и температурными зонами, которые не создают предпочтительные места хранения.

### Жизнеспособность живых культур

Для пробиотических йогуртов, содержащих Lactobacillus acidophilus, виды Bifidobacterium или другие полезные культуры, температура хранения влияет на выживаемость бактерий.

**Жизнеспособность культур в зависимости от температуры:**
- 2°C: Оптимальное выживание, >90% жизнеспособности, поддерживаемой 28 дней
- 4°C: Хорошее выживание, 85-90% жизнеспособности в течение 21 дня
- 7°C: Умеренное выживание, 70-80% жизнеспособности в течение 21 дня
- 10°C: Слабое выживание, <60% жизнеспособности в течение 14 дней

Пробиотический йогурт требует минимального количества жизнеспособных клеток 10⁶ КОЕ/г при потреблении. Хранение при 2-4°C максимизирует вероятность сохранения заявленных характеристик в течение срока хранения.

## Требования защиты от света

Упаковка йогурта включает световые барьеры для предотвращения деградации рибофлавина (витамина B2) и развития постороннего вкуса от фотоокисления.

**Освещение охлаждаемого хранилища:**
- Предпочтение светодиодному освещению над люминесцентным из-за сниженного UV излучения
- Максимальная освещенность 800-1000 люкс на уровне продукта
- Минимизация прямого воздействия света на поверхности продукта
- Датчики движения для снижения ненужного света
- Выбор спектра света, избегающий UV-длин волн (<400 нм)

**Влияние фотоокисления:** Воздействие люминесцентного света интенсивностью 2000 люкс в течение 24 часов вызывает измеримую потерю рибофлавина и развитие постороннего привкуса картона/металла, особенно в низкожирных йогуртах с уменьшенной защитой от света молочного жира.

## Конструкция системы охлаждения

### Компоненты охлаждающей нагрузки

**Нагрузка продукта:** Охлаждение теплого йогурта с температуры заполнения (15-20°C) до температуры хранения (3°C) представляет основную нагрузку. Рассчитывается с использованием:

Q_product = m × c_p × ΔT × коэффициент_безопасности

Где:
- m = массовый расход продукта (кг/ч)
- c_p = удельная теплоемкость йогурта (3,8-4,0 кДж/кг·К)
- ΔT = разность температур (12-17 К)
- коэффициент_безопасности = 1,2-1,3 для вариаций производства

**Трансмиссионная нагрузка:** Теплопередача через теплоизолированные стены, потолок и пол рассчитывается с использованием:

Q_transmission = U × A × ΔT

Где значения U для теплоизолированных панелей обычно составляют 0,20-0,25 Вт/м²·К для полиуретановой изоляции толщиной 100-150 мм.

**Нагрузка инфильтрации:** Воздухообмен через открытия дверей составляет 25-40% от общей охлаждающей нагрузки в местах высокого трафика. Рассчитывается на основе частоты открытия дверей, размеров и продолжительности.

**Нагрузка оборудования:** Освещение, работа погрузчиков и выделение тепла персоналом добавляют 8-15 Вт/м² в зависимости от уровня активности.

**Нагрузка дыхания:** Пренебрежимо мала для йогурта (неживой продукт после ферментации), в отличие от хранения свежих продуктов.

### Варианты конфигурации системы

| Тип системы | Применение | Преимущества | Ограничения |
|-------------|-------------|------------|-------------|
| Прямое расширение (DX) | Маленькие-средние хранилища (<500 м²) | Более низкая начальная стоимость, простое управление | Ограниченное расстояние распределения |
| Вторичный контур с гликолем | Крупные сооружения, несколько помещений | Гибкость, сниженный заряд холодильного агента | Энергия насоса, штраф теплопередачи |
| Центральная установка на аммиаке | Промышленные операции в масштабе | Высокая эффективность, низкий GWP холодильного агента | Нормативные требования, проблемы безопасности |
| Каскадная система CO2 | Современные сооружения | Природный холодильный агент, отличная эффективность | Более высокая стоимость оборудования |

### Критерии выбора испарителя

**Размер блочного охладителя:**
- Испарительная ΔT: максимум 2-3°C для поддержания влажности
- Скорость воздуха через катушку: 2,0-2,5 м/с на поверхности катушки
- Дальность воздушного потока: достаточная для достижения противоположной стены без чрезмерной скорости
- Метод разморозки: электрический или горячий газ (системы с гликолевым контуром)
- Частота разморозки: 2-4 цикла за 24 часа
- Шаг ребер: 4-6 мм для молочных приложений

**Управление разморозкой:** Минимизируйте влияние цикла разморозки посредством:
- Разморозки вне цикла в периоды низкого трафика
- Разморозки по требованию на основе перепада давления или температуры катушки
- Быстрого завершения разморозки для снижения повышения температуры
- Систем дренажа конденсата, предотвращающих повторное замораживание

### Стратегия контроля температуры

**Методология управления:**
- Пропорционально-интегральное (PI) управление емкостью охлаждения
- Мертвая зона 0,5-1,0°C для предотвращения чрезмерного циклирования
- Возможность снижения температуры в ночное время для экономии энергии во время низкого доступа
- Компенсация открытия дверей с временным увеличением охлаждения
- Компенсация цикла разморозки с поддержкой температуры пространства

**Размещение датчиков:**
- Датчик температуры возврата воздуха для основного управления
- Датчики имитации продукта для проверки
- Мониторинг температуры подачи воздуха для диагностики системы
- Несколько датчиков пространства в среднем для репрезентативного управления

## Предотвращение синерезиса

Синерезис (отделение сыворотки) развивается, когда белковая гелевая сеть сокращается, высвобождая захваченную воду. Условия хранения влияют на скорость синерезиса:

**Влияние температурного циклирования:** Повторяющиеся колебания температуры между 2-10°C ускоряют развитие синерезиса, нарушая водородные связи и электростатические взаимодействия, поддерживающие структуру геля. Каждый термический цикл вызывает постепенный ущерб.

**Эффекты вибрации:** Чрезмерная вибрация оборудования охлаждения или грубое обращение во время хранения/транспортировки способствуют синерезису. Установите компрессоры и конденсирующие установки на виброизоляторы, разместите оборудование далеко от зон хранения продукта.

**Конструкция системы охлаждения для предотвращения синерезиса:**
- Минимизируйте температурное циклирование посредством адекватной производительности системы
- Предотвращайте замораживание продукта вблизи выпуска испарителя
- Снижайте скорость воздуха на поверхностях продукта (<0,3 м/с)
- Поддерживайте стабильные условия хранения на протяжении срока хранения

## Расположение хранилища и распределение воздуха

**Схемы потока воздуха:** Проектируйте распределение приточного воздуха для создания равномерных температурных полей без мертвых зон или шунтирования. Несколько испарителей обеспечивают лучшее распределение, чем одна большая установка в помещениях, превышающих 200 м².

**Требования к размещению продукта:**
- Минимальный зазор 150 мм между продуктом и стенами
- Зазор 600-900 мм ниже испарителя для циркуляции воздуха
- Расстояние между поддонами 100-150 мм для проникновения воздуха
- Максимальная высота стека с учетом конструкционной нагрузки и циркуляции воздуха

**Контроль температурной стратификации:** Вертикальные градиенты температуры развиваются в высоких хранилищах из-за эффектов плавучести. Ограничьте стратификацию посредством:
- Циркуляции воздуха с низкой скоростью вентиляторами в периоды простоя
- Размещения испарителя, способствующего смешиванию без чрезмерных скоростей
- Нескольких датчиков температуры на разных высотах для проверки

## Соображения энергетической эффективности

**Производительность изоляции:** Минимизируйте трансмиссионные нагрузки посредством:
- Теплоизоляции из полиуретана толщиной 150-200 мм для стен и потолков
- Теплоизоляции пола толщиной 200-250 мм с надлежащей прочностью на сжатие
- Деталей с тепловым разрывом на конструкционных проникновениях
- Паробарьеров, предотвращающих миграцию влаги в теплоизоляцию

**Меры повышения эффективности дверей:**
- Скоростные рулонные двери для областей с частым доступом
- Завесы-полосы или воздушные завесы, дополняющие закрытие дверей
- Автоматические закрыватели дверей, предотвращающие длительные открытия
- График открытия дверей, минимизирующий одновременные открытия

**Оптимизация системы охлаждения:**
- Компрессоры с регулируемой скоростью, соответствующие вариациям нагрузки
- Плавающее давление конденсации во время прохладных условий окружающей среды
- Рекуперация тепла из системы охлаждения для отопления сооружения
- Электронные расширительные клапаны для точного управления перегревом
- Экономайзерные схемы для повышения эффективности компрессора

## Интеграция с дизайном сооружения

**Интерфейс зоны получения:** Минимизируйте воздействие на продукт при высокой температуре посредством:
- Отдельной зоны предварительного охлаждения для поступающих продуктов выше 4°C
- Прямого доступа погрузочных доков к холодному хранилищу
- Тамбур-областей, предотвращающих инфильтрацию во время передачи продукта

**Непрерывность холодной цепи:** Поддерживайте контроль температуры на протяжении распределения:
- Охлаждаемые погрузочные доки для исходящих отправок
- Охлаждаемые промежуточные зоны
- Способность предварительного охлаждения холодильного транспортного средства
- Мониторинг температуры в реальном времени во время операций передачи

**Доступность санитарии:** Конструируйте системы, облегчающие регулярную очистку:
- Гладкие поверхности без горизонтальных выступов, накапливающих дебрис
- Съемные панели для доступа к компонентам охлаждения
- Системы дренажа пола для обработки воды при мытье
- Коррозионностойкие материалы во всех влажных областях

Надлежащее проектирование систем охлаждения при хранении йогурта увеличивает срок хранения, поддерживает жизнеспособность пробиотиков, предотвращает дефекты качества и поддерживает эффективное управление холодной цепью на протяжении цикла распределения. Точность температуры, управление влажностью и управление качеством воздуха представляют критические параметры проектирования для специалистов HVAC, указывающих объекты молочной переработки.
