---
title: "Холодильное оборудование для яиц и яичных продуктов"
aliases: ["Холодильное оборудование для яиц и яичных продуктов"]
description: "Технические спецификации проектирования систем холодильного оборудования для яиц и яичных продуктов, включая условия хранения яиц в скорлупе, требования к обработанным яичным продуктам, контроль температуры и влажности, параметры сохранения качества и психрометрические соображения для инженеров HVAC."
weight: 8
---

Холодильное оборудование для яиц и яичных продуктов требует точного контроля параметров окружающей среды для сохранения качества, предотвращения роста микроорганизмов и увеличения срока хранения. Яйца в скорлупе и обработанные яичные продукты имеют отличающиеся требования к хранению, которые требуют специализированного проектирования системы холодильного оборудования.

## Требования к хранению яиц в скорлупе

### Контроль температуры и влажности

Хранение яиц в скорлупе зависит от поддержания определённых условий температуры и влажности для сохранения внутреннего качества при предотвращении потери влаги и микробного проникновения через пористую скорлупу.

**Критические параметры хранения:**

- **Температура:** максимум 7°C для коммерческого хранения
- **Оптимальная температура:** 4,4-5,6°C
- **Влажность:** 70-80% относительной влажности
- **Скорость воздуха:** 0,25-0,5 м/с для поддержания однородности без чрезмерной потери влаги

Однородность температуры во всём помещении хранения является критической. Колебания температуры, превышающие ±0,6°C, приводят к циклическому конденсированию на поверхности яиц, способствуя бактериальному проникновению через поры скорлупы.

### Психрометрические соображения

Психрометрические условия в холодильных камерах для яиц должны сбалансировать конкурирующие требования:

| Параметр | Значение | Инженерное обоснование |
|-----------|----------|------------------------|
| Температура по сухому термометру | 4,4-5,6°C | Минимизирует рост микроорганизмов без замораживания |
| Относительная влажность | 70-80% | Предотвращает чрезмерную потерю влаги (потерю массы) |
| Точка росы | 1,7-3,3°C | Предотвращает конденсацию на поверхности при циклировании температуры |
| Дефицит давления пара | 0,002-0,003 кПа | Контролирует скорость испарения через скорлупу |

Яйца в скорлупе теряют примерно 0,01% своей массы в день при 70% ОВ и 0,02% в день при 60% ОВ при 7°C. Эта потеря влаги снижает внутреннее качество, увеличивая размер воздушного мешка и снижая вязкость белка.

## Хранение обработанных яичных продуктов

### Жидкие яичные продукты

Жидкие целые яйца, яичные белки и яичные желтки требуют охлаждения сразу после разломки и переработки для предотвращения быстрого роста микроорганизмов.

**Условия хранения жидких яиц:**

| Тип продукта | Температура | Максимальное хранение | Примечания |
|--------------|-------------|----------------------|-----------|
| Жидкие целые яйца | 0,6-1,7°C | 7 дней | Высокая скоропортаемость |
| Жидкий яичный белок | 0,6-1,7°C | 7-10 дней | Более низкий риск микробного загрязнения |
| Жидкий яичный желток | 0,6-1,7°C | 5 дней | Наиболее высокий риск микробного загрязнения |
| Пастеризованные жидкие яйца | 0,6-3,3°C | 21-28 дней | Расширенный срок хранения |

Жидкие яичные продукты замерзают при примерно -2,2 до -1,1°C, требуя точного контроля температуры для поддержания продукта чуть выше точки замерзания без образования кристаллов льда.

### Замороженные яичные продукты

Замороженные яичные продукты обеспечивают расширенные возможности хранения для промышленных приложений обработки пищевых продуктов.

**Параметры замороженного хранения:**

- **Температура скоростного замораживания:** -29 до -40°C
- **Долгосрочное хранение:** -18 до -23°C
- **Время замораживания:** 2-4 часа для достижения внутренней температуры -23°C
- **Продолжительность хранения:** 12 месяцев при -18°C, 24 месяца при -23°C

Скоростное замораживание необходимо для минимизации размера кристаллов льда и сохранения функциональности продукта при разморозке. Медленное замораживание создаёт крупные кристаллы льда, которые повреждают структуру белка, снижая пенообразующие и эмульгирующие свойства.

### Сушёные яичные продукты

Сушёные яичные порошки требуют холодного хранения с контролем для поддержания функциональных свойств и предотвращения окисления липидов.

| Продукт | Температура | Относительная влажность | Срок хранения |
|---------|-------------|------------------------|----------------|
| Порошок целого яйца | 4-10°C | <50% | 12 месяцев |
| Порошок яичного белка | 4-16°C | <60% | 24 месяца |
| Порошок яичного желтка | 2-7°C | <40% | 6-9 месяцев |

Порошок яичного желтка наиболее восприимчив к окислительному прогорканию из-за высокого содержания липидов, требуя более низких температур хранения и контролируемой влажности для предотвращения поглощения влаги.

## Рассмотрение проектирования системы холодильного оборудования

### Расчёты нагрузки

Холодильные нагрузки для объектов хранения яиц включают:

**Нагрузки холодильной камеры для яиц в скорлупе:**

1. **Нагрузка охлаждения продукта:** Q = m × cp × ΔT
   - Массовый расход яиц, поступающих на хранение
   - Удельная теплоёмкость яиц: 3,18 кДж/(кг·°C)
   - Снижение температуры от окружающей среды до температуры хранения

2. **Тепло дыхания:** 0,35-0,47 кДж/(кг·день) при 7°C
   - Яйца в скорлупе продолжают метаболическую активность во время хранения
   - Выделение тепла снижается при более низкой температуре

3. **Передающаяся нагрузка:** Через стены, пол, потолок
   - Сопротивление теплопередаче изоляции обычно RSI-4,4 до RSI-5,3 для стен
   - RSI-7,0 для потолка из-за расслоения тёплого воздуха выше

4. **Нагрузка инфильтрации:** От открытия дверей и утечки воздуха
   - Критична во время погрузки/выгрузки яиц
   - Воздушные завесы и быстродействующие двери минимизируют воздействие

### Выбор испарителя

Холодильные камеры для яиц требуют определённых характеристик испарителя:

- **Разница температур:** 4,4-6,7°C между хладагентом и воздухом
- **Расстояние между рёбрами:** 7-9 рёбер на 10 см для предотвращения накопления инея
- **Метод оттаивания:** Электрический или горячегазовый оттаивание по инициированию по времени/температуре
- **Частота оттаивания:** Каждые 8-12 часов в зависимости от нагрузки влаги

Большие разницы температур (>6,7°C) создают чрезмерное осушение, снижая влажность хранения ниже целевого диапазона 70-80%. Это увеличивает потерю массы яиц и деградацию качества.

## Параметры сохранения качества

### Контроль микроорганизмов

Температура является основным фактором, контролирующим рост микроорганизмов на яйцах и внутри них:

| Температура | Скорость роста бактерий | Воздействие на хранение |
|-------------|------------------------|--------------------------|
| 20°C | Нормальный рост | Срок хранения 3-5 недель |
| 7°C | 50% снижение | Срок хранения 10-12 недель |
| 4°C | 70% снижение | Срок хранения 14-16 недель |
| 2°C | 85% снижение | Срок хранения 20+ недель |

Рост Salmonella enteritidis подавляется ниже 7°C, что делает контроль температуры критическим для безопасности пищевых продуктов.

### Химические изменения качества

Температура влияет на скорость деградации химического качества яиц:

**Константы скорости разжижения белка:**

- При 20°C: k = 0,015 единиц Хо/день
- При 7°C: k = 0,004 единиц Хо/день
- При 2°C: k = 0,002 единиц Хо/день

Единица Хо измеряет качество белка, значения >72 указывают на яйца сорта AA. Снижение температуры на 5,6°C примерно удваивает срок хранения яиц относительно сохранения качества.

### Потеря диоксида углерода

Свежие яйца содержат 3-4% CO₂, растворённого в белке, что поддерживает pH и вязкость. CO₂ диффундирует через поры скорлупы во время хранения:

- **Скорость потерь при 20°C:** 25% потери CO₂ в неделю
- **Скорость потерь при 7°C:** 8% потери CO₂ в неделю
- **Скорость потерь при 2°C:** 4% потери CO₂ в неделю

Более низкие температуры хранения снижают скорость диффузии CO₂, сохраняя внутреннее качество яиц в течение продолжительных периодов.

## Проектирование распределения воздуха

### Холодильные камеры для яиц в скорлупе

Правильное распределение воздуха предотвращает стратификацию температуры и поддерживает однородные условия во всём помещении хранения.

**Параметры проектирования:**

- **Воздухообмены:** 40-60 воздухообменов в час
- **Температура приточного воздуха:** 3,3-4,4°C
- **Разница приток/возврат:** 1,1-2,2°C
- **Скорость в воздуховоде:** 6-7,6 м/с в магистралях, 3-4 м/с в ответвлениях

Верхнее распределение воздуха с перфорированными воздуховодами или линейными диффузорами обеспечивает равномерную подачу воздуха на поддоны с яйцами. Возвратный воздух должен собираться из нескольких точек для предотвращения мёртвых зон.

### Холодильные камеры для обработанных яичных продуктов

Помещения переработки жидких яиц требуют более высоких скоростей воздуха для быстрого охлаждения продукта после пастеризации:

- **Температура помещения:** 7-10°C
- **Скорость воздуха:** 0,5-0,75 м/с над ёмкостями с продуктом
- **Воздухообмены:** 30-40 в час
- **Однородность температуры:** ±0,6°C по всему помещению

## Оттаивание и управление влажностью

### Проектирование системы оттаивания

Испаритель катушки в холодильных камерах для яиц работает ниже точки росы, требуя регулярных циклов оттаивания:

**Спецификации электрического оттаивания:**

- Плотность мощности: 270-375 Вт/м² площади лица катушки
- Продолжительность оттаивания: 20-30 минут
- Прекращение оттаивания: 13-18°C температура поверхности катушки
- Обогрев поддона: Предотвращение повторного замораживания конденсата

**Спецификации горячегазового оттаивания:**

- Температура хладагента: 32-43°C на входе катушки
- Продолжительность оттаивания: 15-25 минут
- Регулирование давления: Поддержание 1030-1380 кПа в катушке во время оттаивания

### Системы управления влажностью

Поддержание 70-80% ОВ в холодильных камерах для яиц требует добавления влаги в климатах с низкой влажностью или во время зимней эксплуатации:

- **Ультразвуковые увлажнители:** Размер капель 2-5 микрон предотвращает намокание поверхности
- **Увлажнители с испаряющей подушкой:** Простые, энергоэффективные для больших помещений
- **Распыляющие форсунки:** Высокопрессионный водяной спрей (5,5-6,9 МПа)

Требование по производительности увлажнения: 0,23-0,45 кг воды/(28,3 м³·час) для компенсации осушения холодильными катушками.

## Соображения энергоэффективности

### Стратегии управления температурой

Протоколы постепенного охлаждения снижают потребление энергии при сохранении качества продукта:

1. **Поэтапное охлаждение:** Охлаждение входящих яиц постепенно от температуры окружающей среды к температуре хранения в течение 24-48 часов
2. **Ночное снижение:** Снижение температуры на 1,1-2,2°C в периоды низкого спроса (не применимо для непрерывной эксплуатации)
3. **Смещение нагрузки:** Планирование интенсивного охлаждения в периоды сниженных тарифов электроэнергии

### Оптимизация системы холодильного оборудования

- **Регулирование давления конденсации с плавающей точкой:** Снижение температуры конденсации в условиях прохладного окружающего воздуха
- **Компрессоры с переменной скоростью:** Соответствие производительности фактической нагрузке вместо циклирования вкл./выкл.
- **Регулирование давления испарителя:** Поддержание оптимального давления всасывания для эффективности
- **Рекуперация тепла:** Использование конденсорного тепла для отопления помещения или горячего водоснабжения

Должным образом оптимизированные системы достигают коэффициентов энергоэффективности (EER) 12-15 кДж/(кВт·ч) для холодильных камер для яиц, работающих при температуре хранения 4°C.
