---
title: "Операции по разбиванию яиц"
aliases: ["Операции по разбиванию яиц"]
description: "Критерии проектирования HVAC для предприятий по разбиванию яиц, включающие контроль температуры, качество воздуха, управление влажностью, требования санитарии и соответствие нормативным требованиям для сред обработки жидких яиц."
weight: 1
---

Операции по разбиванию яиц представляют уникальные вызовы для HVAC, требующие точного контроля окружающей среды для поддержания безопасности пищевых продуктов при поддержке высокопроизводительной автоматизированной обработки. Окружающая среда цеха разбивания напрямую влияет на контроль бактерий, качество продукции, безопасность работников и эффективность санитарии.

## Критерии проектирования окружающей среды

### Требования к температуре

Контроль температуры в цехе разбивания выполняет несколько критических функций:

**Основные температурные зоны:**

| Зона | Диапазон температуры | Назначение |
|------|----------------------|-----------|
| Цех разбивания | 10-13°C | Ингибирование роста бактерий |
| Обработка продукции | 7-10°C | Охлаждение сразу после разбивания |
| Зона отходов скорлупы | 7-10°C | Контроль температуры отходов |
| Помещение оборудования CIP | 16-21°C | Активность химических моющих средств |

Температура в цехе разбивания должна балансировать ингибирование роста бактерий с производительностью работников. USDA 9 CFR 590.570 требует, чтобы жидкие яйца поддерживались ниже 7°C во время обработки, но среда в цехе разбивания работает немного теплее для поддержки людей.

**Стратегия контроля температуры:**

```
Q_total = Q_product + Q_equipment + Q_lighting + Q_workers + Q_ventilation + Q_infiltration
```

Где:
- Q_product = Явная тепловая нагрузка от поступающих яиц и контейнеров
- Q_equipment = Тепло от машин разбивания, конвейеров, насосов
- Q_lighting = Тепло от требуемого освещения (минимум 540 лк)
- Q_workers = Метаболическое тепло (300-400 Вт на работника при средней активности)
- Q_ventilation = Нагрузка от наружного воздуха для качества воздуха в помещении
- Q_infiltration = Утечка через двери и проемы

### Управление влажностью

Контроль относительной влажности предотвращает конденсацию при поддержании эффективности санитарии:

**Целевые параметры:**

- **Рабочая влажность:** 50-60% при 10-13°C
- **Максимальная влажность:** 65% (предотвращение конденсации)
- **Минимальная влажность:** 45% (контроль пыли, комфорт работников)

Депрессия точки росы должна поддерживаться выше всех температур поверхности:

```
ΔT_dp = T_surface - T_dewpoint ≥ 2.8°C
```

**Поверхности с риском конденсации:**

- Рамы машин разбивания из нержавеющей стали
- Холодные водопроводные трубы для мытья яиц
- Холодильные резервуары сбора продукции
- Внешние стены и колонны
- Воздуховоды для распределения воздуха

Расчет нагрузки на осушение:

```
m_water = (W_outdoor - W_indoor) × ṁ_air

Где:
W = Коэффициент влажности (кг воды / кг сухого воздуха)
ṁ_air = Расход воздуха для вентиляции по массе (кг/с)
```

### Качество воздуха и вентиляция

#### Требования к наружному воздуху

ASHRAE 62.1 не содержит специальных указаний для предприятий по разбиванию яиц. Значения проектирования основаны на стандартах индустрии обработки пищевых продуктов:

| Параметр | Требование |
|----------|-----------|
| Минимальный расход наружного воздуха | 0,5 л/с·м² площади пола |
| Наружный воздух на работника | 10 л/с на человека |
| Воздухообмены в час | 15-20 ACH общего поступления |
| Фильтрация | MERV 13 минимум, MERV 14 предпочтительно |

#### Проектирование распределения воздуха

**Стратегия приточного воздуха:**

Ламинарные нисходящие потоки воздуха минимизируют переносимое по воздуху загрязнение:

- **Скорость приточного воздуха:** 0,25-0,38 м/с на выходе диффузора
- **Распределение:** Перфорированные панели потолка или диффузоры с высокой индукцией
- **Дальность поступления:** Короткая дальность в зону занятых помещений (1,5-2,5 м)
- **Перепад температуры:** 6-8°C приточного воздуха ниже температуры помещения

**Стратегия вытяжного воздуха:**

Вытяжка на низком уровне удаляет загрязнители тяжелее воздуха и влагу на уровне пола:

- **Место расположения вытяжки:** 300-450 мм над полом
- **Расположение:** Рядом с конвейерами отходов скорлупы, сливными устройствами, станциями очистки оборудования
- **Расход вытяжки:** 70-80% от приточного воздуха (поддерживание избыточного давления)

#### Требования к давлению

Положительное давление относительно соседних помещений предотвращает инфильтрацию загрязнений:

| Соотношение помещений | Дифференциальное давление |
|----------------------|--------------------------|
| Цех разбивания к коридорам | +5 до +8 Па |
| Цех разбивания к отходам скорлупы | +8 до +12 Па |
| Цех разбивания к улице | +12 до +18 Па |
| Помещение CIP к цеху разбивания | -5 до -8 Па (отрицательное) |

Мониторинг давления и контрольные циклы поддерживают перепады во время открытия дверей и работы оборудования.

## Тепловые нагрузки оборудования

### Теплообразование машин разбивания

Автоматические машины разбивания производят значительную явную тепловую нагрузку:

**Встроенное оборудование разбивания:**

| Тип оборудования | Производительность установки | Теплоотдача |
|------------------|------------------------------|------------|
| Быстродействующая машина разбивания | 120 000-180 000 яиц/ч | 15-25 кВ |
| Сепаратор | 100 000 яиц/ч | 8-12 кВ |
| Станция проверки | 50 000 яиц/ч | 5-8 кВ |
| Система фильтрации | Непрерывная | 3-5 кВ на единицу |

**Нагрузки от двигателей и приводов:**

```
Q_motor = (кВт) / η_motor × η_drive

Где:
η_motor = КПД двигателя (0,90-0,95 для двигателей высокого КПД)
η_drive = КПД привода при использовании VFD (0,95-0,97)
```

### Насосное оборудование и системы передачи

Насосы для передачи жидких яиц и циркуляционные системы:

| Система | Диапазон мощности | Тепло в помещение |
|---------|-------------------|-------------------|
| Поршневые насосы | 2-7,5 кВ | 100% (неэффективность двигателя) |
| Центробежные насосы передачи | 5-15 кВ | 100% (неэффективность двигателя) |
| Циркуляционные насосы CIP | 7,5-20 кВ | 75% (часть тепла в раствор) |

### Системы конвейеров

Конвейеры подачи яиц в скорлупе и удаления отходов скорлупы:

- **Конвейеры подачи:** 3-10 кВ в зависимости от длины и производительности
- **Конвейеры отходов скорлупы:** 5-15 кВ (нагрузка обработки материала)
- **Передача продукции:** 2-5 кВ на систему

Полная нагрузка оборудования для среднего предприятия (производительность 200 000 яиц/ч):

```
Q_equipment_total = 80-120 кВ
```

## Проектирование санитарии и мойки

### Рассмотрение системы HVAC

#### Коррозионностойкое строительство

Все компоненты HVAC в цехах разбивания требуют материалов санитарного класса:

**Воздуховоды:**

- **Материал:** Нержавеющая сталь марки 316 (предпочтительно) или марка 304 минимум
- **Соединения:** Непрерывно сварные и отшлифованные
- **Внутренняя отделка:** Финишная обработка 2B минимум, электрополированная для критических зон
- **Уклон:** 2% минимум в сторону точек дренажа

**Устройства распределения воздуха:**

- **Диффузоры:** 316 SS со съемными смываемыми сердечниками
- **Решетки:** Тип 316 SS, без горизонтальных выступов для накопления воды
- **Дверцы доступа:** Уплотненные рамы из нержавеющей стали

#### Дренаж и управление влажностью

Управление конденсатом и водой для мойки:

**Дренаж конденсата:**

- **Основные стоки:** Запечатанные соединения к системе центральной канализации
- **Дополнительные стоки:** Требуются для всего оборудования выше зоны продукции
- **Размер труб:** На 50% больше для высокопроизводительного потока мойки
- **Материалы:** Schedule 40 PVC или нержавеющая сталь

**Защита при мойке:**

| Компонент | Метод защиты | Рейтинг NEMA/IP |
|-----------|--------------|-----------------|
| Двигатели вентилятора | Полностью закрытые, для мойки | NEMA 4X / IP66 |
| Панели управления | Запечатанные кожухи, приподнятое крепление | NEMA 4X / IP66 |
| Датчики | Санитарные трехлепестковые соединения | IP67 минимум |
| Проводка | Герметичные трубопроводы, приподнятая прокладка | - |

#### Проектирование узла обработки воздуха

Требования AHU для цеха разбивания:

**Конструктивные особенности:**

- Двухслойные изолированные панели, внешняя и внутренняя отделка из нержавеющей стали
- Наклонные поддоны сбора конденсата, конструкция 316 SS
- Съемные панели доступа с обеих сторон для очистки
- Охлаждающие змеевики с минимум 8 ребер на дюйм для очищаемости
- Лицевая скорость ≤2,5 м/с для предотвращения переноса влаги

**Защита змеевика:**

```
P_coil = (ρ × v²) / 2

Перепад давления увеличивается при загрязнении; проектирование для перепада давления в 2 раза выше чистого состояния:
ΔP_design = 2 × ΔP_clean = 250-375 Па
```

Змеевики с эпоксидным или герезитным покрытием устойчивы к химическим моющим средствам.

### Расположение оборудования

**Приподнятая установка:**

- AHU, расположенные вне зоны обработки или в отдельных механических помещениях
- Проемы воздуховодов поступления герметизированы и наклонены от отверстий
- Отсутствие горизонтальных прогонов воздуховодов выше зон продукции
- Минимальный зазор 2,5 м над полом до наивысшего компонента

**Требования доступа:**

- Доступ к фильтрам из не производственного коридора
- Техническое обслуживание змеевика без входа в цех разбивания во время производства
- Дренажные соединения доступны для прочистки и проверки

## Поддержание температуры продукции

### Требования к немедленному охлаждению

Температура жидких яиц повышается во время разбивания из-за:

1. Поглощения окружающего тепла в цехе разбивания
2. Трения в насосах и трубопроводах
3. Механической агитации при разделении

**Скорость повышения температуры:**

```
ΔT_product = (Q_total × t) / (m_product × Cp_product)

Где:
m_product = Расход продукции по массе (кг/с)
Cp_product = Удельная теплоемкость жидких яиц ≈ 3,6 кДж/(кг·K)
t = Время нахождения в зоне обработки (с)
Q_total = Скорость подвода тепла (кВ)
```

### Интеграция системы охлаждения

**Охлаждение пластинчатым теплообменником:**

Жидкие яйца охлаждаются сразу после разбивания:

| Параметр | Спецификация |
|----------|------------|
| Температура входа | 12-15°C |
| Температура выхода | 2-4°C |
| Температура приближения | 1-2°C |
| Температура хладагента | -2 до 0°C |
| Скорость теплопередачи | 50-100 Вт на кг/ч продукции |

**Проектирование системы на гликольной основе:**

Вторичный охладитель для охлаждения продукции:

- **Концентрация гликоля:** 30-35% пропилен-гликоля
- **Температура подачи:** -1 до 1°C
- **Температура возврата:** 4-6°C
- **Расход:** Рассчитан для повышения на 3-5°C через теплообменники

### Контроль окружающей среды резервуара для хранения

Резервуары для хранения жидких яиц требуют кондиционированного пространства:

**Условия в помещении резервуара:**

- **Температура:** 2-4°C
- **Влажность:** 70-80% относительная влажность (холодное пространство)
- **Воздухообмены:** 10-15 ACH для контроля запахов
- **Положительное давление:** +5 Па относительно цеха разбивания

## Рассмотрение комфорта работников

### Тепловой комфорт в холодной среде

ASHRAE Standard 55 не применяется непосредственно к промышленным холодным средам. Проектирование основано на метаболической активности и изоляции одежды.

**Метаболические скорости для работников цеха разбивания:**

| Деятельность | Метаболическая скорость | Теплоотдача |
|-------------|------------------------|-----------|
| Оператор машины (сидя) | 1,2 мет | 126 Вт/м² |
| Инспектор (стоя) | 1,4 мет | 147 Вт/м² |
| Обработчик материала | 2,0-2,5 мет | 210-263 Вт/м² |

**Изоляция одежды (значения Clo):**

- Легкая рабочая одежда: 0,7-1,0 clo
- Изолированная куртка и брюки: 1,5-2,0 clo
- Требуется при 10-13°C: 1,2-1,5 clo

**Тепловой баланс:**

Работники в цехе разбивания при 10°C с одеждой 1,5 clo и активностью 1,4 мет испытывают:

```
PMV ≈ -0,5 до -1,0 (слегка прохладно до прохладно)
```

Это приемлемо для промышленных сред обработки пищевых продуктов, где производительность и безопасность пищевых продуктов имеют приоритет над оптимальным тепловым комфортом.

### Рассмотрение движения воздуха

**Максимальная скорость воздуха:**

- Скорость в зоне занятых помещений: 0,4 м/с максимум
- Более высокие скорости увеличивают конвективную потерю тепла и дискомфорт работников
- Используйте диффузоры с низкой скоростью или ламинарным потоком

**Асимметрия радиационной температуры:**

Холодные стены и охлажденные поверхности создают радиационные потери тепла:

```
Q_radiant = ε × σ × A × (T_skin⁴ - T_surface⁴)

Где:
ε = Коэффициент излучения (0,95 для кожи, 0,15 для нержавеющей стали)
σ = Константа Стефана-Больцмана = 5,67×10⁻⁸ Вт/(м²·K⁴)
```

Минимизируйте асимметрию излучения через:
- Изолированные стеновые панели (R-20 минимум)
- Повышенные температуры поверхности оборудования
- Радиационные экраны на холодных поверхностях

### Зоны перерывов и переходные температуры

**Промежуточные помещения:**

- **Температура преддверия:** 16-18°C
- **Температура комнаты отдыха:** 21-23°C
- **Время переходного периода:** Рекомендуется 5-10 минут

Быстрые изменения температуры вызывают дискомфорт работников и конденсацию на СИЗ.

## Соответствие нормативным требованиям

### USDA Служба проверки безопасности и контроля пищевых продуктов (FSIS)

**9 CFR Часть 590 - Инспекция продуктов из яиц:**

Соответствующие требования, связанные с HVAC:

**§590.502 - Помещения и рабочие процедуры:**

- Помещения должны быть адекватно вентилируемы для удаления запахов, паров и вредных газов
- Температура поддерживается для предотвращения порчи
- Конденсация контролируется для предотвращения капания на продукцию или поверхности

**§590.570 - Рабочие процедуры:**

- Жидкие яйца поддерживаются ниже 7°C во время обработки
- Контроль времени и температуры от разбивания до пастеризации
- Санитарные условия поддерживаются в любое время

### FDA Закон о модернизации безопасности пищевых продуктов (FSMA)

**Надлежащие методы производства (CGMP):**

21 CFR Часть 117 устанавливает требования:

**§117.35 - Санитарные операции:**

- Здания поддерживаются в санитарном состоянии
- Адекватная вентиляция для минимизации загрязнения
- Конденсат и влага контролируются

**§117.37 - Санитарные удобства:**

- Адекватное освещение в зонах обработки (минимум 540 лк)
- Надлежащая вентиляция в зонах, где переносимое по воздуху загрязнение может произойти

### Государственные и местные требования

**Дополнительные соображения:**

- Одобрение планов HVAC местным отделом здравоохранения
- Соответствие энергетическим кодексам (IECC, ASHRAE 90.1)
- Требования строительных кодексов для пищевых производственных объектов
- Интеграция противопожарной защиты с управлением HVAC

## Сводка критериев проектирования системы

### Определение размера системы обработки воздуха

**Распределение нагрузки охлаждения (предприятие на 200 000 яиц/ч):**

| Компонент нагрузки | Нагрузка охлаждения | % от итога |
|-------------------|-------------------|-----------|
| Теплообразование оборудования | 100 кВ | 42% |
| Нагрузка наружного воздуха | 60 кВ | 25% |
| Освещение (540 лк) | 35 кВ | 15% |
| Люди (20 работников) | 8 кВ | 3% |
| Удаление тепла продукции | 25 кВ | 10% |
| Инфильтрация и разное | 12 кВ | 5% |
| **Итого** | **240 кВ** | **100%** |

**Производительность воздушной системы:**

```
CFM_supply = (Q_sensible × 60) / (1.08 × ΔT)

Для 240 кВ явной нагрузки при перепаде 8°C:
CFM_supply = (240 × 3412 × 60) / (1.08 × 14.4) = 31 600 CFM

Или в единицах SI:
л/с = (Q_sensible × 1000) / (ρ × Cp × ΔT)
л/с = (240 × 1000) / (1,2 × 1005 × 8) = 24 900 л/с
```

### Производительность системы охлаждения

**Полная нагрузка охлаждения:**

- Охлаждение цеха разбивания: 240 кВ
- Охлаждение продукции (жидкие яйца): 180 кВ
- Охлаждение помещения резервуара: 60 кВ
- Потери системы и коэффициент безопасности: 20%

**Требуемая полная производительность:** 575 кВ

**Тип системы охлаждения:**

- Аммиачный винтовой агрегат для объектов >260 кВ
- Каскад HFO или CO₂ для меньших объектов
- Вторичный гликольный контур для всего охлаждения с контактом продукции

### Требования к системе управления

**Мониторируемые параметры:**

- Температура помещения (точность ±0,5°C)
- Относительная влажность помещения (точность ±3%)
- Дифференциальное давление (точность ±1 Па)
- Температура продукции (точность ±0,2°C)
- Дифференциальное давление фильтра
- Параметры системы охлаждения

**Последовательности управления:**

1. Сброс температуры приточного воздуха на основе температуры помещения
2. Управление влажностью через перегрев или система с осушающим веществом
3. Вентиляция с учетом спроса на основе CO₂ или занятости
4. Управление давлением через модулирующие заслонки вытяжки
5. Ночное снижение до 7°C температуры помещения во время не-производства

**Блокировки:**

- Пуск оборудования разбивания = система HVAC доказана включена
- Сигнал тревоги при низкой температуре помещения при 8°C
- Сигнал тревоги при высокой влажности при 70% относительной влажности
- Сигнал тревоги потери положительного давления
- Сигнал тревоги отказа системы охлаждения

Интеграция этих систем обеспечивает соответствие безопасности пищевых продуктов, поддержание качества продукции и приемлемые условия работы в операциях по разбиванию яиц.
