---
title: "Сушка яиц"
aliases: ["Сушка яиц"]
description: "Проектирование HVAC для распылительной сушки жидких яичных продуктов, включая требования к воздухообработке, контроль температуры и влажности, системы рекуперации тепла и параметры качества продукта для производства коммерческого яичного порошка"
weight: 5
---

## Обзор процесса сушки яиц

Распылительная сушка преобразует жидкие яичные продукты в стабильную порошкообразную форму путем распыления и быстрого испарения влаги в контролируемых потоках горячего воздуха. Система HVAC обеспечивает точный контроль температуры, влажности и расхода воздуха для достижения целевого содержания влаги при сохранении функциональности белков и предотвращении термической деградации.

**Основные области применения сушки:**
- Яичный порошок целого яйца для хлебопекарных смесей
- Яичный белок порошок для меренги и кондитерских изделий
- Яичный желток порошок для майонеза и соусов
- Специализированные продукты с удалением глюкозы

## Основы распылительной сушки

### Распыление и формирование капель

Распыление жидкого яичного продукта производит капли с соотношением поверхности к объему, обеспечивающим быстрое испарение. Распределение размера капель влияет на эффективность сушки и свойства конечного порошка.

**Методы распыления:**
- Напорные сопла: средний диаметр 50-300 мкм
- Ротационные распылители: средний диаметр 30-150 мкм
- Двухфазные сопла: средний диаметр 20-100 мкм

Более мелкие капли обеспечивают более быструю сушку, но требуют более высоких температур на входе для достижения полного удаления влаги до контакта с стенкой камеры.

### Кинетика сушки

Удаление влаги происходит в двух различных фазах с разными характеристиками передачи тепла и массы.

**Период постоянной скорости:**
- Испарение поверхностной влаги
- Температура влажного термометра определяет температуру частиц
- Высокая скорость испарения пропорциональна скорости воздуха
- Доминирует при удалении первых 50-70% влаги

**Период снижающейся скорости:**
- Внутренняя диффузия влаги контролирует скорость
- Температура частиц увеличивается в сторону температуры воздуха
- Скорость испарения экспоненциально уменьшается
- Конечное содержание влаги определяется условиями на выходе

Точка перехода зависит от критического содержания влаги, обычно 15-25% в расчете на влажное вещество для яичных продуктов.

## Система воздухообработки распылительной сушилки

### Требования к воздуху на входе

Температура воздуха на входе устанавливает термическую движущую силу для испарения при остаче ниже пороговых значений денатурации белка.

| Яичный продукт | Температура на входе | Типичный диапазон | Максимально безопасная |
|---|---|---|---|
| Целое яйцо | 165-185°C | 175°C | 190°C |
| Яичный белок | 140-165°C | 155°C | 170°C |
| Яичный желток | 180-205°C | 195°C | 210°C |
| С удаленной глюкозой | 170-190°C | 180°C | 195°C |

**Критерии выбора температуры:**
- Чувствительность продукта к теплу
- Концентрация сухих веществ в питании (25-50%)
- Требуемая производительность
- Желаемые функциональные свойства порошка

Более высокие температуры на входе увеличивают испарительную способность, но создают риск повреждения белков через реакции Майяра и чрезмерного теплового стресса.

### Условия воздуха на выходе

Температура воздуха на выходе указывает на содержание влаги в частицах при выходе. Контроль сохраняет качество продукта при максимизации тепловой эффективности.

| Параметр | Целое яйцо | Яичный белок | Яичный желток |
|---|---|---|---|
| Температура на выходе | 75-85°C | 70-80°C | 80-90°C |
| Относительная влажность | 15-25% | 12-20% | 18-28% |
| Точка росы | 45-55°C | 40-50°C | 50-60°C |
| Содержание влаги | 3-5% | 4-6% | 2-4% |

Контроль температуры на выходе обеспечивает косвенное регулирование содержания влаги:
- Снижение на 5°C → примерно 1-2% увеличение влаги
- Более жесткий допуск: ±2°C для согласованного качества продукта

### Расходы воздуха

Требования к объемному расходу зависят от нагрузки испарения и допустимого понижения температуры.

**Расчет испарительной способности:**

```
Ẇ_evap = ṁ_air × (Y_out - Y_in)
```

Где:
- Ẇ_evap = скорость испарения (кг воды/ч)
- ṁ_air = массовый расход сухого воздуха (кг/ч)
- Y = абсолютная влажность (кг воды/кг сухого воздуха)

**Практические соотношения воздуха к питанию:**
- Целое яйцо: 8000-12000 кг воздуха/кг испаренной воды
- Яичный белок: 7000-10000 кг воздуха/кг испаренной воды
- Яичный желток: 9000-13000 кг воздуха/кг испаренной воды

Питание с высоким содержанием сухих веществ снижает удельное потребление воздуха путем уменьшения требований к удалению воды.

### Подготовка воздуха на входе

Кондиционирование входящего воздуха достигает требуемой температуры при сохранении надлежащей влажности для качества продукта.

**Варианты системы нагрева воздуха:**

| Тип системы | Диапазон температур | Эффективность | Применение |
|---|---|---|---|
| Прямое газовое сжигание | 160-220°C | 92-96% | Высокопроизводительные операции |
| Косвенное газовое отопление | 150-200°C | 85-90% | Продукты чувствительные к качеству |
| Паровые батареи | 140-180°C | 80-85% | Существующая инфраструктура парового отопления |
| Электрическое отопление | 140-190°C | 98-99% | Требования к чистоте воздуха |

Прямое газовое сжигание обеспечивает наименьшую стоимость эксплуатации, но вводит продукты сгорания, требующие тщательного контроля для предотвращения неприятных привкусов и обеспечения полного сгорания.

**Фильтрация входящего воздуха:**
- Предварительный фильтр: MERV 8-10 (задержание 40-60%)
- Вторичный фильтр: MERV 13-14 (задержание 85-95%)
- Финальный фильтр: MERV 15-16 или HEPA H13 для чувствительных приложений
- Целевая чистота: ISO 14644-1 Класс 8 (100000 частиц/м³ ≥ 0.5 мкм)

Яичные порошки фармацевтического уровня требуют фильтрации HEPA, достигающей Класса 7 или выше.

## Контроль влажности при сушке

### Влажность входящего воздуха

Влажность окружающей среды влияет на эффективность сушки и должна быть компенсирована путем проектирования системы.

**Психрометрические соотношения:**

```
h_in = c_p,air × T_in + Y_in × (h_fg + c_p,vapor × T_in)
```

Где:
- h = удельная энтальпия (кДж/кг сухого воздуха)
- c_p,air = 1.005 кДж/(кг·К)
- c_p,vapor = 1.88 кДж/(кг·К)
- h_fg = 2501 кДж/кг (скрытая теплота при 0°C)

**Влияние влажности на производительность:**

Для испарения 1000 кг/ч воды при входе 175°C, выходе 80°C:
- Влажность на входе 5 г/кг → необходимо 12500 кг/ч сухого воздуха
- Влажность на входе 10 г/кг → необходимо 13200 кг/ч (+5.6% увеличение)
- Влажность на входе 15 г/кг → необходимо 13900 кг/ч (+11.2% увеличение)

**Стратегии осушения:**
- Адсорбционное осушение до 3-5 г/кг для влажных климатов
- Холодильное осушение до 8-10 г/кг для умеренных климатов
- Смешанный воздух/рециркуляция для разбавления влажности

Осушение входящего воздуха снижает энергию нагрева на 8-15% в условиях высокой влажности при одновременном улучшении производительности и согласованности продукта.

### Насыщение выходящего воздуха

Выходящий воздух приближается к насыщению по мере увеличения нагрузки влаги. Чрезмерная влажность указывает на недостаточную сушильную способность или повышенную температуру на выходе.

**Подход к насыщению:**

```
η_sat = (Y_out - Y_in)/(Y_sat - Y_in)
```

Где:
- η_sat = коэффициент эффективности насыщения (обычно 0.3-0.5)
- Y_sat = влажность насыщения при температуре на выходе

Целевой коэффициент эффективности насыщения:
- 0.35-0.45 для эффективной работы
- Ниже 0.30 указывает на избыток воздуха (потеря энергии)
- Выше 0.50 создает риск конденсации в выхлопной системе

## Параметры проектирования сушильной камеры

### Конфигурация камеры

Геометрия распылительной сушилки влияет на время контакта воздуха с частицами и свойства продукта.

**Соточный поток:**
- Горячий воздух и распыленные капли движутся вниз вместе
- Капли контактируют с самым горячим воздухом при высокой влажности
- Более низкие температуры на выходе защищают высушенные частицы
- Стандарт для чувствительных к теплу яичных продуктов

**Противоточный поток:**
- Воздух движется вверх, а частицы падают
- Высушенные частицы контактируют с самым горячим воздухом
- Более высокая тепловая эффективность, но повышенный риск повреждения
- Редко используется для яичных продуктов

**Смешанный поток:**
- Комбинированные зоны сотока и противотока
- Оптимизирует эффективность и качество
- Требует большего объема камеры
- Обычно в установках с высокой производительностью (>2000 кг/ч испарения)

### Размеры камеры

Диаметр и высота камеры устанавливают время пребывания для полной сушки.

**Руководящие принципы размеров:**

| Скорость испарения | Диаметр камеры | Высота камеры | Соотношение Л/Д |
|---|---|---|---|
| 100-300 кг/ч | 3-4 м | 6-10 м | 1.8-2.5 |
| 300-800 кг/ч | 4-6 м | 9-14 м | 2.0-2.5 |
| 800-1500 кг/ч | 6-8 м | 14-20 м | 2.2-2.7 |
| 1500-3000 кг/ч | 8-11 м | 20-28 м | 2.3-2.8 |

**Расчет времени пребывания:**

```
τ = V_chamber/(Q_air × (T_in + 273)/(T_avg + 273))
```

Где:
- τ = среднее время пребывания (с)
- V_chamber = объем камеры (м³)
- Q_air = объемный расход при стандартных условиях (м³/с)
- T_avg = средняя температура в камере (°C)

Целевое время пребывания: 15-30 секунд для полного удаления влаги до 3-5%.

### Распределение воздуха

Равномерное распределение воздуха предотвращает осаждение на стенке и обеспечивает согласованную сушку частиц.

**Системы распределения:**
- Радиальный воздушный рассеиватель для сотока сушилки
- Кольцевой вход для ротационного распыления
- Касательный вход для центробежного эффекта
- Число закручивания: 0.4-0.8 для стабильной структуры потока

Моделирование гидродинамики вычислительных жидкостей оптимизирует конструкцию впуска воздуха для устранения мертвых зон и минимизации контакта частиц со стеной.

## Системы охлаждения продукта

### Охлаждение в кипящем слое

Высушенный порошок выходит из камеры при 60-80°C и требует охлаждения до 30-35°C для стабильности упаковки и хранения.

**Параметры кипящего слоя:**

| Параметр | Спецификация | Примечания |
|---|---|---|
| Температура входящего продукта | 60-80°C | Выпуск из сушилки |
| Температура исходящего продукта | 30-35°C | Требование упаковки |
| Температура охлаждающего воздуха | 15-20°C | Кондиционированная окружающая среда |
| Скорость воздуха | 0.8-1.5 м/с | Выше минимальной скорости кипения |
| Время пребывания | 2-5 минут | Полное удаление тепла |
| Глубина слоя | 100-200 мм | Равномерное кипение |

**Требование охлаждающей мощности:**

```
Q_cool = ṁ_product × c_p,powder × (T_in - T_out)
```

Для производства 500 кг/ч порошка:
- c_p,powder ≈ 1.8 кДж/(кг·К)
- ΔT = 50°C (80°C до 30°C)
- Q_cool = 500 × 1.8 × 50 = 45000 кДж/ч (12.5 кВт)

**Требования к охлаждающему воздуху:**
- 1500-2500 м³/ч на 100 кг/ч порошка
- Фильтрация HEPA для предотвращения загрязнения
- Осушение до <8 г/кг предотвращает поглощение влаги

### Охлаждение при пневматической доставке

Транспортировка продукта от сушилки к упаковке обеспечивает дополнительную возможность охлаждения.

**Условия доставляемого воздуха:**
- Температура: 18-22°C
- Относительная влажность: <40%
- Скорость: 15-25 м/с в транспортных линиях
- Потеря давления: 500-1500 Па на 10 м вертикального подъема

Расстояние доставки 20-40 м обычно снижает температуру продукта на 10-15°C при одновременном предотвращении переабсорбции влаги.

## Системы рекуперации тепла

### Рекуперация тепла выхлопного воздуха

Выходящий воздух при 70-85°C и 40-60% ОВ содержит значительное восстанавливаемое тепловое количество.

**Расчет потенциала восстановления:**

```
Q_avail = ṁ_air × (h_out - h_amb)
```

Для 10000 кг/ч сухого воздуха:
- Выход: 80°C, 50 г/кг влажность
- Окружающая среда: 20°C, 10 г/кг влажность
- h_out ≈ 210 кДж/кг, h_amb ≈ 45 кДж/кг
- Q_avail = 10000 × (210 - 45) = 1650000 кДж/ч (458 кВт)

**Приложения для рекуперации тепла:**

| Применение | Эффективность восстановления | Стоимость реализации | Период окупаемости |
|---|---|---|---|
| Предварительный нагрев входящего воздуха | 45-65% | Средняя | 1.5-3 года |
| Нагрев технической воды | 55-75% | Низко-средняя | 1-2 года |
| Отопление здания | 40-60% | Средне-высокая | 2-4 года |
| Предварительный нагрев питания | 50-70% | Средняя | 1.5-2.5 года |

### Выбор теплообменников

**Воздушные теплообменники:**

| Тип | Эффективность | Потеря давления | Риск перекрестного загрязнения |
|---|---|---|---|
| Пластинчатый теплообменник | 60-75% | 150-300 Па | Отсутствует (герметичный) |
| Ротационный регенератор | 75-85% | 100-200 Па | Низкий (сектор продувки) |
| Тепловая труба | 55-70% | 125-250 Па | Отсутствует (герметичный) |
| Контур с обошедшей циркуляцией | 45-60% | 200-400 Па | Отсутствует (отдельные контуры) |

Для пищевых приложений пластинчатые теплообменники или системы циркулирующего контура предотвращают любое перекрестное загрязнение между выхлопным и входящим потоками воздуха.

**Экономия энергии:**

Рекуперация тепла, снижающая температуру входящего воздуха с 175°C до 95°C (предварительный нагрев 80°C):
- Исходное отопление: 10000 кг/ч × 1.005 кДж/(кг·К) × (175-20) = 1557750 кДж/ч
- С рекуперацией: 10000 кг/ч × 1.005 кДж/(кг·К) × (175-95) = 804000 кДж/ч
- Экономия: 48.4% энергии отопления

Годовая экономия энергии при 7000 часов работы: 5276 ГДж (приблизительно $50000-80000 в зависимости от стоимости топлива).

### Предварительный нагрев питания

Предварительный нагрев жидкого яичного продукта с 4°C до 35-45°C с использованием восстановленного тепла снижает испарительную нагрузку.

**Снижение чувствительного тепла:**

```
Q_preheat = ṁ_feed × c_p,liquid × ΔT
```

Для 2000 кг/ч жидкого питания целого яйца (30% сухие вещества):
- c_p,liquid ≈ 3.6 кДж/(кг·К)
- Предварительный нагрев с 4°C до 40°C (ΔT = 36°C)
- Q_preheat = 2000 × 3.6 × 36 = 259200 кДж/ч (72 кВт)

Предварительный нагрев снижает тепловую нагрузку на распылительную сушилку на 15-20% при одновременном улучшении качества распыления через снижение вязкости жидкости.

## Системы фильтрации воздуха

### Фильтрация входящего воздуха

Многоступенчатая фильтрация защищает качество продукта и предотвращает загрязнение.

**Последовательность фильтрации:**

1. **Жалюзи и сетки от птиц:**
   - Удаление крупного мусора и осадков
   - Отверстия сетки 12-25 мм
   - Минимальная потеря давления (<25 Па)

2. **Предварительные фильтры (MERV 8-10):**
   - Удаление частиц >10 мкм
   - Защита нижерасположенных фильтров
   - Потеря давления: 75-150 Па (чистые)
   - Замена при 250-350 Па

3. **Промежуточные фильтры (MERV 13-14):**
   - Удаление частиц 1-10 мкм
   - Первичный контроль загрязнения
   - Потеря давления: 125-200 Па (чистые)
   - Замена при 400-500 Па

4. **Финальные фильтры (MERV 15-16 или HEPA H13):**
   - Удаление частиц <1 мкм, включая бактериальные споры
   - Критично для фармацевтических порошков
   - Потеря давления: 200-300 Па (чистые)
   - Замена при 500-600 Па

**Размер банка фильтра:**
- Скорость лица: 1.5-2.5 м/с для продленного срока службы фильтра
- Площадь фильтра = Q_air/(скорость лица × 3600)
- Типичная установка: 1.5-2× рассчитанная площадь для снижения потери давления

### Контроль твердых частиц выхлопного воздуха

Увлечение мелкого порошка в выхлопном воздухе требует сбора перед атмосферным выбросом.

**Требования эффективности сбора:**
- Первичный циклон: 95-98% для частиц >20 мкм
- Вторичный циклон: 85-90% для частиц 10-20 мкм
- Тканевый фильтр: 99.5-99.9% для частиц >1 мкм
- Общая система: >99.9% эффективность сбора

**Конструкция сепаратора циклона:**

```
η_cyclone = 1 - exp(-2×N_e)
```

Где N_e (число эффективных оборотов) зависит от геометрии циклона:
- Циклоны высокой эффективности: 4-6 эффективных оборотов → 95-98% эффективность
- Стандартные циклоны: 2-3 эффективных оборота → 85-92% эффективность

**Спецификации тканевого фильтра:**
- Материал фильтра: полиэстер или PTFE для 80°C работы
- Соотношение воздуха к ткани: 1.5-2.5 м/мин
- Очистка: импульс-струя при 5-7 бар давления
- Потеря давления: 800-1500 Па (работающая)

Продукт, восстановленный из фильтрации выхлопа, обычно составляет 2-5% от общего производства порошка и может быть возвращен в обработку или продан как низкосортный материал.

## Спецификации оборудования

### Блоки обработки воздуха

**Компоненты блока обработки входящего воздуха:**

| Компонент | Спецификация | Производительность |
|---|---|---|
| Вентилятор подачи | Центробежный, с загнутыми лопатками | 15-35 кПа статического давления |
| Эффективность двигателя | Класс IE3 или IE4 | >94% при полной нагрузке |
| Управление VFD | Векторное управление, 0-60 Гц | ±0.5% точность скорости |
| Воздухонагреватель | Газовый или паровой | Температурный подход 95°C |
| Корпус фильтра | Жесткий каркас, герметичный | <2% утечка байпаса |
| Приборизация | Температура, давление, расход | ±1% точность |

**Размер вентилятора:**

```
P_fan = (Q × ΔP)/(3600 × η_fan × η_motor × η_VFD)
```

Для 12000 м³/ч при 20°C, 2500 Па статического давления:
- η_fan = 0.78 (типичный с загнутыми лопатками)
- η_motor = 0.95 (класс IE3)
- η_VFD = 0.97 (векторный привод)
- P_fan = (12000 × 2500)/(3600 × 0.78 × 0.95 × 0.97) = 11600 Вт (11.6 кВт)

Выбрать двигатель 15 кВт для запаса эксплуатации и будущего расширения.

### Системы распыления

**Распылители с напорными соплами:**
- Давление работы: 100-350 бар
- Расход: 50-500 кг/ч на сопло
- Размер капли: средний диаметр 50-300 мкм
- Несколько сопел при производительности >1000 кг/ч
- Потребление энергии: 0.8-1.5 кВт на 100 кг/ч

**Ротационные распылители:**
- Диаметр колеса: 100-300 мм
- Скорость вращения: 10000-30000 об/мин
- Расход: 100-2000 кг/ч на колесо
- Размер капли: средний диаметр 30-150 мкм
- Потребление энергии: 2-4 кВт на 100 кг/ч

Ротационные распылители обеспечивают превосходный контроль над распределением размера частиц, но требуют более высоких капитальных вложений и обслуживания.

### Приборизация управления температурой

**Требования к точности измерения:**

| Параметр | Тип датчика | Точность | Время отклика |
|---|---|---|---|
| Температура входящего воздуха | RTD Pt100 | ±0.5°C | <5 секунд |
| Температура выходящего воздуха | RTD Pt100 | ±0.3°C | <3 секунды |
| Температура продукта | Термопара K | ±1.0°C | <2 секунды |
| Влажность выхлопа | Емкостная | ±2% ОВ | <10 секунд |

Контур управления температурой на выходе сохраняет допуск ±2°C путем модуляции:
- Скорость питания (0-100% через перистальтический или шестеренчатый насос)
- Температура на входе (модуляция горелки или паровой клапан)
- Расход воздуха (подача вентилятора VFD)

Каскадное управление с температурой на выходе как первичной переменной и температурой на входе как вторичной переменной обеспечивает превосходное подавление возмущений по сравнению с одноконтурным управлением.

## Оптимизация энергетической эффективности

### Метрики тепловой эффективности

**Удельное потребление энергии:**

```
SEC = Q_total/Ẇ_evap
```

Где:
- SEC = удельное потребление энергии (кДж/кг испаренной воды)
- Q_total = общее тепловое поступление (кДж/ч)
- Ẇ_evap = скорость испарения (кг воды/ч)

**Контрольные значения:**

| Конфигурация системы | SEC (кДж/кг) | Уровень производительности |
|---|---|---|
| Базовая распылительная сушилка | 4500-5500 | Стандарт |
| С предварительным нагревом питания | 3800-4500 | Улучшенная |
| С рекуперацией тепла | 3000-3800 | Хорошая |
| Оптимизированная интегрированная система | 2400-3000 | Отличная |

Теоретический минимум SEC ≈ 2257 кДж/кг (скрытая теплота испарения при 100°C). Практические системы достигают 1.1-2.4× теоретического минимума в результате требований чувствительного нагрева и тепловых потерь.

### Меры по энергосбережению

**Высокоэффективные меры (окупаемость <2 года):**

1. **Рекуперация тепла выхлопного воздуха (45-65% восстановления):**
   - Экономия энергии: 800-1200 ГДж/год на 100 кг/ч испарения
   - Капитальная стоимость: $50000-150000
   - Окупаемость: 1-2 года

2. **Предварительный нагрев питания до 35-45°C:**
   - Экономия энергии: 300-500 ГДж/год на 100 кг/ч испарения
   - Капитальная стоимость: $20000-40000
   - Окупаемость: 0.5-1.5 года

3. **Управление VFD на вентиляторах подачи и выхлопа:**
   - Экономия энергии: 15-30% мощности вентилятора
   - Капитальная стоимость: $8000-15000 на привод
   - Окупаемость: 0.8-1.5 года

**Среднеэффективные меры (окупаемость 2-4 года):**

1. **Осушение входящего воздуха:**
   - Экономия энергии: 200-400 ГДж/год на 100 кг/ч испарения
   - Капитальная стоимость: $60000-120000
   - Окупаемость: 2-3.5 года

2. **Системы горелок высокой эффективности (96% против 88%):**
   - Экономия энергии: 8-12% энергии нагрева
   - Капитальная стоимость: $30000-60000
   - Окупаемость: 2.5-4 года

3. **Оптимизированные системы распыления:**
   - Экономия энергии: 5-10% за счет улучшенной сушильной эффективности
   - Капитальная стоимость: $40000-80000
   - Окупаемость: 2.5-4 года

### Оптимизация работы при частичной нагрузке

Колебания производства требуют эффективных стратегий управления при частичной нагрузке.

**Стратегии снижения нагрузки:**

| Диапазон нагрузки | Скорость питания | Температура на входе | Расход воздуха | Температура на выходе |
|---|---|---|---|---|
| 100% | 100% | 175°C | 100% | 80°C |
| 75% | 75% | 172°C | 85% | 78°C |
| 50% | 50% | 168°C | 70% | 75°C |
| 25% | 25% | 160°C | 55% | 70°C |

Модуляция расхода воздуха VFD обеспечивает превосходную эффективность при частичной нагрузке по сравнению с фиксированным расходом воздуха с регулировкой температуры:
- 50% нагрузка с VFD: 45-55% потребления энергии
- 50% нагрузка без VFD: 60-70% потребления энергии

## Параметры качества продукта

### Контроль содержания влаги

Конечное содержание влаги влияет на стабильность хранения порошка, свойства восстановления и микробиологическую безопасность.

**Целевые спецификации:**

| Тип продукта | Содержание влаги | Активность воды | Стабильность при хранении |
|---|---|---|---|
| Яичный порошок целого яйца | 3-5% | 0.25-0.35 | 12 месяцев при 20°C |
| Яичный белок порошок | 4-6% | 0.30-0.40 | 18 месяцев при 20°C |
| Яичный желток порошок | 2-4% | 0.20-0.30 | 9 месяцев при 20°C |
| С удаленной глюкозой | 3-5% | 0.25-0.35 | 18 месяцев при 20°C |

**Связь влажность-температура:**

Активность воды (aw) следует изотермам сорбции:
```
aw = 1 - exp(-k × M^n)
```

Где:
- M = содержание влаги (% на сухой основе)
- k, n = эмпирические константы (зависят от продукта)

Целевой aw <0.40 предотвращает рост бактерий и <0.60 предотвращает рост плесени при хранении.

### Функциональность белков

Чрезмерное тепловое воздействие денатурирует белки, снижая функциональные свойства.

**Метрики функциональных свойств:**

| Свойство | Метод испытания | Целевой показатель целого яйца | Влияние переизбыточной сушки |
|---|---|---|---|
| Индекс растворимости | IDF 129A | >97% | Снижение на 2-5% |
| Вспенивающая способность | Тест взбивания | 600-800% | Снижение на 15-25% |
| Стабильность эмульсии | Тест центрифугирования | >90% | Снижение на 10-20% |
| Температура коагуляции | DSC | 65-70°C | Увеличение на 3-5°C |

**Интегрирование температуры-времени:**

Повреждение белков накапливается через тепловую историю:
```
P_value = ∫ 10^((T-T_ref)/z) dt
```

Где:
- T = мгновенная температура (°C)
- T_ref = эталонная температура (70°C для яичных белков)
- z = температурный коэффициент (10-15°C для большинства яичных белков)

Целевой P_value <2 минуты эквивалент при 70°C для максимального сохранения функциональности.

### Распределение размера частиц

Размер частиц влияет на объемную плотность, текучесть и скорость восстановления.

**Целевые показатели распределения размера:**

| Размер частицы | Целое яйцо | Яичный белок | Яичный желток |
|---|---|---|---|
| D10 (мкм) | 20-40 | 15-30 | 25-45 |
| D50 (мкм) | 60-100 | 50-80 | 80-120 |
| D90 (мкм) | 150-250 | 120-200 | 180-280 |
| Объемная плотность (кг/м³) | 450-550 | 400-500 | 500-600 |

Более мелкие частицы (D50 <50 мкм) улучшают восстановление, но снижают объемную плотность и увеличивают образование пыли. Более крупные частицы (D50 >150 мкм) улучшают обработку, но замедляют восстановление.

**Факторы контроля размера частиц:**
- Давление распыления или скорость колеса (первичный контроль)
- Содержание сухих веществ в питании (увеличение D50 на 15-25% при увеличении сухих веществ на 10%)
- Температура входящего воздуха (снижение D50 на 5-10% на 20°C увеличения)
- Схема скорости воздуха в сушильной камере

### Микробиологическая безопасность

Тепловая обработка и конечное содержание влаги обеспечивают микробиологическую безопасность.

**Целевые показатели снижения патогена:**

| Организм | Начальная нагрузка | Требуемое снижение | Конечная нагрузка |
|---|---|---|---|
| Salmonella spp. | <1 CFU/25g (сырые) | 5-7 log | <1 CFU/25g |
| Enterobacteriaceae | 10²-10⁴ CFU/g | 4-6 log | <10 CFU/g |
| Аэробный подсчет пластинок | 10⁴-10⁶ CFU/g | 3-5 log | <10³ CFU/g |
| Плесень/дрожжи | 10²-10⁴ CFU/g | 3-4 log | <10 CFU/g |

Распылительная сушка достигает снижения на 3-5 log путем тепловой обработки. В сочетании с низкой активностью воды высушенный порошок остается микробиологически стабильным на протяжении всего срока хранения.

**Критические контрольные точки:**
- Температура входящего воздуха >140°C (температура частиц >70°C более 30 секунд)
- Конечное содержание влаги <5% (aw <0.40)
- Предотвращение загрязнения после сушки путем закрытой транспортировки и фильтрованного охлаждающего воздуха

## Стратегия управления процессом

### Контурные управления

**Основные целевые показатели управления:**
1. Управление температурой на выходе (±2°C) → согласованность содержания влаги
2. Управление температурой на входе (±3°C) → тепловая эффективность и безопасность
3. Управление скоростью питания (±2%) → производительность и качество
4. Управление давлением в камере (±25 Па) → безопасная работа

**Расширенные функции управления:**

- **Управление по возмущениям:** предвидит помехи (изменения температуры и влажности окружающей среды)
- **Каскадное управление:** первичная температура на выходе, вторичная температура на входе
- **Управление отношением:** сохраняет отношение воздуха к питанию при колебаниях нагрузки
- **Управление ограничениями:** предотвращает превышение максимально допустимых температур

### Автоматизированный запуск/остановка

**Последовательность запуска (типичная 45-60 минут):**

1. Предварительная продувка: 5 минут при полном расходе воздуха, температура окружающей среды
2. Постепенное нагревание: повышение 15°C/мин до установки
3. Стабилизация: 10 минут при установленной температуре входящего воздуха
4. Инициирование распыления: водяной спрей на 5 минут
5. Питание продуктом: постепенное увеличение целевой скорости в течение 10 минут
6. Передача управления: переход к автоматическому управлению

**Последовательность остановки (типичная 30-40 минут):**

1. Снижение питания: постепенное снижение до нуля в течение 5 минут
2. Промывка водой: 5 минут для очистки распылителя
3. Фаза охлаждения: снижение температуры на входе 20°C/мин
4. Продолжение подачи воздуха: 15 минут для охлаждения камеры
5. Остановка системы: последовательная остановка вентиляторов, охлаждения, утилит

Автоматизированные последовательности обеспечивают качество продукта, защиту оборудования и безопасность оператора.

## Требования к обслуживанию

### График регулярного обслуживания

**Ежедневные задачи:**
- Проверка температуры на выходе и содержания влаги в продукте
- Мониторинг потери давления фильтра
- Осмотр и очистка сопла распылителя
- Проверка системы выпуска продукта

**Еженедельные задачи:**
- Удаление отложений со стенок камеры
- Осмотр циклона и тканевого фильтра
- Проверка калибровки датчика температуры
- Мониторинг температуры подшипника вентилятора

**Ежемесячные задачи:**
- Испытание эффективности сгорания горелки
- Замена воздушного фильтра (по необходимости по потере давления)
- Проверка хода управляющего клапана
- Анализ вибрации вращающегося оборудования

**Годовые задачи:**
- Полная внутренняя очистка камеры и осмотр
- Испытание эффективности теплообменника
- Очистка и динамическая балансировка крыльчатки вентилятора
- Комплексная калибровка системы управления

### Распространенные проблемы при эксплуатации

| Проблема | Симптом | Вероятная причина | Корректирующее действие |
|---|---|---|---|
| Высокое содержание влаги | Нормальная температура на выходе, влажный порошок | Недостаточное время пребывания | Снижение скорости питания на 10-15% |
| Низкая объемная плотность | Мелкий порошок, чрезмерное пыление | Чрезмерное распыление | Снижение давления распыления/скорости |
| Отложения на стене | Снижение производительности, прилипание порошка | Низкая температура на выходе | Повышение температуры на выходе на 3-5°C |
| Обесцвечивание продукта | Коричневый оттенок, запах гари | Чрезмерная температура на входе | Снижение температуры на входе на 10-15°C |
| Плохое восстановление | Комкование в воде | Денатурация белка | Снижение температур сушки |
