---
title: "Жидкие яичные продукты"
aliases: ["Жидкие яичные продукты"]
description: "Требования к охлаждению и HVAC для обработки жидких яичных продуктов, включая немедленное охлаждение, поддержание холодной цепи, контроль окружающей среды в помещении обработки и соответствие нормативным требованиям к температуре для целых яиц, белков и желтков"
weight: 2
---

Жидкие яичные продукты требуют строгого контроля температуры от разбивания на протяжении всей обработки, хранения и распределения для предотвращения роста микроорганизмов и сохранения функциональных свойств. Проектирование систем HVAC и охлаждения должно учитывать высокие тепловые нагрузки от оборудования обработки, частые циклы санитарной обработки и критические требования времени-температуры, установленные нормативами FDA и USDA.

## Типы жидких яичных продуктов

### Целые жидкие яйца

Целые жидкие яйца содержат как белок, так и желток в естественных пропорциях, обеспечивая полноценный яичный продукт для пищевых предприятий и производственных приложений.

**Характеристики состава:**
- Содержание сухого вещества: 23-25%
- Белок: 12-13%
- Жир: 10-11%
- pH: 7,0-7,6
- Точка замерзания: -0,45°C

**Критические требования к температуре:**
- Температура разбивания: максимум 7°C в течение 2 часов
- Температура обработки: 4-7°C
- Температура хранения: 2-4°C
- Температура распределения: ≤4°C

### Яичные белки (Альбумин)

Яичные белки составляют примерно 67% содержимого яйца по весу и используются для бисквитов, меренгов, кондитерских изделий и приложений с высоким содержанием белка.

**Характеристики состава:**
- Содержание сухого вещества: 11-12%
- Белок: 10-11%
- pH: 9,0-9,5 (увеличивается при хранении)
- Точка замерзания: -0,45°C
- Термочувствительные белки (кональбумин, лизоцим)

**Параметры контроля температуры:**
| Этап обработки | Диапазон температур | Максимальная длительность | Критический фактор |
|----------------|---------------------|--------------------------|-------------------|
| Разделение | 4-7°C | Непрерывный процесс | Стабильность белка |
| Фильтрация | 4-7°C | 30 минут | Предотвращение пенообразования |
| Хранение в резервуаре | 2-4°C | 48 часов | Микробиологический контроль |
| Предпастеризационная подготовка | 4-7°C | 24 часа | Сохранение качества |

### Яичные желтки

Яичные желтки составляют примерно 33% содержимого яйца по весу и служат эмульгаторами в майонезе, соусах для салатов и хлебопекарных приложениях.

**Характеристики состава:**
- Содержание сухого вещества: 43-45%
- Белок: 16-17%
- Жир: 32-35%
- Лецитин: 8-9%
- pH: 6,0-6,4
- Точка замерзания: -0,58°C

**Требования к предотвращению желатинизации:**
- Чистые желтки необратимо желатинизируются при замораживании
- Добавление сахара: 10% по весу предотвращает желатинизацию
- Добавление соли: 10% по весу предотвращает желатинизацию
- Температура обработки: 4-7°C перед добавлением добавок

### Смешанные продукты

Смешанные жидкие яичные продукты объединяют яйца с молочными продуктами, приправами или другими ингредиентами для конкретных приложений пищевых предприятий.

**Распространённые рецептуры:**
- Смесь для омлета: целые яйца + молоко + масло
- Омлет-микс: целые яйца + сыр + приправы
- Тесто для французских тостов: целые яйца + молоко + сахар + специи
- Расширенные продукты: яйца + молочные белки или крахмалы

**Проблемы контроля температуры:**
- Различные истории температуры ингредиентов
- Повышенная активность воды от добавления молочных продуктов
- Усиленный потенциал роста микроорганизмов
- Более короткий срок хранения, чем чистые жидкие яйца

## Требования к немедленному охлаждению

### Ограничения времени-температуры от разбивания до охлаждения

Правило FDA по безопасности яиц (21 CFR 118) и руководящие принципы Ordonnance по пастеризованному молоку устанавливают максимальные пределы воздействия времени-температуры.

**Параметры соответствия нормативам:**
| Тип продукта | Максимальное время охлаждения | Целевая температура | Уровень обеспечения |
|--------------|------------------------------|---------------------|---------------------|
| Целые яйца | 2 часа | ≤7°C | Обязательно FDA |
| Яичные белки | 2 часа | ≤7°C | Обязательно FDA |
| Яичные желтки | 2 часа | ≤7°C | Обязательно FDA |
| Смешанные продукты | 1 час | ≤4°C | USDA/FDA |

### Проектирование системы охлаждения

Системы немедленного охлаждения должны быстро снижать температуру продукта при сохранении качества продукта и предотвращении ущерба от замораживания.

**Сизирование теплообменника пластинчато-рамного типа:**

Расчёт тепловой нагрузки:

Q = ṁ × cp × ΔT

Где:
- Q = скорость удаления тепла (кВ)
- ṁ = скорость массового потока (кг/с)
- cp = удельная теплоёмкость (кДж/кг·K)
- ΔT = разность температур (K)

**Значения удельной теплоёмкости для жидких яичных продуктов:**
| Продукт | Удельная теплоёмкость (кДж/кг·K) | Теплопроводность (Вт/м·K) |
|---------|----------------------------------|--------------------------|
| Целые яйца | 3,52 | 0,56 |
| Яичные белки | 3,89 | 0,58 |
| Яичные желтки | 2,85 | 0,42 |

**Пример расчёта охлаждения целого яйца:**

Скорость обработки: 5 000 кг/ч (1,39 кг/с)
Температура на входе: 18°C (температура помещения разбивания)
Температура на выходе: 4°C
ΔT = 14 K

Q = 1,39 кг/с × 3,52 кДж/кг·K × 14 K = 68,5 кВ (19,5 тонн холодопроизводительности)

Добавить коэффициент безопасности 25%: 85,6 кВ (24,4 тонны холодопроизводительности)

### Охлаждаемые буферные резервуары для хранения

Жидкие яичные продукты требуют немедленного охлаждённого хранения между операциями разбивания/охлаждения и пастеризации.

**Проектирование охлаждения резервуара хранения:**
- Рубашечные резервуары с циркуляцией гликоля: температура гликоля -2 до 2°C
- Прямые испарительные катушки в пространстве резервуара: температура испарителя -5 до 0°C
- Тепловой вход мешалки: 0,5-1,5 кВ на 1 000 литров
- Тепловая инфильтрация через изоляцию: 2-3 Вт/м²
- Ёмкость резервуара: 4-8 часов производства разбивания

**Расчёт охлаждающей нагрузки резервуара:**

Q_total = Q_product + Q_agitation + Q_infiltration + Q_ambient

Для резервуара объёмом 10 000 литров с изоляцией:
- Удаление тепла продукта: 68,5 кВ (рассчитано выше)
- Тепло мешалки: 1,2 кВ/1 000 л × 10 = 12 кВ
- Инфильтрация (площадь поверхности 200 м²): 2,5 Вт/м² × 200 = 0,5 кВ
- Потери в окружающую среду: 5-8 кВ

Общее требование охлаждения: 86-89 кВ (24,5-25,3 тонны)

## Поддержание холодной цепи

### Холодная цепь перед пастеризацией

Жидкие яичные продукты должны поддерживать непрерывное охлаждение от разбивания до пастеризации для предотвращения роста микроорганизмов, в частности Salmonella enteritidis.

**Критические точки контроля:**
1. От помещения разбивания к охладителю: изолированные трубы, максимум 5 минут
2. От охладителя к резервуару хранения: рубашечные линии передачи, ≤4°C
3. Хранение в резервуаре: непрерывное охлаждение, 2-4°C
4. От резервуара к питанию пастеризатора: рубашечные линии, максимум 10 минут времени передачи

**Последствия сбоя холодной цепи:**

Скорость роста микроорганизмов приблизительно удваивается с каждым увеличением температуры на 10°C выше 4°C.

Логарифмическое снижение требуется для компенсации температурных нарушений:

log N = (T - 4) × t / D_value

Где:
- N = увеличение микробной популяции
- T = температура нарушения (°C)
- t = время при температуре нарушения (часы)
- D_value = время десятичного снижения при эталонной температуре

### Холодная цепь после пастеризации

Пастеризованные жидкие яичные продукты требуют немедленного охлаждения и непрерывного охлаждения для предотвращения реконтаминации и роста психротрофных бактерий.

**Требования охлаждения после пастеризации:**
| Продукт | Температура пастеризации | Целевая температура охлаждения | Максимальное время охлаждения |
|---------|--------------------------|--------------------------------|------------------------------|
| Целые яйца | 60°C | 4°C | 90 минут |
| Яичные белки | 57°C | 4°C | 60 минут |
| Яичные желтки | 61°C | 4°C | 120 минут |
| Желтки с сахаром | 63°C | 4°C | 120 минут |
| Целые яйца с солью | 63°C | 4°C | 90 минут |

**Конфигурация системы охлаждения:**
- Первичный этап: пластинчато-рамный теплообменник с охлаждённой водой (1-2°C)
- Вторичный этап: охлаждаемый гликолем резервуар-накопитель (-1 до 1°C гликоль)
- Окончательное хранение: охлаждённые резервуары для хранения (2-4°C продукт)

### Холодная цепь распределения

Пастеризованные жидкие яичные продукты требуют непрерывного охлаждения при заполнении, хранении и распределении.

**Требования мониторинга температуры:**
- Непрерывная запись температуры в охлаждаемых помещениях для хранения
- Датчики температуры в цистернах каждые 2 метра
- Максимальный скачок температуры: 7°C в течение 2 часов
- Активация сигнала тревоги при 5°C
- Отклонение продукта, если >7°C более 2 часов или >10°C в любое время

## Проектирование HVAC помещения обработки

### Контроль окружающей среды в помещении разбивания

Область разбивания яиц требует строгого контроля окружающей среды для минимизации микробной контаминации и поддержания комфорта рабочих в холодной, влажной среде.

**Параметры проектирования помещения разбивания:**
| Параметр | Целевое значение | Допуск | Частота мониторинга |
|----------|-----------------|--------|-------------------|
| Температура воздуха | 10-13°C | ±2°C | Непрерывная |
| Относительная влажность | 60-70% | ±10% | Непрерывная |
| Воздухообмены в час | 15-20 ACH | Минимум 15 | Ввод в эксплуатацию |
| Наружный воздух | 15-20% | Минимум 15% | Непрерывная |
| Давление в помещении | +15 Па | +10 до +25 Па | Непрерывная |
| Скорость воздуха | 0,15-0,25 м/с | Без сквозняков | Ежегодная проверка |

**Конфигурация системы HVAC:**
- 100% система наружного воздуха с рекуперацией энергии
- Охлаждающие катушки с холодной водой (4-6°C подача воды)
- Катушки добавки тепла для контроля влажности
- Фильтрация MERV 13-14 минимум
- Температура подача воздуха: 8-10°C после добавки тепла
- Отдельный выброс для удаления запаха и влаги

**Расчёт ощутимой и скрытой тепловой нагрузки:**

Источники ощутимого теплопоступления:
- Персонал: 75 Вт ощутимого на человека × количество рабочих
- Освещение: 10-15 Вт/м² (светодиодное промышленное освещение)
- Оборудование: конвейеры, разбиватели, насосы (измеренные или данные производителя)
- Передача: U-value × площадь × ΔT
- Вентиляция: ṁ_air × cp_air × (T_outside - T_inside)

Источники скрытого теплопоступления:
- Персонал: 55 Вт скрытого на человека
- Испарение продукта из открытых сосудов: значительное в помещении разбивания
- Испарение с влажного пола: 20-40 Вт/м² влажной поверхности
- Вентиляция: ṁ_air × h_fg × (ω_outside - ω_inside)

### Помещение разделения и фильтрации

Отдельные помещения для разделения яиц и фильтрации требуют более низких температур и более жёсткого контроля влажности, чем помещения разбивания.

**Параметры окружающей среды:**
- Температура воздуха: 7-10°C
- Относительная влажность: 55-65%
- Воздухообмены: 20-25 ACH
- Положительное давление: +20 Па относительно помещения разбивания
- Фильтрация HEPA в критических зонах

### Помещение добавления ингредиентов и смешивания

Помещения, где сахар, соль или другие ингредиенты добавляются к яичным продуктам, требуют контроля температуры для предотвращения преждевременной желатинизации или роста микроорганизмов.

**Условия проектирования:**
- Температура воздуха: 4-7°C для продуктов из желтков
- Температура воздуха: 10-13°C для продуктов из целых яиц
- Контроль влажности: 60-70% ОВ для предотвращения комкования ингредиентов
- Положительное давление относительно смежных помещений
- Отдельная HVAC зона с независимым управлением

## Тепловые нагрузки оборудования

### Выработка тепла разбивающей машины

Автоматические машины для разбивания яиц генерируют значительное тепло от двигателей, гидравлики и механического трения.

**Типичные скорости выработки тепла:**
| Тип машины | Производительность | Электрическая нагрузка | Тепло в помещение | Тепло в продукт |
|-----------|-------------------|----------------------|------------------|-----------------|
| Встроенный разбиватель | 120 000 яиц/ч | 15-25 кВ | 12-20 кВ | 3-5 кВ |
| Ротационный разбиватель | 180 000 яиц/ч | 25-40 кВ | 20-32 кВ | 5-8 кВ |
| Высокоскоростная линия | 240 000 яиц/ч | 40-60 кВ | 32-48 кВ | 8-12 кВ |

Тепло в помещение включает:
- Неэффективность двигателя (обычно 85-92% эффективности)
- Отвод тепла гидравлической системы
- Трение подшипников и приводов
- Рассеивание тепла панели управления

Тепло в продукт включает:
- Механическое перемешивание массы яиц
- Трение при разделении скорлупы
- Работа насоса на жидкий продукт

### Нагрузки оборудования разделения

Центрифужные сепараторы и системы мембранной фильтрации генерируют тепло, которое должно быть удалено для поддержания температуры продукта.

**Тепловые нагрузки центрифуги:**
- Тепло двигателя: P_motor × (1 - η_motor)
- Тепло трения: функция скорости вращения и вязкости продукта
- Типичная полная выработка тепла: 5-15 кВ на единицу сепаратора

### Тепловые нагрузки системы насосов

Насосы прямого вытеснения и центробежные насосы добавляют тепло к жидким яичным продуктам через механическую работу и трение.

**Расчёт добавления тепла насосом:**

ΔT_pump = (P_pump / ṁ × cp) × (1 - η_pump)

Где:
- ΔT_pump = повышение температуры через насос (K)
- P_pump = входная мощность насоса (кВ)
- ṁ = скорость массового потока (кг/с)
- cp = удельная теплоёмкость (кДж/кг·K)
- η_pump = эффективность насоса (обычно 0,65-0,85 для прямого вытеснения)

**Пример:**
Мощность насоса: 7,5 кВ
Скорость потока: 1,39 кг/с (5 000 кг/ч)
Эффективность: 0,75
Удельная теплоёмкость: 3,52 кДж/кг·K (целые яйца)

ΔT_pump = (7,5 / 1,39 × 3,52) × (1 - 0,75) = 0,38 K

Повышение температуры: 0,38°C на стадию насоса

Множественные стадии насоса увеличивают этот эффект, требуя дополнительной холодопроизводительности для компенсации.

## Требования к температуре санитарной обработки

### Системы санитарной обработки горячей водой

Оборудование для обработки жидких яиц требует ежедневной санитарной обработки горячей водой при повышенных температурах для обеспечения уничтожения микроорганизмов.

**Температуры воды санитарной обработки:**
| Тип санитарной обработки | Температура воды | Время контакта | Метод применения |
|------------------------|-----------------|----------------|------------------|
| Предварительное полоскание | 40-50°C | 5-10 минут | Заливка/распыл |
| Стирка с моющим средством | 60-70°C | 15-20 минут | Циркуляция |
| Финальное полоскание | 40-50°C | 5-10 минут | Заливка/распыл |
| Полоскание с санитайзером | 75-85°C | 10-15 минут | Циркуляция |
| Финальное полоскание | Холодное (≤10°C) | 5 минут | Промывка |

**Влияние на HVAC во время санитарной обработки:**

Санитарная обработка горячей водой создаёт значительные нагрузки влаги и тепла в помещениях обработки:

- Скрытое тепло от испарения: 2 260 кДж/кг испарённой воды
- Ощутимое тепло от горячих поверхностей: площадь поверхности оборудования × h × ΔT
- Увеличение влажности: может достичь 90-95% ОВ во время санитарной обработки
- Увеличение температуры: 5-10°C выше нормальной рабочей температуры

**Управление нагрузкой санитарной обработки:**
- Увеличить объём выброса воздуха во время санитарной обработки: 200-300% от нормального
- Активировать дополнительное осушение, если установлено
- Разрешить 2-4 часа охлаждения перед перезапуском производства
- Целевые условия после санитарной обработки: ≤10°C, ≤75% ОВ

### Требования охлаждения оборудования

После горячей санитарной обработки все поверхности контакта с продуктом должны быть охлаждены до ≤10°C перед введением жидких яичных продуктов.

**Методы охлаждения:**
1. Циркуляция холодной воды: вода 2-4°C через очищенные системы
2. Циркуляция охлаждённого воздуха в закрытом оборудовании
3. Охлаждённый гликоль через рубашечные сосуды
4. Охлаждение воздухом в помещении для внешних поверхностей

**Оценка времени охлаждения:**

t = (m × cp × ΔT) / (Q_cooling)

Типичные времена охлаждения:
- Резервуары из нержавеющей стали: 1-2 часа
- Системы труб: 30-60 минут
- Теплообменники: 45-90 минут
- Разбивающие машины: 2-3 часа

## Температуры контроля качества

### Сохранение функциональности белка

Белки жидких яиц имеют специфическую температурную чувствительность, которая влияет на функциональные свойства, критические для приложений конечного использования.

**Термочувствительные функциональные свойства:**
| Свойство | Критическая температура | Измерение | Влияние приложения |
|----------|-------------------------|----------|-------------------|
| Пенообразование (белки) | >10°C начало деградации | Объём пены, стабильность | Меренг, бисквит |
| Эмульгирование (желтки) | >7°C повреждение лецитина | Стабильность эмульсии | Майонез, соусы |
| Желатинизация (целые яйца) | <-2°C повреждение кристаллами льда | Прочность геля | Кремы, выпечка |
| Температура коагуляции | Специфично для продукта | Дифференциальная сканирующая калориметрия | Все приложения |

**Сохранение пенообразующей способности яичных белков:**

Яичные белки должны сохранять пенообразующую способность для приложений меренги и бисквита. Температурное нарушение выше 7°C в течение продолжительных периодов снижает объём пены и стабильность.

Скорость снижения объёма пены:
- Хранение при 4°C: <5% потери в неделю
- Хранение при 7°C: 10-15% потери в неделю
- Хранение при 10°C: 25-35% потери в неделю

### Стабильность цвета

Интенсивность цвета яичного желтка (измеряется в единицах вентилятора цвета желтка Roche) деградирует при температурном нарушении и окислении.

**Требования к сохранению цвета:**
- Температура хранения: ≤4°C
- Минимизировать воздействие кислорода: <2% кислорода в пространстве над продуктом
- Защита от света: непрозрачные контейнеры или тёмное хранилище
- Добавление антиоксидантов: опционально для расширенного срока хранения

### Контроль вязкости

Вязкость жидкого яичного продукта увеличивается со временем хранения и температурным нарушением из-за агрегации белка.

**Спецификации вязкости:**
| Продукт | Свежая вязкость (мПа·с при 20°C) | Максимально приемлемая | Влияние хранения |
|---------|----------------------------------|----------------------|-----------------|
| Целые яйца | 5-8 | 12 | Увеличивается при хранении |
| Яичные белки | 2-4 | 6 | Увеличение, зависящее от pH |
| Яичные желтки | 80-150 | 250 | Температурно-чувствительное |

Контроль температуры минимизирует увеличение вязкости путём снижения взаимодействия белок-белок и предотвращения агрегации.

## Нормативные требования к температуре

### Правило FDA по безопасности яиц (21 CFR 118)

Правило FDA по безопасности яиц устанавливает обязательные средства контроля температуры для яичных продуктов для предотвращения роста Salmonella enteritidis.

**Ключевые нормативные требования:**
1. Яйца в скорлупе должны храниться при ≤7°C во время разбивания
2. Жидкие яичные продукты должны охлаждаться до ≤7°C в течение 2 часов разбивания
3. Температура хранения должна поддерживаться при ≤7°C до пастеризации
4. Хранение после пастеризации при ≤7°C (≤45°F) или замороженное
5. Температура распределения ≤7°C для охлаждённых продуктов

**Документация для соответствия нормативам:**
- Непрерывный мониторинг и запись температуры
- Автоматические системы сигналов тревоги в критических контрольных точках
- Стандартные операционные процедуры для отклонений температуры
- Процедуры корректирующих действий для несоответствующего продукта
- Исследования валидации, демонстрирующие эффективность контроля температуры

### Требования USDA FSIS для яичных продуктов

Служба инспекции по безопасности пищевых продуктов USDA (FSIS) регулирует яичные продукты, используемые в дополнительно переработанных пищевых продуктах.

**Требования FSIS к температуре (9 CFR 590):**
| Требование | Температура | Применение |
|-----------|------------|----------|
| Операции разбивания | ≤7°C | Все жидкие яичные продукты |
| Хранение перед пастеризацией | ≤7°C | Максимум 72 часа |
| Хранение пастеризованного продукта | ≤4°C | Рекомендуется |
| Замороженные яичные продукты | ≤-18°C | Обязательно |
| Оттаивание замороженных яиц | ≤7°C | Только под охлаждением |

### Применение Ordonnance по пастеризованному молоку (PMO)

Некоторые юрисдикции применяют требования PMO по температуре к жидким яичным продуктам из-за аналогичных профилей микробного риска.

**Ограничения температуры на основе PMO:**
- Охлаждённое хранилище: ≤4°C
- Распределение: ≤4°C
- Розничный дисплей: ≤4°C
- Рекомендация потребителю: охлаждать при ≤4°C

## Сизирование системы охлаждения

### Полная холодопроизводительность завода

Комплексный расчёт холодопроизводительности включает охлаждение продукта, отвод тепла оборудования обработки, кондиционирование окружающей среды и коэффициенты безопасности.

**Категории нагрузки и типичные процентные соотношения:**
| Источник нагрузки | Процент от полного | Метод расчёта |
|-------------------|------------------|---------------|
| Охлаждение продукта | 35-45% | ṁ × cp × ΔT |
| Тепло оборудования обработки | 15-25% | Мощность оборудования × неэффективность |
| Охлаждение помещения ощутимое | 10-15% | Передача + вентиляция + занятость |
| Охлаждение помещения скрытое | 5-10% | Испарение + занятость + вентиляция |
| Охлаждение резервуаров и сосудов | 10-15% | Хранение продукта + перемешивание |
| Охлаждение после санитарной обработки | 5-8% | Охлаждение оборудования после очистки |
| Коэффициент безопасности | 15-20% | Применяется к сумме выше |

**Пример сводки тепловой нагрузки охлаждения для завода 10 000 кг/ч жидких яиц:**

Тепловая нагрузка охлаждения продукта:
- Q_product = 1,39 кг/с × 3,52 кДж/кг·K × 14 K = 68,5 кВ

Оборудование обработки:
- Разбивающие машины: 20 кВ
- Сепараторы: 10 кВ
- Насосы: 8 кВ
- Конвейеры: 5 кВ
- Полное оборудование: 43 кВ

Охлаждение помещения разбивания:
- Ощутимое: 35 кВ
- Скрытое: 18 кВ
- Полное помещение: 53 кВ

Охлаждение резервуара хранения:
- Четыре резервуара по 12 кВ каждый: 48 кВ

Промежуточный итог: 68,5 + 43 + 53 + 48 = 212,5 кВ

Коэффициент безопасности (20%): 42,5 кВ

**Требуемая полная холодопроизводительность: 255 кВ (72,5 тонны)**

### Архитектура системы охлаждения

Заводы по обработке жидких яиц обычно используют централизованные системы аммиака или каскадные системы CO2/аммиака с вторичными гликолевыми циклами в зоны обработки.

**Опции конфигурации системы:**

**Вариант 1: Централизованный аммиак со вторичным гликолем**
- Машинное отделение: охладители аммиака, производящие гликоль -5 до 0°C
- Распределение: изолированные трубопроводы гликоля в зоны обработки
- Конечное использование: пластинчато-рамные теплообменники, рубашечные резервуары, воздухообрабатывающие агрегаты
- Преимущества: изоляция аммиака от пищевых зон, хорошая эффективность
- Недостатки: энергия циркуляции гликоля, потери приближения к температуре

**Вариант 2: Распределённое упакованное охлаждение**
- Множественные упакованные системы R-448A или R-449A
- Прямое испарительное охлаждение оборудования обработки
- Ёмкости отдельных систем: 10-50 кВ
- Преимущества: резервирование системы, упрощённая установка
- Недостатки: более высокий заряд хладагента, меньшая эффективность

**Вариант 3: Каскад CO2 с первичным аммиаком**
- Первичный цикл аммиака: конденсация CO2 -10 до -5°C
- Вторичный CO2: охлаждение обработки -8 до 0°C
- Возможность трансритического CO2 для гибкости
- Преимущества: естественные хладагенты, отличная эффективность
- Недостатки: более высокие капитальные затраты, сложность

### Проектирование системы гликоля

Вторичные циклы пропиленгликоля являются распространённым вариантом при обработке жидких яиц для изоляции хладагента аммиака от пищевых зон контакта.

**Параметры системы гликоля:**
| Параметр | Типичное значение | Проектное соображение |
|----------|-----------------|----------------------|
| Концентрация гликоля | 25-30% по весу | Защита от замораживания до -10°C |
| Температура подачи | -2 до 2°C | В зависимости от требования обработки |
| Температура возврата | 5 до 10°C | Δ T = 5-8 K типично |
| Скорость потока | На основе нагрузки/ΔT | Q = ṁ × cp × ΔT |
| Напор насоса | 20-40 м (200-400 кПа) | Трение трубопровода + ΔP оборудования |
| Расширительный резервуар | 10-15% объёма системы | Размещение теплового расширения |

**Расчёт скорости потока гликоля:**

ṁ_glycol = Q / (cp_glycol × ΔT)

Для холодопроизводительности 255 кВ с 30% пропиленгликолем:
- cp_glycol = 3,85 кДж/кг·K
- ΔT = 6 K
- ṁ_glycol = 255 / (3,85 × 6) = 11,04 кг/с

Плотность гликоля при 0°C: 1 025 кг/м³
Объёмный поток: 11,04 / 1 025 = 0,0108 м³/с = 38,8 м³/ч

### Системы отвода тепла

Системы охлаждения обработки жидких яиц требуют достаточной ёмкости отвода тепла, учитывающей тепло сжатия компрессора.

**Расчёт отвода тепла:**

Q_rejection = Q_refrigeration × (COP + 1) / COP

Для системы аммиака с COP = 3,5:
Q_rejection = 255 × (3,5 + 1) / 3,5 = 328 кВ

Добавить 10% для горячего дефроста (если применимо): 361 кВ

**Опции отвода тепла:**
- Испарительные конденсаторы: наиболее эффективные, потребление воды
- Адиабатические охладители: сокращение водопотребления, хорошая эффективность
- Воздухоохладители: без воды, меньшая эффективность, больший занятый объём
- Градирни с оболочечно-трубчатыми конденсаторами: гибкие, масштабируемые

**Выбор ёмкости конденсатора:**
- Размер для пиковых условий окружающей среды (35-37°C по сухому термометру)
- Температура конденсации аммиака: 35-40°C
- Приближение к влажному термометру: 5-7°C для испарительных систем
- Приближение к сухому термометру: 10-15°C для воздухоохладителей
