---
title: "Хранение замороженных яиц"
aliases: ["Хранение замороженных яиц"]
description: "Проектирование и эксплуатация объектов хранения замороженных яичных продуктов, включая контроль температуры, конфигурацию морозильников, системы охлаждения и соответствие нормативным требованиям USDA для сохранения длительного срока хранения"
weight: 1
---

## Обзор

Объекты хранения замороженных яичных продуктов поддерживают температуру обработанных яичных продуктов ниже -18°C для сохранения качества на продолжительные периоды. Надлежащее проектирование морозильника, контроль температуры и циркуляция воздуха предотвращают деградацию качества, включая желатинизацию белков, окисление липидов и микробный рост.

Поддержание температуры хранения представляет критическую контрольную точку для качества замороженного яичного продукта. Колебания температуры выше -12°C ускоряют детериорацию через рост кристаллов льда и денатурацию белков.

## Требования к температуре хранения

### Основные условия хранения

| Параметр | Требование | Допуск | Влияние на качество |
|-----------|-------------|--------|-------------------|
| Температура хранения | -18°C до -23°C | ±1°C | Увеличенный срок хранения при более низких температурах |
| Максимальная температура хранения | -18°C | Критический предел | Потеря качества выше этого порога |
| Оптимальная температура хранения | -23°C | Предпочтительно | Минимальные изменения качества |
| Температура загрузки | -18°C или ниже | Требуется | Предотвращает тепловой шок для запасов |
| Температура воздуха | -20°C до -25°C | Поддерживать | Компенсирует тепловую массу продукта |

### Зависимости температуры и качества

Температура хранения напрямую влияет на срок хранения в соответствии с соотношением Аррениуса:

**Зависимость срока хранения от температуры:**

Q₁₀ = (Скорость при T) / (Скорость при T+10°C)

Для замороженных яичных продуктов: Q₁₀ ≈ 2,5–3,0

**Ожидаемый срок хранения:**

| Температура | Целое яйцо | Яичный белок | Яичный желток | Скорость потери качества |
|-------------|-----------|-----------|----------|--------------------------|
| -23°C | 18 месяцев | 24 месяца | 15 месяцев | Базовый уровень |
| -18°C | 12 месяцев | 18 месяцев | 10 месяцев | 1,5× быстрее |
| -12°C | 6 месяцев | 9 месяцев | 5 месяцев | 3× быстрее |
| -6°C | 2 месяца | 3 месяца | 1,5 месяца | 9× быстрее |

## Спецификации замороженных яичных продуктов

### Тепловые свойства продукта

| Свойство | Целое яйцо | Яичный белок | Яичный желток | Единицы |
|----------|-----------|-----------|----------|--------|
| Точка замерзания | -0,5°C | -0,45°C | -0,6°C | °C |
| Удельная теплоемкость (замороженная) | 1,9 | 2,0 | 1,8 | кДж/(кг·K) |
| Удельная теплоемкость (незамороженная) | 3,5 | 3,8 | 3,0 | кДж/(кг·K) |
| Скрытая теплота плавления | 280 | 310 | 240 | кДж/кг |
| Теплопроводность (замороженная) | 1,8 | 1,9 | 1,6 | Вт/(м·K) |
| Плотность (замороженная) | 950 | 980 | 920 | кг/м³ |

### Конфигурации упаковки

**Стандартные форматы упаковки:**

| Тип упаковки | Емкость | Размеры | Тепловая масса | Время замерзания |
|--------------|---------|---------|----------------|------------------|
| Металлическая банка (высокая) | 6,2 кг | Ø 254 мм × 368 мм В | Высокая | 24–36 часов |
| Пластиковый картон | 6,2 кг | 305 × 254 × 178 мм | Средняя | 18–24 часов |
| Металлическая банка (низкая) | 8,2 кг | Ø 330 мм × 280 мм В | Очень высокая | 36–48 часов |
| Институциональный пакет | 1 кг | 178 × 127 × 102 мм | Низкая | 8–12 часов |

## Рассмотрения при проектировании морозильника

### Конфигурация объекта

**Высота хранения и плотность:**

Максимальная высота укладки: 4,5–5,5 метров
- Предотвращает чрезмерное сжатие упаковок снизу
- Поддерживает структурную стабильность во время сейсмических событий
- Позволяет адекватную циркуляцию воздуха вокруг штабелей

**Требования к ширине проходов:**

| Тип оборудования | Ширина прохода | Радиус поворота | Зазор |
|-----------------|----------------|-----------------|-------|
| Ручной гидравлический тележка | 2,4 м | 2,1 м | Стандартный |
| Электротельфер стоячий | 3,0 м | 2,7 м | Минимальный |
| Электротельфер сидячий | 3,6 м | 3,3 м | Предпочтительный |
| Автоматизированное извлечение | 1,8 м | Н/Д | Оптимизировано |

### Системы изоляции и пароизоляции

**Конструкция стеновой сборки:**

Рекомендуемые значения изоляции для оболочки морозильника:

| Компонент | RSI м²·K/W | R-значение (IP) | U-фактор Вт/(м²·K) | Материал |
|-----------|-----------|-----------------|-------------------|----------|
| Стеновая сборка | 7,0 | R-40 | 0,14 | Полиуретан 250 мм |
| Потолочная сборка | 8,8 | R-50 | 0,11 | Полиуретан 300 мм |
| Напольная сборка | 5,3 | R-30 | 0,19 | Полистирол 180 мм |

**Требования пароизоляции:**

- Паропроницаемость: < 0,06 пермей (< 3,4 нг/(Па·s·м²))
- Материал: полиэтилен 0,25 мм или эквивалент
- Расположение: теплая сторона оболочки изоляции
- Герметизация: все стыки теплосварены или заклеены лентой пароизоляции

### Системы напольного отопления

Предотвращает замерзание грунта и морозное пучение под полом морозильника.

**Параметры проектирования:**

Тепловой поток к подполу: 15–25 Вт/м² (4,8–7,9 Вт/м²)

Расчет требуемого теплового потока:

q = U × ΔT

Где:
- q = тепловой поток, Вт/м²
- U = U-фактор пола, Вт/(м²·K)
- ΔT = разница температур (воздух к грунту), K

**Типичная конфигурация:**

| Параметр | Значение | Примечания |
|----------|----------|-----------|
| Расстояние между трубами | 300–450 мм | Равномерное покрытие |
| Материал трубы | Сшитый полиэтилен (PEX) | Морозостойкий |
| Размер трубы | 19–25 мм | Пропускная способность |
| Температура жидкости | 4–10°C | Предотвращает замерзание |
| Тип циркуляции | Раствор гликоля 25–30% | Защита от замерзания |
| Напор насоса | 5–10 м | Преодолевает трение |

## Схемы циркуляции воздуха

### Проектирование распределения воздуха

Надлежащая циркуляция воздуха поддерживает равномерную температуру во всем объеме хранилища и предотвращает стратификацию.

**Скорость воздухообмена:**

ACH = (CFM (м³/ч) × 60) / Объем

Рекомендуемый показатель: 15–25 воздухообменов в час для зон с присутствием людей
Зоны с низким движением воздуха: допустимы 8–12 воздухообменов в час

**Требования к скорости:**

| Местоположение | Скорость воздуха | Назначение |
|----------------|-----------------|-----------|
| Между рядами продукта | 0,5–1,0 м/s | Передача тепла |
| Надземное распределение | 2,5–4,0 м/s | Охват |
| На выходе испарителя | 2,0–3,0 м/s | Эффективность катушки |
| Вблизи дверей | 1,5–2,5 м/s | Управление инфильтрацией |

### Конфигурация испарительной катушки

**Критерии выбора катушки:**

| Параметр | Значение | Основа проектирования |
|----------|---------|----------------------|
| TD (разница температур) | 8–12 K | Температура помещения - температура катушки |
| Расстояние ребер | 4–6 мм | Управление накоплением инея |
| Скорость на входе | 2,0–3,0 м/s (400–600 CFM (м³/ч)) | Перепад давления воздуха |
| Глубина рядов | 4–8 рядов | Поверхность теплопередачи |
| Метод размораживания | Электрический или горячий газ | Быстрое удаление льда |

**Расчет емкости испарителя:**

Q_evap = ṁ_air × c_p,air × (T_out - T_in)

Где:
- Q_evap = емкость охлаждения испарителя, кВт
- ṁ_air = массовый расход воздуха, кг/s
- c_p,air = удельная теплоемкость воздуха ≈ 1,006 кДж/(кг·K)
- T_out, T_in = температуры воздуха на выходе и входе катушки, °C

**Пример расчета:**

Дано:
- Поток воздуха: 10 000 м³/ч
- Плотность воздуха: 1,35 кг/м³ (при -20°C)
- Входящий воздух: -18°C
- Выходящий воздух: -26°C

ṁ_air = (10 000 м³/ч) × (1,35 кг/м³) / 3600 s/ч = 3,75 кг/s

Q_evap = 3,75 кг/s × 1,006 кДж/(кг·K) × (-18°C - (-26°C))
Q_evap = 3,75 × 1,006 × 8 = 30,2 кВт

## Управление циклом размораживания

### Проектирование системы размораживания

Накопление инея на испарительных катушках снижает эффективность теплопередачи и увеличивает перепад давления. Регулярные циклы размораживания поддерживают производительность системы.

**Методы инициирования размораживания:**

| Метод | Триггер | Частота | Применение |
|-------|---------|---------|-----------|
| По времени | Фиксированное расписание | Каждые 6–12 часов | Простые системы |
| По перепаду давления | Дифференциал через катушку | По мере необходимости | Оптимизированная работа |
| По температуре | Снижение температуры катушки | Динамическое | Продвинутое управление |
| Комбинированный | Несколько параметров | Адаптивный | Лучшая эффективность |

### Размеры электрического размораживания

**Расчет емкости нагревателя:**

P_defrost = (m_ice × h_fusion / t_defrost) + (m_coil × c_p,metal × ΔT / t_defrost) + Q_loss

Где:
- P_defrost = требуемая мощность нагревателя, кВт
- m_ice = масса накопления льда, кг
- h_fusion = скрытая теплота плавления льда = 334 кДж/кг
- t_defrost = продолжительность размораживания, s (обычно 1800–3600 s)
- m_coil = масса сборки катушки, кг
- c_p,metal = удельная теплоемкость материала катушки ≈ 0,46 кДж/(кг·K) для стали
- ΔT = повышение температуры (обычно -25°C до +10°C = 35 K)
- Q_loss = потери тепла в окружающей среде, кВт

**Типичные параметры размораживания:**

| Параметр | Значение | Примечания |
|----------|---------|-----------|
| Плотность мощности нагревателя | 1,5–2,5 кВт/м² поверхности катушки | Быстрое плавление льда |
| Продолжительность размораживания | 30–60 минут | Полное удаление льда |
| Время стекания | 5–10 минут | Дренаж конденсата |
| Задержка вентилятора | 2–5 минут | Предотвращает выброс пара |
| Температура завершения | 7–13°C | Температура поверхности катушки |

### Размораживание горячим газом

Более энергоэффективная альтернатива электрическому размораживанию с использованием парообразного хладагента высокого давления.

**Рассмотрения при проектировании:**

| Параметр | Спецификация | Требование |
|----------|--------------|-----------|
| Температура горячего газа | 60–80°C | Достаточна для быстрого плавления |
| Расход газа | 15–25% емкости компрессора | Адекватная подача тепла |
| Перепад давления | < 35 кПа | Предотвращает перегрузку компрессора |
| Тип клапана управления | Соленоид с регулятором | Точное управление потоком |
| Управление конденсатом | Нагреватели поддона 50–100 Вт/м² | Предотвращает повторное замерзание |

### Оптимизация графика размораживания

Минимизируйте частоту размораживания для уменьшения энергопотребления и колебаний температуры:

**Факторы, влияющие на накопление инея:**

1. Содержание влаги в воздухе помещения (инфильтрация)
2. Частота загрузки продукта (открытие дверей)
3. TD испарителя (больший TD = больше инея)
4. Скорость воздуха через катушку (более высокая скорость = больше инея)

**Энергетическое воздействие:**

E_defrost = N_cycles × (P_heater × t_defrost + Q_recovery × t_recovery)

Где:
- N_cycles = количество циклов размораживания в день
- P_heater = мощность нагревателя, кВт
- t_defrost = продолжительность размораживания, часы
- Q_recovery = нагрузка охлаждения для охлаждения катушки и помещения обратно, кВт
- t_recovery = время восстановления, часы (обычно 0,5–1,0 часа)

## Продолжительность хранения и поддержание качества

### Механизмы деградации качества

**Основные факторы детериорации:**

1. **Желатинизация белка (яичный желток):**
   - Вызвано агрегацией липопротеина во время замораживания
   - Приводит к густой, комковатой текстуре при размораживании
   - Профилактика: добавление соли (10%) или сахара (10%) перед замораживанием
   - Стабильность температуры критична: колебания ускоряют желатинизацию

2. **Окисление липидов:**
   - Развитие неприятного запаха от прогорклости жира
   - Ускоряется температурой, воздействием кислорода, светом
   - Управление: минимальное свободное пространство, упаковка с барьером от кислорода
   - Индикаторы: значение перекисей, тест TBA

3. **Рост кристаллов льда:**
   - Перекристаллизация во время колебаний температуры
   - Повреждает клеточную структуру, вызывает миграцию влаги
   - Профилактика: стабильная температура хранения ±1°C
   - Быстрое начальное замораживание создает меньшие кристаллы

### Программа контроля качества

**Рекомендованный график тестирования:**

| Параметр теста | Частота | Спецификация | Предельное действие |
|----------------|---------|--------------|-------------------|
| Температура хранения | Непрерывно | -18°C до -23°C | -16°C макс |
| Количество бактерий | Ежемесячно | < 50 000 КОЕ/г | 100 000 КОЕ/г |
| Сальмонелла | За партию | Отрицательно | Любой положительный результат |
| pH | Ежеквартально | 7,0–7,6 (целое яйцо) | < 6,5 или > 8,0 |
| Вязкость (желток) | Ежеквартально | В зависимости от продукта | Увеличение на 50% |
| Цвет | Ежеквартально | Визуальный стандарт | Значительное изменение |
| Запах/вкус | Ежеквартально | Свежий, мягкий | Любой неприятный запах |

## Рассмотрения при размораживании

### Управляемые методы размораживания

Надлежащее размораживание предотвращает потерю качества и поддерживает безопасность пищевых продуктов.

**Расчет времени размораживания:**

Для упрощенной оценки с использованием уравнения Планка:

t_thaw = (ρ × L / ΔT) × (P × a / h + R × a² / k)

Где:
- t_thaw = время размораживания, s
- ρ = плотность продукта, кг/м³
- L = скрытая теплота, Дж/кг
- ΔT = разница температур (среда размораживания - начальный продукт), K
- P, R = факторы формы (0,5, 0,125 для бесконечной плиты)
- a = полутолщина, м
- h = коэффициент теплопередачи на поверхности, Вт/(м²·K)
- k = теплопроводность, Вт/(м·K)

**Рекомендуемые методы размораживания:**

| Метод | Температура | Время (банка 6,2 кг) | Преимущества | Недостатки |
|-------|-------------|-------------------|------------|-----------|
| Охлаждаемое помещение | 2–4°C | 48–72 часов | Лучшее качество, безопаснее | Медленно, требует планирования |
| Холодная проточная вода | 10–15°C | 12–18 часов | Умеренная скорость | Использование воды, надзор |
| Контролируемое помещение | 15–20°C | 8–12 часов | Быстрее | Риск потери качества |
| Микроволновая печь (малая) | Н/Д | 15–30 мин | Очень быстро | Неравномерное, потеря качества |

### Безопасность пищевых продуктов при размораживании

**Критические контрольные точки:**

- Температура поверхности не должна превышать 4°C (40°F) во время размораживания
- Целевая температура центра: 0–2°C после завершения
- Максимальное время размораживания при комнатной температуре: 2 часа (для поверхностных слоев)
- Срок хранения после размораживания: 24–48 часов охлаждаемого (< 4°C)

## Расчеты нагрузки охлаждения

### Компоненты общей нагрузки охлаждения

**Источники тепловой нагрузки:**

Q_total = Q_product + Q_transmission + Q_infiltration + Q_equipment + Q_lights + Q_people + Q_defrost

### Нагрузка продукта

**Начальная нагрузка замораживания:**

Q_product = ṁ × [c_p,unfrozen × (T_initial - T_freeze) + L_fusion + c_p,frozen × (T_freeze - T_storage)]

Где:
- ṁ = массовый расход продукта, кг/s
- c_p,unfrozen = удельная теплоемкость выше точки замерзания = 3,5 кДж/(кг·K)
- T_initial = температура входящего продукта ≈ 4°C
- T_freeze = точка замерзания ≈ -0,5°C
- L_fusion = скрытая теплота = 280 кДж/кг
- c_p,frozen = удельная теплоемкость ниже точки замерзания = 1,9 кДж/(кг·K)
- T_storage = конечная температура хранения = -20°C

**Пример расчета:**

Замораживание 5000 кг/день жидкого целого яйца с 4°C до -20°C:

Q_sensible_1 = 5000 кг/день × 3,5 кДж/(кг·K) × (4°C - (-0,5°C)) / 86 400 s/день
Q_sensible_1 = 0,91 кВт

Q_latent = 5000 кг/день × 280 кДж/кг / 86 400 s/день
Q_latent = 16,2 кВт

Q_sensible_2 = 5000 кг/день × 1,9 кДж/(кг·K) × (-0,5°C - (-20°C)) / 86 400 s/день
Q_sensible_2 = 1,07 кВт

Q_product_total = 0,91 + 16,2 + 1,07 = 18,2 кВт

### Нагрузка передачи

**Прирост тепла через оболочку:**

Q_transmission = U × A × ΔT

| Поверхность | Площадь (м²) | U-фактор Вт/(м²·K) | ΔT (K) | Прирост тепла (Вт) |
|------------|-------------|-------------------|--------|-------------------|
| Стены | 800 | 0,14 | 40 | 4 480 |
| Потолок | 500 | 0,11 | 40 | 2 200 |
| Пол | 500 | 0,19 | 10 | 950 |
| **Итого** | | | | **7 630 Вт** |

### Нагрузка инфильтрации

**Воздухообмен через открытия дверей:**

Q_infiltration = n × V × ρ_out × (h_out - h_in)

Где:
- n = эффективное количество воздухообменов в сутки
- V = объем морозильника, м³
- ρ_out = плотность наружного воздуха, кг/м³
- h_out, h_in = энтальпия наружного и внутреннего воздуха, кДж/кг

**Типичные скорости инфильтрации:**

| Категория использования | Воздухообмены/сутки | Применение |
|----------------------|-------------------|-----------|
| Низкий трафик | 0,5–1,0 | Автоматизированное извлечение |
| Средний трафик | 1,5–3,0 | Стандартное хранилище |
| Высокий трафик | 3,0–6,0 | Активный центр распределения |
| Очень высокий трафик | 6,0–10,0 | Объект кроссдокинга |

### Нагрузки оборудования и персонала

**Внутренние источники тепла:**

| Источник | Мощность/единица | Количество | Коэффициент работы | Прирост тепла (Вт) |
|---------|-----------------|-----------|------------------|------------------|
| Электротельферы | 4 500 Вт | 2 | 0,25 | 2 250 |
| Освещение | 10 Вт/м² | 500 м² | 0,40 | 2 000 |
| Персонал | 300 Вт/человек | 4 | 0,30 | 360 |
| Конвейерные системы | 2 200 Вт | 1 | 0,50 | 1 100 |
| **Итого** | | | | **5 710 Вт** |

### Нагрузка размораживания

**Средний тепловой вход:**

Q_defrost_avg = (P_heater × t_defrost × N_cycles) / 86 400 s/день

Для 4 испарителей с нагревателями мощностью 15 кВт каждый, 45-минутное размораживание, 3 раза в день:

Q_defrost_avg = (4 × 15 кВт × 2700 s × 3) / 86 400 s = 5,6 кВт

### Общая емкость охлаждения

**Сводка нагрузки:**

| Компонент | Нагрузка (кВт) | Процент |
|----------|----------------|---------|
| Охлаждение продукта | 18,2 | 46% |
| Передача | 7,6 | 19% |
| Инфильтрация | 6,5 | 16% |
| Оборудование/персонал | 5,7 | 14% |
| Размораживание | 5,6 | 14% |
| **Итого** | **39,6** | **100%** |
| Коэффициент безопасности (10%) | 4,0 | |
| **Общая расчетная нагрузка** | **43,6 кВт** | |

Требуемая емкость компрессора при условиях испарителя -22°C / конденсатора +35°C.

## Спецификации оборудования

### Компоненты системы охлаждения

**Выбор компрессора:**

| Параметр | Спецификация | Примечания |
|----------|--------------|-----------|
| Тип | Винтовой или поршневой | В зависимости от емкости |
| Диапазон емкости | 40–50 кВт при условиях проектирования | Включает коэффициент безопасности |
| Хладагент | R-404A, R-507A, R-448A, R-449A | Низкотемпературные приложения |
| Тип масла | POE (полиэфирное) | Совместимо с HFC хладагентом |
| Управление емкостью | Переменная скорость или движок шнека | Энергоэффективность |
| Эффективность двигателя | IE3 или выше | Энергетические нормативные акты |

**Спецификации испарителя:**

| Параметр | Значение | Основа проектирования |
|----------|---------|----------------------|
| Общая емкость | 45 кВт (4 единицы × 11,25 кВт) | Распределенная нагрузка |
| Катушка TD | 10 K | Катушка -30°C, помещение -20°C |
| Поток воздуха | 2 500 м³/ч за единицу | 15–20 воздухообменов |
| Расстояние ребер | 5 мм | Толерантность к инею |
| Тип размораживания | Электрический | Надежность |
| Мощность нагревателя | 15 кВт за единицу | 30-минутное размораживание |

**Конденсирующий блок:**

| Параметр | Спецификация | Применение |
|----------|--------------|-----------|
| Тип | Воздушного охлаждения или испарительного | В зависимости от климата |
| Расчетная наружная температура | 35°C | Летний пик |
| Конденсатор TD | 10–15 K | Температура конденсации 45–50°C |
| Управление вентилятором | Переменная скорость | Оптимизация энергии |
| Переохлаждение | 5–8 K | Стабильность линии жидкости |

### Требования к системе управления

**Управление температурой:**

- Датчик основного управления: температура пространства на уровне продукта
- Дифференциал: 2–3 K между включением и отключением
- Уставка: типично -20°C
- Сигнал тревоги: высокая температура > -16°C, низкая температура < -28°C
- Запись: непрерывный лог данных, интервалы 1 минута

**Элементы безопасности:**

| Управление | Функция | Уставка | Действие |
|----------|----------|---------|--------|
| Высокое давление | Защита компрессора | 2 400 кПа | Выключение |
| Низкое давление | Потеря заряда | 50 кПа | Выключение |
| Давление масла | Отказ смазки | Дифференциал 140 кПа | Выключение после 120 s |
| Перегрузка двигателя | Электрическая защита | По рейтингу двигателя | Выключение |
| Высокая температура | Защита продукта | -16°C | Сигнал тревоги |
| Низкая температура | Защита оборудования | -28°C | Сигнал тревоги |

## Нормативные требования USDA

### Закон о проверке яичных продуктов (EPIA)

Объекты хранения замороженных яиц должны соответствовать нормативным требованиям USDA Службы безопасности и инспекции пищевых продуктов (FSIS) в соответствии с 9 CFR Часть 590.

**Ключевые нормативные требования:**

1. **Управление температурой (9 CFR 590.500):**
   - Замороженные яичные продукты поддерживаются при 0°F (-18°C) или ниже
   - Требуются приборы мониторинга температуры
   - Системы сигнализации при превышении температуры
   - Ведутся письменные журналы температуры

2. **Требования объекта (9 CFR 590.502):**
   - Адекватная емкость охлаждения
   - Приборы записи температуры в нескольких местоположениях
   - Отдельное хранилище от продуктов без яиц (рекомендуется)
   - Защита от загрязнения

3. **Стандарты санитарии (9 CFR 590.504):**
   - Чистые, санитарные условия хранения
   - Программа борьбы с вредителями
   - Регулярный график чистки объекта
   - Протоколы удаления поврежденной упаковки

### Требования HACCP

**Критическая контрольная точка (CCP):**

Температура хранения составляет CCP для замороженных яичных продуктов.

| Элемент CCP | Спецификация |
|------------|--------------|
| Критический предел | ≤ -18°C |
| Мониторинг | Непрерывная запись |
| Частота | В реальном времени |
| Корректирующее действие | Оценка продукта, ремонт системы, удержание продукта |
| Проверка | Калибровка ежеквартально, ежедневный отзыв записей |
| Документирование | Графики температуры, отчеты об отклонениях, корректирующие действия |

### Маркировка и отслеживаемость

**Требуемая информация:**

- Идентификация продукта (целое яйцо, белки, желтки, смеси)
- Номер пищевого предприятия USDA
- Декларация "Хранить в морозилке"
- Дата производства или код партии
- Инструкции по хранению
- Инструкции по размораживанию

### Инспекция и соответствие

**Деятельность инспекции FSIS:**

- Случайная проверка температуры
- Отзыв записей температуры
- Проверка калибровки оборудования
- Оценка санитарии объекта
- Аудит кодирования и отслеживаемости продукта
- Отзыв отклонений и корректирующих действий

**Требования к ведению записей:**

- Записи температуры: минимум 1 год хранения
- Журналы обслуживания: ремонт оборудования и калибровка
- Отчеты об отклонениях: все превышения температуры документированы
- Корректирующие действия: решения по распределению продукта
- Записи санитарии: деятельность по уборке и борьбе с вредителями
