---
title: "Хранение яиц"
aliases: ["Хранение яиц"]
description: "Технические требования к охлаждаемому хранению яиц в скорлупе, включая температурное управление, контроль влажности, влияние атмосферы CO2 и сохранение качества на коммерческих предприятиях по хранению яиц."
weight: 1
---

Хранение яиц в скорлупе требует точного контроля окружающей среды для сохранения качества продукта и продления срока хранения. Среда хранения напрямую влияет на качество белка, состояние желтка и сохранение общей категории яиц благодаря температурозависимым биохимическим реакциям и механизмам переноса влаги.

## Требования к температуре хранения

Яйца в скорлупе реагируют на температурное управление согласно установленным кинетикам деградации. Основной показатель качества, единица Хау (качество белка), деградирует в соответствии с кинетикой реакции первого порядка с температурозависимой константой скорости.

**Рекомендуемые температуры хранения:**

| Длительность хранения | Диапазон температур | Ожидаемое сохранение качества |
|----------------------|-------------------|------------------------------|
| Краткосрочное (≤30 дней) | 7-10°C | Сохранение категории AA или A |
| Среднесрочное (30-90 дней) | 0-4°C | Сохранение категории A |
| Долгосрочное (90-180 дней) | -1 до 0°C | Допустима категория B |

Нижний предел температуры приближается к -2°C, ниже которого яйца в скорлупе начинают замерзать. Образование кристаллов льда повреждает мембраны и вызывает дефекты качества при оттаивании.

Равномерность температуры по всему объему хранилища обеспечивает последовательное качество. Расслоение температуры создает зоны ускоренной деградации в более теплых областях. Системы циркуляции воздуха должны предотвращать локальные колебания температуры, превышающие ±1°C.

## Контроль относительной влажности

Потеря влаги через пористую скорлупу яйца представляет собой основное физическое изменение при хранении. Скорлупа содержит 7000-17000 пор, которые позволяют передавать водяной пар и газообмен.

**Спецификация влажности:**

| Параметр | Значение | Обоснование |
|----------|---------|-------------|
| Целевая ОВ | 70-80% | Минимальная потеря влаги |
| Максимальная ОВ | 85% | Предотвращение роста плесени |
| Минимальная ОВ | 65% | Предел чрезмерной усадки |

При ОВ 70% и 7°C яйца в скорлупе теряют примерно 0,2% массы в неделю путем испарения. Эта потеря влаги увеличивает размер воздушной камеры и снижает категорию яиц. При 60% ОВ потеря влаги удваивается до 0,4% в неделю.

Более высокая влажность (80-85%) снижает потерю влаги, но увеличивает риск появления плесени на поверхности, особенно с видами Pseudomonas и Penicillium. Конденсация на поверхности происходит, когда яйца перемещаются из холодного хранилища в более теплые условия, что способствует микробному росту на скорлупе.

Разность давлений пара между содержимым яйца (эквивалент 100% ОВ) и окружающим воздухом способствует переносу влаги. Коэффициент переноса массы зависит от скорости воздуха через поверхность скорлупы и проницаемости скорлупы, которая варьируется в зависимости от возраста несушки, генетики и питания.

## Влияние атмосферы с углекислым газом

Хранение в контролируемой атмосфере с повышенными концентрациями CO2 продлевает срок хранения яиц за счет замедления увеличения pH белка. Свежий белок яйца содержит 3000-4000 ppm CO2, растворенного в водной фазе, создавая pH 7,6-7,9. По мере диффузии CO2 через поры скорлупы pH белка повышается до 9,0-9,5, деградируя комплексы овомуцина-лизоцима, которые поддерживают структуру плотного белка.

**Параметры атмосферы CO2:**

| Концентрация CO2 | Температура хранения | Продление качества | Применение |
|-------------------|----------------------|-------------------|-----------|
| 0,5-2,0% | 7°C | На 50% дольше категория AA | Стандартное хранение в КА |
| 2,0-5,0% | 2°C | На 100% дольше категория AA | Расширенное хранение |
| 10-15% | 0°C | На 200% дольше категория AA | Исследовательские приложения |

Обогащенная CO2 атмосфера поддерживает более высокую концентрацию растворенного CO2 в белке, предотвращая сдвиг pH. Равновесная концентрация CO2 в белке следует закону Генри с температурозависимыми коэффициентами растворимости.

При 2% содержании CO2 в окружающей среде и 7°C pH белка стабилизируется близко к 8,0 вместо повышения до 9,2, сохраняя плотную консистенцию белка, измеренную единицами Хау. Уравнение единицы Хау:

**HU = 100 log(H - 1.7W^0.37 + 7.6)**

где H = высота белка (мм) и W = масса яйца (г).

Системы хранения в КА требуют оборудования для смешивания газов, герметичных помещений и мониторинга CO2. Скорость воздухообмена в хранилище должна уравновешивать потерю CO2 из-за утечек с подачей CO2 для поддержания концентрации установки.

## Факторы, определяющие срок хранения

Множество факторов за пределами температуры определяют достижимую длительность хранения:

**Начальное качество яиц** определяет исходный потенциал для хранения. Яйца, собранные в течение 2-4 часов и быстро охлажденные до температуры хранения, сохраняют более высокое качество, чем яйца, находившиеся в условиях окружающей среды до охлаждения. Задержка предварительного охлаждения влияет на начальную единицу Хау примерно на 2-3 единицы в час при 20°C.

**Качество скорлупы яйца** определяет скорость потери влаги и сопротивление проникновению микробов. Более толстые скорлупы с более низкой пористостью дольше сохраняют качество. Толщина скорлупы в среднем составляет 0,33-0,38 мм, с проводимостью (передача газа и пара) обратно пропорциональной толщине.

**Характеры циркуляции воздуха** влияют как на равномерность температуры, так и на потерю влаги. Воздух высокой скорости (>2 м/с) над скорлупой увеличивает испарительную потерю влаги на 30-50% по сравнению с системами низкой скорости (<0,5 м/с). Упаковка в гофрированные картонные или пластиковые ящики снижает воздействие воздушного потока на скорлупу.

**Схемы загрузки** влияют на эффективность распределения воздуха. Плотная укладка блокирует поток воздуха и создает теплые зоны. Поддоночное хранение с зазорами между ящиками позволяет циркулировать воздуху. Минимальное рекомендуемое расстояние: 50 мм между поддонами, 150 мм от стен.

**Возраст яиц при поступлении** важен для коммерческого хранения. Яйца, поступившие в хранение в возрасте 7-10 дней после снесения, уже деградировали на 5-10 единиц Хау от свежих значений 90-100. Хранение продлевает срок полезного использования, но не может восстановить потерянное качество.

## Сохранение категории качества

Категории яиц USDA (AA, A, B) зависят от высоты белка, внешнего вида желтка и глубины воздушной камеры. Время хранения систематически понижает категорию яиц путем биохимических и физических изменений.

**Ожидаемые переходы категорий при оптимальном хранении:**

| Начальная категория | Условия хранения | Время до понижения | Конечная категория |
|-------------------|------------------|-------------------|-------------------|
| AA | 7°C, 75% ОВ | 30-45 дней | A |
| A | 7°C, 75% ОВ | 60-90 дней | B |
| AA | 2°C, 80% ОВ, 2% CO2 | 60-90 дней | A |
| A | 2°C, 80% ОВ, 2% CO2 | 120-180 дней | B |

Скорость понижения следует температурозависимой кинетике. Значение Q10 (увеличение скорости на 10°C повышения температуры) для деградации единицы Хау приблизительно составляет 2,5-3,0. Хранение при 15°C деградирует яйца в 2,5-3,0 раза быстрее, чем хранение при 5°C.

## Проектные соображения для системы охлаждения

Системы охлаждения для хранения яиц должны обеспечивать точный температурный контроль с минимальным температурным колебанием и адекватной производительностью осушки, соответствующей холодильной нагрузке.

**Компоненты холодильной нагрузки:**

1. **Охлаждение продукта**: Яйца поступают в хранилище при 15-25°C, требуя охлаждения до температуры хранения. Удельная теплоемкость целых яиц: 3,18 кДж/кг·K. Для ежедневной пропускной способности 10000 кг, охлаждаемой с 20°C до 5°C: Q = 10000 × 3,18 × 15 = 477 МДж (132 кВт·ч).

2. **Тепло дыхания**: Яйца в скорлупе выделяют минимальное метаболическое тепло, примерно 0,8-1,2 мВт на яйцо при хранении при 5°C.

3. **Нагрузка от инфильтрации**: Утечка воздуха через двери и оболочку помещения вводит теплый влажный наружный воздух. Для помещений рядом с погрузочными платформами инфильтрация может превышать 20% от общей холодильной нагрузки.

4. **Приток тепла от оборудования**: Двигатели, светильники и персонал способствуют явным тепловым нагрузкам.

Выбор испарителя отдает приоритет работе при высокой ОВ для минимизации потери влаги скорлупой. Испарители с большой площадью поверхности и низкой скоростью воздуха через змеевики (2-3 м/с) снижают осушку. Разность температур змеевика (разница между температурой хладагента и воздуха) не должна превышать 4-6°C, чтобы предотвратить чрезмерное удаление влаги.

Циклы разморозки должны быть минимизированы и тщательно контролироваться. Разморозка горячим газом или электрическая разморозка вводит тепло, требующее последующего удаления. Разморозка по требованию на основе перепада давления в змеевике или датчиков температуры уменьшает ненужные циклы разморозки.

## Требования к мониторингу и управлению

Непрерывный мониторинг температуры в нескольких местах по всему объему хранилища выявляет тепловые градиенты и неисправности оборудования. Размещение датчиков включает:

- Самая теплая зона (обычно верхние углы, области у двери)
- Самая холодная зона (часто рядом с выпуском испарителя)
- Репрезентативные среднепространственные места
- Температура ядра продукта (образцы ящиков)

Уставки сигнализации срабатывают при ±1,5°C от установки, чтобы предупредить операторов до значительной деградации качества. Превышение температуры выше 10°C более чем на 4 часа вызывает измеримую потерю качества.

Датчики влажности должны быть емкостного или зеркального охлаждения и регулярно калиброваться. Резистивные датчики влажности дрейфуют в точности и требуют частой переделки или замены.

Системы регистрации данных записывают температуру и влажность с интервалом минимум 15 минут, обеспечивая документацию обеспечения качества и выявляя тенденции деградации оборудования до отказа.

## Характеристики конструкции помещения

Требования к изоляции превышают стандартное холодное хранилище из-за узкого диапазона спецификации температуры. Значения R стен, пола и потолка обычно достигают R-30 до R-40 (метрическая система: 5,3-7,0 м²·K/Вт) для минимизации теплоприроста и сохранения равномерных температур.

Пароизоляторы на теплой стороне изоляции предотвращают миграцию влаги в изоляцию, что деградирует тепловые характеристики. В более холодных помещениях, работающих близко к 0°C, целостность пароизоляции становится критической.

Обогрев пола предотвращает замораживание грунта и пучение от морозов на объектах с подземными полами или в холодных климатических условиях. Кабели электрического сопротивления или трубопроводы с гликолем под изоляцией пола поддерживают температуру грунта выше 5°C.

Распределение воздуха требует нескольких небольших испарителей, распределенных по большим помещениям, а не одного большого блока. Такое расположение улучшает равномерность температуры и снижает локальные зоны высокой скорости, которые ускоряют потерю влаги из продукта.

Управление трафиком двери включает воздушные завесы, пластиковые занавески или тамбуры для снижения инфильтрации во время движения продукта. Двери высокой скорости минимизируют время открытия во время движения автопогрузчика.
