---
title: "Хранение яиц в скорлупе"
aliases: ["Хранение яиц в скорлупе"]
description: "Требования к охлаждению и контролю окружающей среды на объектах хранения яиц в скорлупе, включая спецификации температуры, контроль влажности, модели циркуляции воздуха, конфигурации штабелирования, расчеты нагрузки охлаждения и соответствие нормативным требованиям USDA для коммерческих операций хранения яиц."
weight: 1
---

Хранение яиц в скорлупе требует точного контроля окружающей среды для поддержания качества яиц, предотвращения потери влаги, минимизации микробного роста и продления срока хранения. Условия хранения непосредственно влияют на качество белка, положение желтка, размер воздушной ячейки и сохранение общей сортировки яиц.

## Требования к температуре хранения

Контроль температуры является критическим для поддержания внутреннего качества яиц и предотвращения ухудшения плотного белка.

### Коммерческие температуры хранения

| Применение хранения | Диапазон температур | Основное применение |
|---------------------|-------------------|-------------|
| Оптимальное долгосрочное хранилище | 0–2°C | Коммерческое распределение, экспорт |
| Стандартное коммерческое | 4–7°C | Розничное предложение, кратковременное хранение |
| Охлаждение на ферме | 7–10°C | Хранение на ферме, немедленная транспортировка |
| Зона приема/сортировки | 10–13°C | Обработка, операции просвечивания |

### Влияние температуры на качество яиц

Скорость потери качества следует кинетике Аррениуса:

**Скорость потери качества:**
```
k = A × e^(-Ea/RT)
```

Где:
- k = константа скорости потери качества
- A = предэкспоненциальный множитель
- Ea = энергия активации (примерно 85 кДж/моль для истончения белка)
- R = универсальная газовая постоянная (8,314 Дж/моль·К)
- T = абсолютная температура (К)

**Коэффициент потери качества:**

На каждые 5°C повышения температуры скорость деградации качества приблизительно удваивается. Соотношение между температурой хранения и сохранением качества:

| Температура хранения | Скорость потери качества | Эквивалентные дни при 0°C |
|---------------------|-------------------|------------------------|
| 0°C | 1,0× (исходная) | 1 день = 1 день |
| 5°C | 1,8× | 1 день = 1,8 дня |
| 10°C | 3,2× | 1 день = 3,2 дня |
| 15°C | 5,7× | 1 день = 5,7 дня |
| 20°C | 10,2× | 1 день = 10,2 дня |

### Требования к однородности температуры

- Максимальное колебание температуры в хранилище: ±0,5°C
- Градиент температуры от пола к потолку: ≤1°C на 3 м высоты
- Время восстановления температуры после открытия двери: ≤15 минут
- Скорость охлаждения поступающих яиц: 1–2°C в час (избегать теплового удара)

## Контроль относительной влажности

Контроль влажности предотвращает потерю влаги через пористую скорлупу яйца, избегая конденсации и роста микроорганизмов.

### Спецификации влажности

| Параметр | Спецификация | Обоснование |
|-----------|---------------|-----------|
| Целевой диапазон ОВ | 85–90% | Минимизирует потерю веса, сохраняет качество белка |
| Минимальная ОВ | 80% | Ниже этого уровня происходит чрезмерная потеря влаги |
| Максимальная ОВ | 92% | Выше этого риск конденсации и роста плесени |
| Депрессия точки росы | 1–2°C | Предотвращает конденсацию на поверхности |
| Точность измерения ОВ | ±2% | Требуется для надлежащего контроля |

### Расчеты потери влаги

**Потеря веса через скорлупу:**

Скорость потери влаги из яиц зависит от разницы давления пара и сопротивления скорлупы:

```
dm/dt = (A × k × ΔP) / R_shell
```

Где:
- dm/dt = скорость потери влаги (г/день)
- A = площадь поверхности скорлупы (≈68 см² для яйца 60 г)
- k = коэффициент массопереноса
- ΔP = разница давления пара (Па)
- R_shell = сопротивление скорлупы передаче водяного пара (с/м)

**Практическая потеря веса:**

При оптимальных условиях (1°C, 85% ОВ):
- Потеря веса: 0,01–0,02% в день
- 30-дневное хранилище: 0,3–0,6% общей потери веса

При неоптимальных условиях (10°C, 70% ОВ):
- Потеря веса: 0,05–0,08% в день
- 30-дневное хранилище: 1,5–2,4% общей потери веса

Потеря веса, превышающая 3%, вызывает значительное понижение сорта из-за увеличения воздушных ячеек.

### Системы увлажнения

**Ультразвуковые увлажнители:**
- Размер капель: 1–5 мкм
- Производительность: 10–50 кг/ч на одно устройство
- Энергопотребление: 0,04–0,06 кВт на кг/ч
- Преимущества: отсутствие добавления тепла, точный контроль
- Недостатки: требования к качеству воды, минеральная пыль

**Увлажнители с испаряющимся носителем:**
- Эффективность: 80–95%
- Перепад давления: 75–150 Па
- Замена носителя: ежегодно
- Преимущества: саморегулирование (отсутствие переувлажнения), низкая стоимость
- Недостатки: эффект охлаждения, техническое обслуживание

## Циркуляция воздуха и распределение

Надлежащая циркуляция воздуха обеспечивает равномерную температуру и влажность, предотвращая расслоение и застойные зоны.

### Требования к воздушному потоку

| Параметр | Спецификация | Примечания |
|-----------|---------------|-------|
| Воздухообмены в час | 15–25 ACH | Выше для полностью загруженных помещений |
| Скорость воздуха над яйцами | 0,15–0,30 м/с | Достаточна для теплопередачи, минимальная сушка |
| Перепад температуры подаваемого воздуха | -2 до -4°C ниже комнатной | Типичный TD испарителя |
| Рисунок выпуска воздуха | Горизонтальный выброс вдоль потолка | Предотвращает прямое попадание |
| Местоположение возвратного воздуха | Низкая стена или пол | Улавливает осевший холодный воздух |

### Модели распределения воздуха

**Конфигурация потолочного блока:**
- Выпуск подаваемого воздуха: горизонтальный, параллельный потолку
- Дальность выброса: 0,7–0,8 длины помещения
- Расстояние падения: достигает пола на 0,8–0,9 дальности выброса
- Возвратный воздух: противоположный конец, низкие настенные или напольные решетки

**Расчет скорости циркуляции воздуха:**

```
Q_air = (q_total × 3600) / (ρ × c_p × ΔT)
```

Где:
- Q_air = объемный расход воздуха (м³/ч)
- q_total = общая нагрузка охлаждения (кВт)
- ρ = плотность воздуха (≈1,25 кг/м³ при 0°C)
- c_p = удельная теплоемкость воздуха (1,006 кДж/кг·К)
- ΔT = перепад температуры подаваемого воздуха (К)

**Пример:**
Для нагрузки 50 кВт с TD 3°C:
Q_air = (50 × 3600) / (1,25 × 1,006 × 3) = 47 700 м³/ч

### Предотвращение расслоения

Расслоение температуры происходит при накоплении теплого воздуха на уровне потолка:

**Методы предотвращения расслоения:**
- Вентиляторы дестратификации: 0,5–1,0 ACH циркуляция
- Поэтапная работа вентилятора испарителя: работа нескольких блоков
- Вентиляторы смешивания напольного уровня: низкая скорость (0,5 м/с)
- Вертикальные модели воздушного потока в высоких помещениях

## Конфигурации штабелирования и воздушный поток

Надлежащее штабелирование обеспечивает адекватный воздушный поток вокруг картонных коробок яиц, максимизируя плотность хранения.

### Конфигурация поддонов

| Метод штабелирования | Описание | Воздухопроницаемость |
|----------------|-------------|------------------|
| Колонна | Картоны непосредственно друг над другом | Плохая (заблокирован вертикальный воздушный поток) |
| Кирпичный рисунок | Смещенные слои, перекрытие 50% | Хорошая (горизонтальные воздушные каналы) |
| Вентилируемые поддоны | Открытые поддоны, вертикальные промежутки | Отличная (3-D воздушный поток) |
| Обернутые в пленку | Полная пленка вокруг поддона | Очень плохая (избегать при хранении) |

### Зазоры штабелирования

**Минимальные зазоры:**
- Стена к поддону: 100–150 мм (циркуляция воздуха)
- Поддон к поддону (проход): минимум 100 мм (плотное хранилище)
- Поддон к поддону (рабочий проход): 900–1200 мм
- Пол к низу поддона: 150 мм (очистка пола, циркуляция воздуха)
- Верх поддона к потолку/оборудованию: минимум 600 мм
- Поддон к блоку испарителя: 1000 мм (модель воздушного потока)

### Плотность нагрузки

**Типичные плотности хранения:**
- Ящиков на поддон: 20–30 (в зависимости от размера ящика)
- Яиц на стандартный ящик: 360 (30 дюжин)
- Площадь поддона: 1,0 × 1,2 м
- Высота поддона: 1,5–1,8 м
- Напольная нагрузка: 300–500 кг/м² с проходами

**Объемная эффективность:**
- Использование объема хранилища: 50–65% (включая проходы)
- Емкость холодного хранилища: 15 000–25 000 дюжин на 100 м² площади пола

## Критерии проектирования хранилища

### Требования к изоляции

| Компонент | U-значение (Вт/м²·К) | R-значение (м²·К/Вт) | Толщина изоляции |
|-----------|------------------|------------------|----------------------|
| Стены | 0,20–0,25 | 4,0–5,0 | 100–125 мм полиуретана |
| Потолок | 0,18–0,22 | 4,5–5,5 | 125–150 мм полиуретана |
| Пол (отапливаемая плита) | 0,25–0,30 | 3,3–4,0 | 100 мм полиуретана + отопление |
| Двери (изолированные) | 0,35–0,45 | 2,2–2,9 | 100 мм с разрывом теплового моста |

### Требования к пароизоляции

- Внутренняя пароизоляция: непрерывная, герметизирована в местах стыков
- Воздухопроницаемость: ≤0,06 пром (≤3,5 нг/Па·с·м²)
- Материал: полиэтилен 0,2 мм или ламинат из алюминиевой фольги
- Монтаж: теплая сторона изоляции
- Проникновения: герметизированы пароизоляционными прокладками

### Конструктивные соображения

**Конструкция пола:**
- Отапливаемая плита для предотвращения морозного вспучивания
- Отопление плиты: 15–25 Вт/м² электрическое сопротивление или гидроконтур
- Уклон пола: 1–2% к дренажу
- Отделка поверхности: гладко отшпатлеванный, герметизированный бетон
- Грузоподъемность: 5–7 кН/м² (включая нагрузки поддонов)

**Высота потолка:**
- Минимальная чистая высота: 4,0 м
- Типичная высота: 4,5–5,5 м (позволяет высокое штабелирование)
- Высота блока испарителя: включена в расчет

## Расчеты нагрузки охлаждения

### Компоненты тепловой нагрузки

**1. Нагрузка передачи (через стены, потолок, пол):**

```
Q_trans = Σ(U × A × ΔT)
```

Где:
- Q_trans = прибыль тепла передачи (Вт)
- U = общий коэффициент теплопередачи (Вт/м²·К)
- A = площадь поверхности (м²)
- ΔT = разница температур (К)

**2. Нагрузка продукта (охлаждение яиц от полевой температуры):**

```
Q_product = (m × c_p × ΔT) / t_cool
```

Где:
- m = масса яиц (кг/день)
- c_p = удельная теплоемкость яиц (≈3,2 кДж/кг·К)
- ΔT = снижение температуры (К)
- t_cool = время охлаждения (обычно 24 часа)

**3. Нагрузка дыхания:**

Яйца продолжают дышать после снесения, выделяя метаболическое тепло:

```
Q_resp = m_eggs × q_resp
```

Где:
- m_eggs = масса яиц на хранении (кг)
- q_resp = тепло дыхания при температуре хранения

| Температура хранения | Тепло дыхания |
|---------------------|------------------|
| 0°C | 0,8–1,2 Вт/1000 кг |
| 5°C | 1,5–2,0 Вт/1000 кг |
| 10°C | 2,5–3,5 Вт/1000 кг |

**4. Нагрузка инфильтрации (открытие двери, утечка воздуха):**

```
Q_inf = (V_inf × ρ × Δh) / 3600
```

Где:
- V_inf = объем инфильтрационного воздуха (м³/ч)
- ρ = плотность инфильтрационного воздуха (кг/м³)
- Δh = разница энтальпии (кДж/кг)

**Объем инфильтрации двери:**

```
V_inf = A_door × v × F_open × F_flow
```

Где:
- A_door = площадь отверстия двери (м²)
- v = скорость воздуха через отверстие (м/с)
- F_open = доля времени открытия двери
- F_flow = коэффициент эффективности потока (0,5–0,8)

**5. Внутренние источники тепла:**

- Освещение: 10–15 Вт/м² площади пола
- Движение погрузчика: 2–5 кВт на активный погрузчик
- Персонал: 250–300 Вт на человека (умеренная активность)
- Двигатели и оборудование: номинальная мощность × коэффициент нагрузки

**6. Коэффициент безопасности:**

Применить коэффициент безопасности 10–20% для:
- Будущего расширения мощности
- Экстремальных наружных условий
- Деградации оборудования
- Неопределенностей в расчетах

### Пример расчета проектной нагрузки

**Спецификации хранилища:**
- Площадь пола: 200 м² (10 м × 20 м)
- Высота: 5 м
- Температура хранения: 1°C
- Температура окружающей среды: 30°C
- Емкость хранилища: 50 000 дюжин яиц
- Оборот: 10 000 дюжин в день

**Расчет нагрузки:**

| Компонент нагрузки | Расчет | Тепловая нагрузка (кВт) |
|----------------|-------------|----------------|
| Передача (стены, потолок) | U=0,22, A=340 м², ΔT=29K | 2,17 |
| Охлаждение продукта | 10 000 дюж × 0,68 кг/дюж × 3,2 кДж/кг·К × 15K / 86 400 с | 3,78 |
| Дыхание | 50 000 дюж × 0,68 кг/дюж × 1,0 Вт/1000 кг | 0,03 |
| Инфильтрация | 500 м³/ч × 1,25 кг/м³ × 25 кДж/кг / 3600 с | 4,34 |
| Освещение | 200 м² × 12 Вт/м² | 2,40 |
| Оборудование и персонал | Предполагаемое | 3,00 |
| **Итого** | | **15,72** |
| Коэффициент безопасности (15%) | | **2,36** |
| **Общая проектная нагрузка** | | **18,08 кВт** |

**Выбор системы охлаждения:**
- Номинальная мощность: 20 кВт при -5°C испарение, 30°C конденсация
- Испаритель: принудительный воздушный охладитель, низкое TD
- Оттаивание: электрическое или горячий газ, 3–4 цикла в день

## Выбор и размещение испарителя

### Спецификации испарителя

| Параметр | Спецификация | Примечания |
|-----------|---------------|-------|
| Перепад температуры | 4–6 K | Низкое TD сохраняет влажность |
| Скорость лицевой стороны | 2,0–2,5 м/с | Баланс между мощностью и осушкой |
| Расстояние между ребрами | 4–6 мм | Подходящее для высокой влажности |
| Частота оттаивания | 3–4 цикла/день | Высокая влажность увеличивает обледенение |
| Продолжительность оттаивания | 15–25 минут | Электрическое или горячее газовое |
| Обогрев поддона сифона | 100–200 Вт | Предотвращает образование льда |

### Соображения размещения

**Оптимальные местоположения:**
- Центрировано на самой длинной стене или потолочный монтаж
- Воздушный поток направлен от дверей
- Выпуск в направлении наибольшего размера помещения
- Несколько блоков для комнат >300 м²

**Избегать:**
- Прямой воздушный поток на поддоны яиц (сушка)
- Размещение рядом с дверями (короткое замыкание)
- Закупоренный путь возвратного воздуха

## Предотвращение абсорбции запахов

Яйца легко абсорбируют запахи через пористую мембрану скорлупы, влияя на вкус и товарность.

### Источники запахов

**Распространенные загрязняющие запахи:**
- Сильно пахнущие продукты (лук, чеснок, цитрусовые)
- Выхлопные газы дизеля от погрузчиков
- Краска, чистящие средства, пестициды
- Плесень или гниющие материалы
- Нефтепродукты, смазочные материалы

### Стратегии предотвращения

**1. Сегрегация:**
- Выделенные хранилища яиц (отсутствие смешанного хранилища товаров)
- Отдельные системы вентиляции
- Изолированные зоны приема/отправки
- Физические барьеры между несовместимыми продуктами

**2. Контроль качества воздуха:**
- Положительное давление в хранилище яиц относительно прилегающих зон
- Отфильтрованный свежий воздух (MERV 8–11)
- Очистка активированным углем для объектов с загрязняющими запахами
- Без рециркуляции из загрязненных зон

**3. Уборка:**
- Немедленная очистка разливов
- Регулярная очистка стоков, поверхностей пола
- Немедленное удаление поврежденных/треснувших яиц
- Запрет на курение, сильные моющие средства в зонах яиц

**4. Выбор оборудования:**
- Только электрические погрузчики (без дизеля, пропана)
- Герметичные системы охлаждения (предотвращение утечек)
- Пищевые смазочные материалы на всем оборудовании

## Рекомендации по продолжительности хранения

Продолжительность хранения зависит от температуры, начального качества яиц и требований целевого рынка.

### Максимальные периоды хранения

| Температура хранения | Сохранение сорта AA | Сохранение сорта A | Общий предел хранения |
|---------------------|-------------------|-------------------|---------------------|
| 0–2°C | 3–4 недели | 5–7 недель | 10–12 недель (столовые яйца) |
| 4–7°C | 2–3 недели | 4–5 недель | 6–8 недель |
| 7–10°C | 1–2 недели | 2–3 недели | 4–5 недель |

### Изменения качества при хранении

**Деградация качества белка (снижение блока Хо):**

Блок Хо (HU) измеряет качество белка:

```
HU = 100 × log(h - 1,7 × w^0,37 + 7,6)
```

Где:
- h = высота толстого белка (мм)
- w = масса яйца (г)

**Классификация качества:**
- Сорт AA: HU ≥ 72
- Сорт A: HU 60–72
- Сорт B: HU 31–60

**Скорость снижения блока Хо:**
- При 1°C: 0,5–1,0 HU в неделю
- При 10°C: 1,5–2,5 HU в неделю
- При 20°C: 3,0–5,0 HU в неделю

**Рост воздушной ячейки:**

Воздушная ячейка увеличивается по мере испарения влаги и выхода CO₂:

| Продолжительность хранения (недели) | Глубина воздушной ячейки при 1°C | Глубина воздушной ячейки при 10°C |
|--------------------------|----------------------|------------------------|
| Свежее (0 недель) | 3 мм | 3 мм |
| 2 недели | 4 мм | 5 мм |
| 4 недели | 5 мм | 7 мм |
| 6 недель | 6 мм | 9 мм |

Максимум сорта A: 6,4 мм

## Соображения по упаковке

### Типы картонных коробок и сохранение влаги

| Тип картона | Материал | Барьер влаги | Влияние на потерю веса |
|-------------|----------|------------------|-------------------|
| Формованный картон | Переработанное волокно | Плохой | На 50–100% выше потери |
| Пенополистирол | Расширенный PS | Отличный | Минимальная дополнительная потеря |
| Прозрачный пластик | PET, PVC | Хороший | На 10–20% выше потери |
| Покрытый картон | Восковое или полимерное покрытие | Хороший | На 20–30% выше потери |

**Коэффициент потери влаги:**
- Развернутые поддоны: 1,0× (исходная)
- Упаковка картона: 0,8× (снижение на 20%)
- Обернутые в пленку поддоны: 0,3× (не рекомендуется при хранении)

### Ориентация яиц

**Крупное отверстие вверх Хранилище:**
- Воздушная ячейка остается в крупном конце (естественное положение)
- Желток центрирован халазами
- Минимизирует миграцию желтка к скорлупе
- Стандартная коммерческая практика

**Крупное отверстие вниз (неправильно):**
- Воздушная ячейка движется к малому концу
- Желток плавает в сторону воздушной ячейки
- Увеличен контакт желток-скорлупа
- Сокращена продолжительность хранения

## Нормативные требования USDA

### Стандарты сортировки яиц в скорлупе (7 CFR часть 56)

**Требования к температуре:**

Нормативные требования USDA требуют, чтобы яйца в скорлупе в торговле хранились и транспортировались при ≤7,2°C окружающей температуре в течение 36 часов после снесения.

**Конкретные требования:**
- Немедленное охлаждение при поступлении на предприятие упаковки
- Непрерывная холодовая цепь от фермы до розницы
- Мониторинг и регистрация температуры
- Максимальная температура транспортировки: 7,2°C

### Стандарты санитарии

**Закон об инспекции яичных продуктов (21 CFR часть 1250):**

- Чистые, санитарные объекты хранения
- Реализация программы борьбы с вредителями
- Отдельное хранилище для поврежденных/треснувших яиц
- Надлежащий дренаж, очистка пола
- Ограниченный доступ в хранилища

### Ведение записей

**Требуемая документация:**
- Ежедневные логи температуры (вручную или автоматизированные)
- Даты приема яиц и источники
- Продолжительность хранения для каждой партии
- Записи очистки и санитарии
- Логи обработки борьбы с вредителями
- Записи калибровки датчиков

**Период хранения:** Минимум 2 года для всех записей

### Соответствие закону о модернизации безопасности пищевых продуктов (FSMA)

**Профилактические меры:**
- Анализ опасностей для отказов охлаждения
- Процедуры мониторинга (температура, влажность)
- Корректирующие меры для отклонений
- Деятельность проверки (калибровка, аудиты)
- Программа мониторинга окружающей среды

## Спецификации оборудования

### Компрессоры охлаждения

| Тип компрессора | Применение | Диапазон мощности | Преимущества |
|----------------|-------------|----------------|------------|
| Поршневой | Малые и средние объекты | 5–50 кВт | Простой, надежный, ремонтопригодный |
| Спиральный | Малые и средние объекты | 3–30 кВт | Тихий, эффективный, низкие требования к техническому обслуживанию |
| Винтовой | Крупные объекты | 50–500+ кВт | Высокая эффективность, модуляция мощности |
| Многокомпрессорная стойка | Средние и крупные операции | Модульная | Резервирование, согласование нагрузки |

### Выбор хладагента

| Хладагент | Тип | GWP | Примечания к применению |
|-------------|------|-----|-------------------|
| R-404A | Смесь HFC | 3922 | Системы-наследники, постепенное снятие с производства |
| R-448A | Смесь HFC/HFO | 1387 | Перевод R-404A, более низкое GWP |
| R-449A | Смесь HFC/HFO | 1397 | Замена R-404A |
| R-744 (CO₂) | Естественный | 1 | Трансикритические системы, экологически предпочтительно |
| NH₃ (аммиак) | Естественный | 0 | Крупные промышленные системы, высокая эффективность |

### Системы управления

**Контроль температуры:**
- Двухступенчатый термостат или PID-регулятор
- Точность датчика температуры: ±0,3°C
- Мертвая зона управления: 0,5–1,0°C
- Сигналы тревоги высокой/низкой температуры

**Контроль влажности:**
- Датчик ОВ с точностью ±2%
- Интегрированный контроль увлажнителя
- Сигналы тревоги высокой/низкой ОВ
- Расчет и отображение точки росы

**Мониторинг и сигнализация:**
- Круглосуточный мониторинг температуры
- Удаленное оповещение (телефон, электронная почта, SMS)
- Резервное питание для систем управления
- Логирование данных: минимум 15-минутные интервалы

### Двери и доступ

**Спецификации двери:**
- Изолированные раздвижные или распашные двери
- U-значение: ≤0,45 Вт/м²·К
- Разрыв теплового моста в раме
- Уплотняющие прокладки на всех сторонах
- Панели остекления для безопасности

**Аксессуары двери:**
- Полосовые завесы (снижение инфильтрации на 60–80%)
- Высокоскоростные рулонные двери для высоконагруженных зон
- Блокировка двери (предотвращение одновременного открытия нескольких дверей)
- Сигналы открытия двери (регулируемая задержка времени)

## Программа контроля качества

### Протоколы тестирования

**Оценка внутреннего качества:**
- Измерения блока Хо: еженедельно
- Оценка индекса желтка: еженедельно
- Просвечивание размера воздушной ячейки: ежедневно на входящих яйцах
- Тестирование прочности скорлупы: периодическое
- Микробиологическое тестирование: ежемесячно

**Мониторинг окружающей среды:**
- Проверка температуры: ежедневно
- Проверка влажности: ежедневно
- Калибровка датчика: ежеквартально
- Инспекция системы охлаждения: ежемесячно
- Проверка распределения воздуха: раз в полугодие

### Корректирующие меры

**Отклонение температуры:**
- Выше на >2°C в течение >2 часов: исследовать охлаждение
- Отделить пораженные яйца, оценить качество
- Ускорить оборот скомпрометированного инвентаря
- Задокументировать инцидент и корректирующие меры

**Отклонение влажности:**
- <80% ОВ: увеличить увлажнение, проверить утечки воздуха
- >92% ОВ: снизить увлажнение, проверить избыток инфильтрации
- Контролировать скорость потери веса яиц

## Меры энергоэффективности

### Операционные стратегии

**Управление нагрузкой:**
- Охлаждение яиц во время внепиковых часов
- Поэтапная работа компрессоров охлаждения на основе нагрузки
- Плавающая температура испарителя (сброс на основе нагрузки)
- Оптимизация циклов оттаивания (спрос-зависимые vs. часовые)

**Улучшения конверта:**
- Модернизация изоляции при ремонтах
- Герметизация утечек воздуха в проникновениях, дверях
- Установка высокоскоростных дверей на высоконагруженные открытия
- Добавление вестибюлей или воздушных завес на входах

**Эффективность системы:**
- Двигатели компрессора с переменной скоростью
- Вентиляторы испарителя с переменной скоростью
- Управление плавающим давлением конденсирования
- Рекупер ация тепла для обогрева помещений, отопления пола

### Прогнозируемое энергопотребление

**Типичное потребление энергии:**
- 0,8–1,2 кВт·ч на 1000 дюжин яиц, хранящихся в день
- Годовая энергия: 40–60 кВт·ч/м² площади пола
- Охлаждение: 70% от общей энергии
- Освещение и вспомогательные: 30% от общей энергии

## Устранение неполадок распространенных проблем

| Проблема | Возможные причины | Решения |
|---------|----------------|-----------|
| Чрезмерная потеря влаги | Низкая ОВ, высокая скорость воздуха, повреждена пароизоляция | Увеличить уставку ОВ, снизить воздушный поток, отремонтировать барьер |
| Расслоение температуры | Недостаточная циркуляция, заблокирован воздушный поток, недостаточный размер вентиляторов | Добавить вентиляторы дестратификации, улучшить штабелирование, увеличить воздушный поток |
| Конденсация на яйцах | ОВ слишком высокая, холодные яйца в теплом помещении, плохая циркуляция воздуха | Снизить уставку ОВ, контролировать температурные градиенты, улучшить воздушный поток |
| Быстрая потеря качества | Высокая температура, длительное хранение, плохое начальное качество | Снизить температуру, оборот запаса (FIFO), источник свежих яиц |
| Абсорбция запахов | Смешанное хранилище, загрязненный воздух, плохая сегрегация | Выделить комнату только для яиц, отфильтровать воздух, устранить источники |
| Высокие затраты на энергию | Плохая изоляция, чрезмерная инфильтрация, неэффективное оборудование | Модернизировать изоляцию, установить высокоскоростные двери, модернизировать оборудование |

---

**Резюме:** Хранение яиц в скорлупе требует поддержания температуры 0–2°C при ОВ 85–90% для сохранения качества яиц в течение 4–5 недель. Надлежащая циркуляция воздуха (15–25 ACH, скорость 0,15–0,30 м/с), стратегическое штабелирование с надлежащими зазорами и предотвращение абсорбции запахов являются критическими. Нагрузки охлаждения включают передачу, охлаждение продукта, дыхание, инфильтрацию и внутренние источники тепла. Нормативные требования USDA требуют ≤7,2°C хранилища в течение 36 часов после снесения. Контроль качества, точный контроль окружающей среды и комплексное ведение записей обеспечивают сохранение сорта и соответствие нормативам.
