---
title: "Охлаждение рыбы"
aliases: ["Охлаждение рыбы"]
description: "Методы охлаждения рыбы, включая охлаждение льдом, системы ледяной каши и охлаждённую морскую воду RSW для быстрого снижения температуры. Расчёты скорости охлаждения, анализ теплопередачи и выбор оборудования для рыбоперерабатывающих предприятий и судовых приложений."
weight: 1
---

Охлаждение рыбы сразу после вылова критически важно для сохранения качества, микробиологического контроля и продления срока хранения. Быстрое снижение температуры от окружающей или физиологической температуры до близкой к 0°C минимизирует ферментативную активность и рост бактерий. Выбор метода охлаждения зависит от типа судна, масштаба переработки, формы продукта и целевых спецификаций качества.

## Сравнение методов охлаждения

| Метод | Скорость охлаждения | Диапазон температур | Соотношение лёд:рыба | Применение | Преимущества | Ограничения |
|--------|--------------|-------------------|-------------------|-------------|------------|-------------|
| Дроблёный лёд | 0,5–1,5°C/ч | –1 до 0°C | 1:1 до 2:1 | Малые суда, береговая переработка | Простота, без оборудования, надёжность | Вес, обработка, талая вода |
| Чешуйчатый лёд | 1,0–2,5°C/ч | –1 до 0°C | 0,8:1 до 1,5:1 | Суда среднего размера, перерабатывающие заводы | Лучший контакт, более быстрое охлаждение | Требуется оборудование, занимает место |
| Ледяная каша | 2,0–4,0°C/ч | –1,5 до 0°C | 0,5:1 до 1:1 | Современные суда, высокостоимостная продукция | Быстрое охлаждение, перекачиваемость, равномерность | Сложная система, энергоёмкая |
| RSW (Охлаждённая морская вода) | 3,0–6,0°C/ч | –1 до 1°C | Н/Д (циркулирующая) | Крупные суда, оптовая обработка | Быстро, автоматизировано, минимальная обработка | Высокие капитальные затраты, проблемы качества продукта |
| Пластинчатое охлаждение | 1,5–3,0°C/ч | –2 до 2°C | Н/Д | Береговая переработка, филе | Управляемое, гигиеничное, автоматизированное | Ограничено плоскими продуктами |
| Воздушное охлаждение (0°C) | 0,3–0,8°C/ч | 0 до 2°C | Н/Д | Перерабатывающие заводы | Без контакта с водой, предварительное замораживание | Медленное, подсушивание поверхности |

## Расчёты скорости охлаждения

Скорость удаления тепла из рыбы во время охлаждения подчиняется принципам нестационарной теплопередачи. Требуемая нагрузка охлаждения учитывает удаление явного тепла и тепловую массу как продукта, так и охлаждающей среды.

**Общее удаление тепла:**

$$Q_{total} = m_{fish} \times c_p \times \Delta T + m_{ice} \times h_{fusion}$$

Где:
- $Q_{total}$ = Общее тепло, подлежащее удалению (кДж)
- $m_{fish}$ = Масса рыбы (кг)
- $c_p$ = Удельная теплоёмкость рыбы, типично 3,6–3,9 кДж/(кг·°C) для постной рыбы, 3,2–3,5 кДж/(кг·°C) для жирной рыбы
- $\Delta T$ = Снижение температуры (°C), типично 15–25°C в зависимости от условий вылова
- $m_{ice}$ = Требуемая масса льда (кг)
- $h_{fusion}$ = Скрытая теплота плавления для льда, 334 кДж/кг

**Оценка времени охлаждения:**

Время охлаждения можно оценить с использованием упрощённой модели сосредоточенной ёмкости для рыбы с высоким соотношением площади поверхности к объёму:

$$t = -\frac{\rho \times V \times c_p}{h \times A} \times \ln\left[\frac{T - T_{medium}}{T_{initial} - T_{medium}}\right]$$

Где:
- $t$ = Время охлаждения (с)
- $\rho$ = Плотность рыбы, типично 1040–1070 кг/м³
- $V$ = Объём отдельной рыбы (м³)
- $h$ = Коэффициент конвективной теплопередачи (Вт/(м²·°C))
- $A$ = Площадь поверхности (м²)
- $T$ = Температура рыбы в момент времени $t$ (°C)
- $T_{medium}$ = Температура охлаждающей среды (°C)
- $T_{initial}$ = Начальная температура рыбы (°C)

Для ледяной каши: $h = 200–500$ Вт/(м²·°C)
Для RSW с циркуляцией: $h = 100–300$ Вт/(м²·°C)
Для статического контакта со льдом: $h = 50–150$ Вт/(м²·°C)

## Системы охлаждения льдом

### Дроблёный и чешуйчатый лёд

Традиционное охлаждение льдом остаётся широко распространённым благодаря надёжности и простоте. Производство льда на судах или береговых сооружениях использует пластинчатые или трубчатые льдогенераторы с производительностью от 1 до 50 т/сут.

**Требования к производству льда:**

$$Ice_{production} = \frac{m_{fish} \times c_p \times \Delta T}{h_{fusion}} + melting_{losses}$$

Потери от таяния учитывают:
- Поглощение тепла от окружающей среды: 10–20% в изолированных трюмах
- Потери при обработке: 5–10% при перемещении операции
- Прогрев контактной поверхности: 15–25% начального контактного таяния

Общее требование льда типично составляет 0,8:1 до 2:1 по отношению массы лёд:рыба, с более высокими коэффициентами для тёплых условий окружающей среды или длительного хранения.

**Хранение и распределение льда:**

Ёмкости для хранения льда требуют изоляции RSI-3,5 до RSI-5,3 для сохранения качества льда. Системы распределения используют шнековые конвейеры, пневматическую подачу или элеваторные системы с производительностью, соответствующей скорости переработки, типично 5–20 т/ч для среднемасштабных операций.

### Системы ледяной каши

Ледяная каша состоит из кристаллов льда (20–40% по массе), взвешенных в охлаждённой морской воде или рассоле, образуя перекачиваемую смесь при –1,5 до 0°C. Большая площадь поверхности микроскопических кристаллов льда (1–5 мм в диаметре) обеспечивает превосходную теплопередачу по сравнению с обычным льдом.

**Генерация ледяной каши:**

Общие методы генерации включают:
- Скребковые теплообменники с температурами испарителя –8 до –12°C
- Генерация льда при пониженном давлении (600–800 Па абсолютного)
- Кристаллизаторы с кипящим слоем с температурами хладагента –10 до –15°C

Требуемая мощность охлаждения для систем ледяной каши:

$$Q_{ref} = \frac{m_{slurry} \times ice_{fraction} \times h_{fusion}}{t_{production} \times COP}$$

Где:
- $Q_{ref}$ = Требуемая мощность охлаждения (кВт)
- $m_{slurry}$ = Скорость производства каши (кг/с)
- $ice_{fraction}$ = Концентрация льда, типично 0,20–0,40
- $t_{production}$ = Время производства (с)
- $COP$ = Коэффициент производительности, типично 2,5–3,5 для испарителя –10°C

**Распределение и применение:**

Подача ледяной каши требует специализированных насосов (центробежные или прогрессивные полостные) с производительностью 10–100 м³/ч. Трубопроводные системы используют увеличенные линии (скорость <1,5 м/с) с изоляцией толщиной 50–100 мм из пенополиуретана для предотвращения таяния кристаллов льда и их агломерации.

## Системы охлаждённой морской воды (RSW)

Системы RSW циркулируют охлаждённую морскую воду (–1 до 1°C) через изолированные трюмы, содержащие оптовую рыбу. Система обеспечивает быстрое, равномерное охлаждение для высокообъёмных операций, особенно для пелагических видов, таких как тунец, скумбрия и селёдка.

### Компоненты системы

**Теплообменники:**

Кожухотрубные или пластинчатые теплообменники удаляют тепло из циркулирующей морской воды. Температуры испарителя работают при –5 до –8°C для достижения температур выходной морской воды близко к –1°C без замораживания.

Нагрузка теплообменника:

$$Q_{HX} = m_{sw} \times c_{p,sw} \times (T_{in} - T_{out})$$

Где:
- $Q_{HX}$ = Мощность теплообменника (кВт)
- $m_{sw}$ = Скорость потока морской воды (кг/с), типично 0,5–2,0 кг/с на тонну рыбы
- $c_{p,sw}$ = Удельная теплоёмкость морской воды, 3,93 кДж/(кг·°C)
- $T_{in}$ = Температура возвращаемой морской воды, 2–5°C
- $T_{out}$ = Температура подаваемой морской воды, –1 до 1°C

**Циркуляционные насосы:**

Центробежные насосы с коррозионностойкими материалами (бронза, нержавеющая сталь 316 или никель-алюминиевая бронза) обеспечивают скорость циркуляции 1–4 объёма трюма в час. Системы распределения потока обеспечивают равномерное покрытие всей массы рыбы.

**Системы охлаждения:**

Системы R-717 (аммиак) или R-404A с производительностью от 50 кВт до 1000 кВт охлаждают морскую воду. Винтовые или поршневые компрессоры работают с температурами испарителя –5 до –8°C и температурами конденсации 30–40°C в конденсаторах, охлаждаемых морской водой.

Расчёт мощности охлаждения:

$$Q_{RSW} = \frac{m_{fish} \times c_{p,fish} \times \Delta T_{fish}}{t_{chill}} + Q_{ambient} + Q_{seawater}$$

Где:
- $Q_{RSW}$ = Требуемая мощность охлаждения (кВт)
- $t_{chill}$ = Целевое время охлаждения (с), типично 4–12 часов
- $Q_{ambient}$ = Поглощение тепла через изоляцию, типично 5–15% от нагрузки рыбы
- $Q_{seawater}$ = Явное тепло морской воды, приблизительно 10–20% от нагрузки рыбы

### Оперативные соображения RSW

**Управление температурой:**

Поддержание температуры морской воды при –1 до 0°C предотвращает образование льда, максимизируя скорость охлаждения. Температурная стратификация в трюмах создаёт тёплые зоны, требующие адекватного перемешивания (минимум 1,5 объёма трюма/ч циркуляции).

**Факторы качества рыбы:**

Длительное хранение в RSW (>24–48 часов) может привести к:
- Поглощению воды: прирост массы 2–8%, влияющий на качество продукта
- Проникновению соли: изменённый профиль вкуса у некоторых видов
- Деградации белков: усиленная у жирных видов рыб
- Размножению бактерий: если температура превышает 2°C

**Потребление энергии:**

Системы RSW потребляют 0,8–1,5 кВт·ч на кг охлаждаемой рыбы, в зависимости от начального температурного перепада и эффективности системы. Оптимизация посредством приводов переменной частоты на насосах и компрессорах снижает потребление энергии на 15–30%.

## Требования к температуре по видам

| Категория вида | Целевая температура | Максимально допустимая | Приоритет охлаждения | Рекомендуемый метод |
|-----------------|-------------------|-------------------|-------------------|-------------------|
| Тунец (сашими) | –1 до 0°C | 2°C | Критично (<2 ч) | Ледяная каша или RSW |
| Лосось, форель | –1 до 1°C | 2°C | Высокий (<4 ч) | Чешуйчатый лёд или каша |
| Треска, пикша | 0 до 2°C | 4°C | Средний (<8 ч) | Дроблёный/чешуйчатый лёд |
| Скумбрия, селёдка | –1 до 1°C | 3°C | Высокий (<6 ч) | RSW или ледяная каша |
| Плоская рыба (камбала, палтус) | 0 до 2°C | 4°C | Средний (<8 ч) | Чешуйчатый лёд или пластины |
| Ракообразные (креветки) | –1 до 0°C | 2°C | Критично (<1 ч) | Ледяная каша |
| Моллюски (живые) | 2 до 5°C | 8°C | Низкий (сохранить живыми) | Воздушное охлаждение или упаковка льдом |

## Критерии выбора оборудования

### Судовые системы

**Малые суда (<20 м):**
- Производительность льда: 1–5 т
- Объём трюма: 5–20 м³
- Изоляция: 100–150 мм пенополиуретана
- Мощность: 10–30 кВт производства льда
- Метод: Дроблёный или чешуйчатый лёд с ручным распределением

**Суда среднего размера (20–40 м):**
- Производительность льда: 5–20 т или RSW 50–200 м³
- Объём трюма: 20–100 м³
- Изоляция: 150–200 мм пенополиуретана
- Мощность: 50–150 кВт охлаждения
- Метод: Чешуйчатый лёд автоматизированный или RSW для оптовых видов

**Крупные суда (>40 м):**
- Производительность RSW: 200–2000 м³
- Объём трюма: 100–1000 м³
- Изоляция: 200–250 мм пенополиуретана
- Мощность: 200–1000 кВт охлаждения
- Метод: RSW с автоматизированным мониторингом

### Береговые перерабатывающие предприятия

Перерабатывающие заводы выбирают оборудование на основе производительности (т/ч), формы продукта и требований к качеству:

- **Высокообъёмная оптовая переработка:** Приёмные резервуары RSW с производительностью 50–500 м³
- **Высокостоимостная продукция:** Пластинчатые охладители или ледяная каша для контролируемого охлаждения
- **Смешанные операции:** Комбинация производства льда (10–100 т/сут) и механического охлаждения

**Изолированное хранилище:**

Помещения для охлаждённого хранения рыбы поддерживают 0–2°C с:
- Изоляция: RSI-4,4 до RSI-6,2
- Воздухообмен: 0,5–2,0 в час
- Управление влажностью: 90–95% ОВ для предотвращения подсушивания поверхности
- Нагрузка охлаждения: 100–200 Вт/м² площади пола

## Системы мониторинга и управления

Мониторинг температуры использует распределённые датчики (RTD или термопары) с точностью ±0,2°C, расположенные по всей массе рыбы. Системы логирования данных записывают температуры с интервалом 5–15 минут для прослеживаемости и соответствия HACCP.

Автоматизированные системы управления регулируют:
- Мощность охлаждения посредством ступенчатого переключения компрессора или управления VFD
- Скорость потока циркуляционного насоса, поддерживая целевую скорость
- Скорость производства льда, соответствующую потреблению
- Условия тревоги для превышений температуры >1°C выше уставки

Критические контрольные точки включают начальную температуру продукта, скорость охлаждения (°C/ч), конечную температуру ядра и максимальное время достижения целевой температуры, всё задокументировано для протоколов обеспечения качества.
