---
title: "Охлаждение прямым контактом льда"
aliases: ["Охлаждение прямым контактом льда"]
description: "Техническое описание систем охлаждения прямым контактом льда для сохранения рыбы, включающее типы льда, механизмы теплопередачи, расчеты расхода льда и контроль качества для коммерческих рыбохозяйственных операций"
weight: 1
---

## Основы охлаждения прямым контактом льда

Охлаждение прямым контактом льда является основным методом терморегуляции для сохранения свежей рыбы, обеспечивая прямой теплообмен через фазовый переход твердое-жидкое. Скрытая теплота плавления (334 кДж/кг при 0°C) обеспечивает быстрое снижение температуры при сохранении оптимального уровня влажности и состояния поверхности для сохранения качества рыбы.

**Физический механизм охлаждения:**
- Контакт лед-рыба устанавливает пути кондуктивного теплообмена
- Плавление льда поглощает явное и скрытое тепло из рыбной ткани
- Талая вода при 0°C обеспечивает непрерывную ванну охлаждения
- Температурное равновесие приближается к 0°C (идеальная точка хранения)
- Влажная пленка на поверхности предотвращает обезвоживание

**Преимущества качества:**
- Сохранение рыбы при 0-2°C (оптимальная температура сохранения)
- Предотвращение высыхания поверхности через непрерывное увлажнение
- Подавление бактериального роста (психрофильные бактерии подавляются ниже 4°C)
- Продление срока хранения на 5-15 дней в зависимости от вида и исходного качества
- Сохранение органолептических свойств (текстура, цвет, запах)
- Отсутствие повреждения ткани от поверхностного замораживания

## Типы льда для охлаждения рыбы

Выбор типа льда влияет на скорость охлаждения, площадь контакта с рыбой, риск повреждений при обработке и характеристики дренажа талой воды. Каждая форма льда обеспечивает различные тепловые и эксплуатационные свойства для конкретных рыбохозяйственных применений.

### Хлопьевидный лед

**Конфигурация:**
- Толщина: 1,5-2,5 мм
- Диаметр: 25-50 мм неправильные хлопья
- Плотность: 500-700 кг/м³ (насыпная)
- Температура: -6 до -8°C при производстве
- Переохлаждение обеспечивает дополнительную емкость охлаждения

**Характеристики производительности:**
- Максимальная площадь поверхностного контакта на единицу массы
- Быстрое охлаждение благодаря высокому коэффициенту теплопередачи
- Минимальное механическое повреждение деликатной рыбной ткани
- Отличная адаптивность вокруг неправильных форм рыб
- Предпочтителен для целой рыбы, филе и морепродуктов

**Теплопередача:**
- Коэффициент контакта: 150-250 Вт/м²·K (лед-рыба)
- Эффективная площадь охлаждения: 40-60% от теоретической поверхности
- Скорость охлаждения: 0,5-1,0°C в час (в зависимости от соотношения)

### Трубчатый лед

**Конфигурация:**
- Диаметр: 25-35 мм
- Длина: 25-50 мм (разломанные сегменты)
- Плотность: 800-850 кг/м³ (сплошной лед)
- Толщина стенки: равномерная цилиндрическая форма
- Температура: -10 до -12°C при производстве

**Характеристики производительности:**
- Более высокая плотность обеспечивает продленную длительность плавления
- Меньшая площадь контакта по сравнению с хлопьевидным льдом
- Подходит для прочных видов рыб (тунец, меч-рыба)
- Более длительное хранение в контейнерах со льдом благодаря более медленному плавлению
- Экономичное производство для крупномасштабных операций

**Ограничения применения:**
- Возможность синяков на небольшой или деликатной рыбе
- Уменьшенная площадь контакта снижает первоначальную скорость охлаждения
- Воздушные промежутки между трубами снижают тепловую эффективность
- Требует более высоких соотношений лед-рыба для эквивалентного охлаждения

### Пластинчатый лед

**Конфигурация:**
- Толщина: 8-12 мм
- Размеры: 50 × 50 мм - 100 × 100 мм (раздробленные пластины)
- Плотность: 850-900 кг/м³
- Температура: -15 до -18°C при производстве
- Переохлажден для повышенной емкости

**Характеристики производительности:**
- Умеренная площадь поверхностного контакта
- Продленное время плавления благодаря толщине
- Подходит для транспортных применений
- Экономичные затраты на производство
- Хорошие характеристики обработки

**Тепловые характеристики:**
- Переохлаждение добавляет 15-20% к эффективной емкости охлаждения
- Явное охлаждение от -15°C до 0°C: 31,5 кДж/кг
- Общий эффект охлаждения: 365 кДж/кг (включая скрытое тепло)
- Более медленное первоначальное охлаждение по сравнению с хлопьевидным льдом

### Шугообразный лед (жидкий лед)

**Конфигурация:**
- Содержание льда: 30-50% по массе
- Размер кристаллов: 0,1-1,0 мм
- Несущая жидкость: вода или морская вода с добавками
- Температура: -1 до -2°C
- Откачиваемая консистенция

**Характеристики производительности:**
- Полный контакт со всей поверхностью рыбы (100% эффективная площадь)
- Равномерное распределение температуры
- Откачиваемость для автоматизированных систем обработки
- Немедленное охлаждение при погружении
- Подходит для улучшения резервуаров RSW (охлажденная морская вода)

**Преимущества:**
- Максимальный коэффициент теплопередачи: 300-400 Вт/м²·K
- Отсутствие механических повреждений от ледяных кусков
- Автоматизированная подача и покрытие рыбы
- Сокращенный труд при ручной укладке слоев

**Недостатки:**
- Требует специализированного оборудования для производства льда
- Загрязнение солью или добавками требует полоскания пресной водой
- Более высокая первоначальная стоимость оборудования
- Ограниченное время хранения (кристаллы льда агломерируются)

## Анализ теплопередачи

### Расчет времени охлаждения

Снижение температуры ядра рыбы следует принципам переходной теплопроводности, модифицированным ограничениями плавления льда.

**Управляющее уравнение (упрощенное):**

Скорость снижения температуры зависит от:

```
τ = (ρ_fish × V_fish × c_p × ΔT) / (h × A × ΔT_m)
```

Где:
- τ = время охлаждения (с)
- ρ_fish = плотность рыбы ≈ 1050 кг/м³
- V_fish = объем рыбы (м³)
- c_p = удельная теплоемкость ≈ 3,5 кДж/кг·K (свежая рыба)
- ΔT = требуемое снижение температуры (°C)
- h = коэффициент теплопередачи (Вт/м²·K)
- A = эффективная площадь контакта (м²)
- ΔT_m = логарифмическая средняя разность температур (°C)

**Практические скорости охлаждения:**

| Тип льда | Контактное h (Вт/м²·K) | Время до 0°C (ч)* | Эффективная площадь (%) |
|----------|------------------------|-------------------|------------------------|
| Хлопьевидный лед | 200-250 | 2-3 | 50-60 |
| Трубчатый лед | 120-180 | 4-6 | 30-40 |
| Пластинчатый лед | 150-200 | 3-5 | 35-45 |
| Шугообразный лед | 300-400 | 1-2 | 90-100 |

*От исходной температуры 15°C для целой рыбы массой 1 кг

### Температурная стратификация

Рыба, уложенная слоями во льду, демонстрирует температурные градиенты, основанные на положении и контакте со льдом.

**Критические факторы:**
- Верхний слой рыбы (открытый для окружающей среды) охлаждается медленнее всего
- Нижний слой рыбы (погруженный в талую воду) охлаждается быстрее
- Толщина льда между слоями влияет на локальную скорость охлаждения
- Дренаж талой воды влияет на поддержание температуры на дне
- Температура окружающей среды влияет на прирост тепла верхней поверхности

## Расчеты расхода льда

Количество требуемого льда зависит от начальной температуры рыбы, ее тепловой массы, желаемой скорости охлаждения, прибыли тепла из окружающей среды и длительности хранения.

### Базовое требование льда

**Снятие явного тепла:**

```
Q_sensible = m_fish × c_p × (T_initial - T_final)
```

Где:
- m_fish = масса рыбы (кг)
- c_p = 3,5 кДж/кг·K (среднее для свежей рыбы)
- T_initial = температура рыбы при вылове (обычно 15-20°C)
- T_final = целевая температура хранения (0-1°C)

**Тепло дыхания:**

Рыбная ткань продолжает метаболическую активность после вылова:

```
Q_respiration = q_r × m_fish × t
```

Где:
- q_r = скорость дыхания ≈ 100-150 кДж/кг·день (варьируется по видам)
- t = длительность хранения (дни)

**Приток тепла из окружающей среды:**

Теплопроникновение контейнера во время хранения:

```
Q_ambient = U × A × (T_ambient - T_fish) × t
```

Где:
- U = общий коэффициент теплопередачи (Вт/м²·K)
- A = площадь внешней поверхности контейнера (м²)
- T_ambient = температура окружающего воздуха (°C)
- t = время хранения (секунды)

**Требуемое количество льда:**

```
m_ice = (Q_sensible + Q_respiration + Q_ambient) / (L_fusion + c_ice × ΔT_subcool)
```

Где:
- L_fusion = 334 кДж/кг (скрытая теплота плавления льда)
- c_ice = 2,1 кДж/кг·K (удельная теплоемкость льда)
- ΔT_subcool = переохлаждение ниже 0°C (обычно 6-10°C)

### Практические соотношения лед-рыба

| Условие хранения | Длительность | Соотношение лед:рыба (по массе) |
|------------------|--------------|--------------------------------|
| Первоначальное охлаждение | 0-6 часов | 1:1 |
| Кратковременное хранение | 1-3 дня | 1:1 до 1,2:1 |
| Продленное хранение (изолированный) | 3-7 дней | 1,5:1 до 2:1 |
| Транспорт (неизолированный) | 1-2 дня | 2:1 до 2,5:1 |
| Тропический климат | 1-7 дней | 2:1 до 3:1 |

**Пример расчета:**

Охлаждение 500 кг рыбы с 18°C до 0°C с 5-дневным хранением при 25°C окружающей среды:

Явное тепло: 500 × 3,5 × 18 = 31 500 кДж

Дыхание: 500 × 0,125 кДж/кг·день × 5 дней = 312,5 кДж/день × 5 = 1 563 кДж

Приток из окружающей среды (оценка): 8 000 кДж за 5 дней

Общее тепло: 41 063 кДж

Требование льда: 41 063 / (334 + 2,1 × 8) = 41 063 / 350,8 = 117 кг

Соотношение лед-рыба: 117 / 500 = 0,23:1 (теоретический минимум)

Практическое соотношение с коэффициентом безопасности: 1,5:1 до 2:1 = 750-1 000 кг льда

## Выбор и определение размера ледогенератора

### Требования по производительности

**Ежедневное производство льда:**

```
P_ice = (m_fish × R_ice:fish × F_safety) / η_storage
```

Где:
- P_ice = требуемое ежедневное производство льда (кг/день)
- m_fish = ежедневный объем обработки рыбы (кг/день)
- R_ice:fish = соотношение лед-рыба (обычно 1,5-2,0)
- F_safety = коэффициент безопасности (1,2-1,5 для вариативности)
- η_storage = эффективность хранения (0,85-0,95, учитывает потери на плавление)

**Пример:**
- Ежедневный улов рыбы: 5 000 кг
- Соотношение льда: 2:1
- Коэффициент безопасности: 1,3
- Эффективность хранения: 0,90

P_ice = (5 000 × 2,0 × 1,3) / 0,90 = 14 444 кг/день требуемая емкость льда

### Типы ледогенераторов для рыбного хозяйства

| Тип машины | Диапазон емкости | Форма льда | Использование воды | Мощность (кВт/т) | Оптимальное применение |
|------------|------------------|-----------|-------------------|------------------|----------------------|
| Ледогенератор хлопьевидный | 1-50 т/день | 2 мм хлопья | 1,1-1,2 л/кг | 80-100 | Рыбообрабатывающие заводы |
| Ледогенератор трубчатый | 5-100 т/день | трубки 35 мм | 1,05-1,15 л/кг | 70-85 | Крупные рыболовные суда |
| Ледогенератор пластинчатый | 10-50 т/день | пластины 10 мм | 1,1-1,2 л/кг | 75-90 | Распределительные центры |
| Генератор шугообразного льда | 2-30 т/день | кристаллический шлам | 1,15-1,25 л/кг | 85-110 | Автоматизированные заводы |

### Требования к установке

**Отвод места:**
- Занимаемая площадь ледогенератора: 3-5 м² на тонну/день емкости
- Изолированный контейнер хранения льда: 2-4 м³ на тонну емкости
- Водоснабжение: 1,2 × скорость производства льда (л/ч)
- Емкость дренажа: 1,5 × скорость производства льда (л/ч) для отводных вод

**Коммунальные услуги:**
- Электричество: 480 В, 3-фазное для машин >5 т/день
- Водоснабжение: 15-30°C температура входа (влияет на емкость)
- Качество воды: <100 м.д. растворенных твердых веществ, фильтрация до 50 микрон
- Охлаждение: удаленные конденсаторы для систем большой емкости

**Условия окружающей среды:**
- Температура окружающей среды: 10-45°C диапазон эксплуатации
- Вентиляция: 30-50 воздухообменов/час для помещения оборудования
- Влажность: <80% относительная влажность, чтобы предотвратить конденсацию на холодных поверхностях

## Хранение и обработка льда

### Изолированные контейнеры хранения

**Спецификации проектирования:**

Размер контейнера на основе пикового спроса и графика производства:

```
V_bin = (P_ice × t_storage) / (ρ_ice × F_fill)
```

Где:
- V_bin = объем контейнера (м³)
- P_ice = скорость производства льда (кг/ч)
- t_storage = время хранения между циклами использования (ч)
- ρ_ice = насыпная плотность льда (500-900 кг/м³ в зависимости от типа)
- F_fill = коэффициент заполнения (0,70-0,85)

**Требования к изоляции:**

| Применение | Тип изоляции | Толщина (мм) | U-значение (Вт/м²·K) |
|-----------|-------------|-------------|----------------------|
| Внутренний контейнер (20°C) | Полиуретановая пена | 75-100 | 0,25-0,30 |
| Наружный контейнер (35°C) | Полиизоциануратная | 125-150 | 0,18-0,22 |
| Транспортный контейнер | Полистирол + вакуум | 150-200 | 0,15-0,20 |

**Скорость потерь от плавления:**

```
m_melt = (U × A × ΔT × t) / L_fusion
```

Типичные потери на плавление:
- Хорошо изолированный внутренний контейнер: 2-3% в день
- Наружный контейнер (тропики): 5-8% в день
- Неизолированный транспорт: 15-25% в день

### Системы распределения льда

**Ручные системы:**
- Лопатой из контейнеров в ящики с рыбой
- Трудоемкость: 2-3 рабочих на тонну в час
- Подходит для небольших операций (<2 т/день рыбы)
- Низкие первоначальные затраты, высокие операционные расходы

**Автоматизированная транспортировка:**
- Шнековые конвейеры для хлопьевидного льда: 1-10 т/ч емкость
- Ковшовые элеваторы для трубчатого/пластинчатого льда: 2-15 т/ч
- Пневматические системы для дальних расстояний (>20 м)
- Снижение трудозатрат, повышение надежности

**Закачивание шугообразного льда:**
- Центробежные насосы со специальными рабочими колесами
- Расход: 5-30 м³/ч
- Трубопроводы: нержавеющая сталь, диаметр 50-150 мм
- Автоматизированные распыливающие штанги для равномерного покрытия рыбы

## Требования к качеству льда

### Микробиологические стандарты

**Качество источника воды:**

Лед контактирует непосредственно с рыбой; качество воды критично влияет на безопасность продукции.

| Параметр | Предельное значение | Метод испытания |
|----------|-------------------|-----------------|
| Общие колиформы | <1 КОЕ/100 мл | ISO 9308-1 |
| E. coli | Не обнаружены/100 мл | ISO 9308-1 |
| Энтерококки | Не обнаружены/100 мл | ISO 7899-2 |
| Pseudomonas aeruginosa | <1 КОЕ/100 мл | ISO 16266 |
| Общее количество микроорганизмов | <100 КОЕ/мл | ISO 6222 |

**Обработка воды при производстве льда:**
- Фильтрация: 5-10 микрон номинальная, 1 микрон абсолютная
- УФ-дезинфекция: минимум 40 мДж/см² доза
- Хлорирование: 0,5-1,0 м.д. свободный хлор (если используется)
- Озонирование: 0,1-0,3 м.д. (альтернативная дезинфекция)
- Регулярное испытание: еженедельный микробиологический анализ

### Химическое качество

**Растворенные твердые вещества:**
- Общее количество растворенных твердых веществ: <100 м.д. для качественного производства льда
- Жесткость: <50 м.д. как CaCO₃ (предотвращает накипь)
- Хлорид: <50 м.д. (снижает коррозию)
- Железо: <0,1 м.д. (предотвращает обесцвечивание)

**Контроль загрязнения:**
- Тяжелые металлы ниже стандартов питьевой воды
- Нефтепродукты: не обнаружены
- Пестициды/гербициды: ниже пределов обнаружения
- Регулярный химический анализ: минимум ежемесячно

### Физическое качество

**Внешний вид льда:**
- Прозрачный до полупрозрачный (указывает на чистоту)
- Свободен от включений или посторонних предметов
- Равномерное распределение размеров для хлопьевидного/пластинчатого льда
- Отсутствие посторонних запахов (указывает на бактериальный рост или загрязнение)

**Согласованность температуры:**
- Температура выпуска льда: -6 до -15°C в зависимости от типа
- Равномерность температуры: ±2°C по партии
- Переохлаждение сохраняется до использования

## Техника укладки рыбы и льда слоями

### Оптимальная последовательность укладки слоев

**Нижний слой:**
- 50-100 мм основание льда на дно контейнера
- Создает резервуар талой воды для непрерывного охлаждения
- Предотвращает контакт рыбы с полом контейнера
- Облегчает дренаж, если контейнер перфорирован

**Чередование рыба-лед:**
- Один слой рыбы: 30-50 мм толщиной (одна рыба в глубину)
- Слой льда: 25-50 мм между слоями рыбы
- Соотношение площади контакта лед-рыба >1,0 для эффективного контакта
- Избегать контакта рыба-рыба (создает теплые зоны)

**Верхний слой:**
- 75-150 мм покрытие льдом над финальным слоем рыбы
- Защита от прибыли тепла из окружающей среды
- Предотвращение высыхания и обесцвечивания поверхности
- Действует как тепловой буфер для колебаний температуры

**Соображения по дренажу:**
- Уклон дна контейнера: 1-2% в сторону слива
- Перфорации: 10-15 мм диаметр, 5% открытая площадь
- Удаление талой воды предотвращает погружение рыбы
- Собираемая талая вода для утилизации (загрязнена рыбными жидкостями)

## Преимущества качества охлаждения прямым контактом льда

### Точность контроля температуры

Охлаждение прямым контактом льда сохраняет рыбу при оптимальной температуре 0-2°C:
- Скорость бактериального роста при 0°C: 10-20% от скорости при 10°C
- Ферментативная активность (автолиз) сокращена на 60-70% при 0°C по сравнению с 5°C
- Продление срока хранения: 2-3x по сравнению с хранением при 5°C
- Сохранение качества: сохраняет 1-й класс на 8-12 дней (в зависимости от вида)

### Сохранение влажности

Талая вода ледяного льда обеспечивает непрерывную влажную пленку:
- Предотвращает высыхание и потерю веса поверхности
- Сохраняет упругость и текстуру ткани
- Сохраняет блестящий внешний вид поверхности
- Снижает потерю сока при последующей обработке

### Микробиологическое подавление

Комбинированный эффект температуры и влажности:
- Психрофильные бактерии подавляются ниже 2°C
- Рост мезофильных патогенов (Salmonella, Listeria) прекращен
- Скорость размножения организмов порчи снижена на 80-90%
- Продленная лаг-фаза для бактериального роста

### Органолептическое качество

Сенсорные свойства сохраняются благодаря быстрому охлаждению:
- Текстура: плотная, эластичная (не мягкая или рыхлая)
- Цвет: яркий, естественная пигментация сохранена
- Запах: свежий, запах морской воды (не аммиачный или сернистый)
- Внешний вид: чистые глаза, красные жабры, неповрежденная чешуя

### Экономические преимущества

Охлаждение прямым контактом льда обеспечивает экономичное сохранение:
- Низкая первоначальная стоимость по сравнению с механическим охлаждением
- Простая эксплуатация, требующая минимальной подготовки
- Отсутствие энергопотребления во время хранения (после производства льда)
- Портативность и гибкость для различных судов/размеров установок
- Общепринятый в отрасли метод, признаваемый во всем мире

**Сравнение затрат (на тонну рыбы, 5-дневное хранение):**

| Метод | Стоимость льда | Стоимость энергии | Стоимость труда | Общая стоимость |
|-------|--------------|------------------|-----------------|----------------|
| Охлаждение прямым контактом льда (2:1) | $80-120 | Включено | $20-30 | $100-150 |
| Резервуар RSW (палубный) | - | $40-60 | $15-20 | $55-80 |
| Механическое охлаждение | - | $60-90 | $25-35 | $85-125 |

Охлаждение прямым контактом льда остается конкурентоспособным, несмотря на стоимость материалов, благодаря простоте и надежности.

## Операционные лучшие практики

**График производства льда:**
- Непрерывное производство льда в соответствии с графиком вылова рыбы
- Поддержание 1,5-2,0 дневного запаса в контейнерах хранения
- Еженедельная чистка оборудования ледогенератора для предотвращения биопленки
- Ежемесячное удаление накипи испарителей в районах с жесткой водой

**Обработка рыбы:**
- Охлаждение рыбы в течение 1-2 часов после вылова (критический период)
- Отпуск крови и потрошение рыбы перед ледяной обработкой (продление срока хранения на 30-40%)
- Удаление слизи и отложений (снижает бактериальную нагрузку)
- Избегание задержек между вловом и ледяной обработкой

**Выбор контейнера:**
- Изолированные контейнеры для хранения >6 часов
- Перфорированные полы для дренажа талой воды
- Материалы, пригодные для пищевых продуктов (HDPE, нержавеющая сталь)
- Простой дизайн очистки (гладкие поверхности, закругленные углы)

**Мониторинг:**
- Температура ядра рыбы: целевое значение <2°C в течение 6 часов
- Покрытие льдом: поддержание 50-75 мм верхнего слоя
- Пополнение льдом: добавлять лед по мере плавления
- Визуальный осмотр: проверить контакт лед-рыба, функцию дренажа

---

Охлаждение прямым контактом льда остается основой сохранения свежей рыбы, обеспечивая надежный контроль температуры посредством фундаментальных термодинамических принципов. Надлежащий выбор типа льда, расчеты количества и процедуры обработки обеспечивают максимальное качество продукта от судна к рынку.
