---
title: "Системы охлаждения морской воды (RSW)"
aliases: ["Системы охлаждения морской воды (RSW)"]
description: "Комплексный технический анализ систем охлаждения морской воды для морского рыболовства, включающий проектирование системы, расчеты теплопередачи, определение размеров холодильной системы и интеграцию в судно для специалистов HVAC."
weight: 3
---

## Обзор системы

Системы охлаждения морской воды (RSW) обеспечивают наиболее эффективный способ быстрого охлаждения свежепойманной рыбы на борту коммерческих рыболовных судов. Система циркулирует охлажденную морскую воду при температуре от 0°C до 2°C через изолированные трюмы, сохраняя качество рыбы, предотвращая рост бактерий и ферментативную деградацию. Системы RSW обеспечивают лучшую равномерность температуры по сравнению с ледяным хранилищем и исключают механические повреждения при обработке.

Основной принцип заключается в извлечении тепла из морской воды с помощью механического охлаждения и последующей циркуляции охлажденного рассола через рыбные трюмы. Морская вода служит одновременно охлаждающей средой и средой хранения, обеспечивая полный тепловой контакт со всеми поверхностями рыбы.

## Термодинамические принципы

### Компоненты теплонагрузки

Общая холодильная нагрузка для системы RSW состоит из нескольких источников тепла, которые необходимо постоянно удалять:

**Нагрузка охлаждения продукта:** скрытое тепло, извлекаемое из ткани рыбы при снижении температуры от температуры улова до температуры хранения. Удельная теплоемкость рыбы в среднем составляет 3,6 кДж/кг·K выше точки замерзания.

**Тепло дыхания:** живая рыба продолжает метаболические процессы после улова, выделяя тепло с интенсивностью от 0,15 до 0,25 Вт/кг в зависимости от вида и времени после улова.

**Нагрузка передачи:** инфильтрация тепла через изолированные стены трюма, палубу и дно из окружающей морской воды и воздуха. Это представляет наибольший компонент постоянной нагрузки.

**Нагрузка на запуск морской воды:** первоначальное охлаждение массы морской воды от окружающей среды (обычно от 10°C до 20°C) до рабочей температуры (от 0°C до 2°C). Удельная теплоемкость морской воды составляет приблизительно 3,93 кДж/кг·K.

**Солнечная радиация:** прямое солнечное нагревание поверхностей палубы над рыбными трюмами добавляет значительную нагрузку в тропических рыболовных операциях.

**Теплоприток от оборудования:** насосы, мешалки и другое механическое оборудование, работающее в охлаждаемом пространстве или рядом с ним, добавляют явное тепло.

### Расчеты теплопередачи

Скорость охлаждения рыбы в системах RSW следует закону охлаждения Ньютона с повышением принудительной конвекции:

**Q = h × A × (T_fish - T_water)**

Где:
- Q = скорость теплопередачи (Вт)
- h = коэффициент конвективной теплопередачи (Вт/м²·K)
- A = площадь поверхности рыбы (м²)
- T_fish = температура ткани рыбы (°C)
- T_water = температура морской воды (°C)

Коэффициент конвективной теплопередачи для рыбы в возмущенной морской воде колеблется от 200 до 400 Вт/м²·K в зависимости от скорости циркуляции и плотности упаковки рыбы. Более высокие скорости циркуляции увеличивают h, но также увеличивают потребление мощности насоса.

Время, необходимое для охлаждения рыбы от начальной температуры T_i до конечной температуры T_f:

**t = (m × c_p / (h × A)) × ln((T_i - T_water)/(T_f - T_water))**

Где:
- t = время охлаждения (секунды)
- m = масса рыбы (кг)
- c_p = удельная теплоемкость рыбы (Дж/кг·K)

Типичные времена охлаждения для достижения центральной температуры в пределах 2°C от температуры морской воды составляют от 4 до 8 часов в зависимости от размера рыбы и вида.

## Проектирование холодильной системы

### Конфигурация системы

Системы охлаждения RSW используют конфигурации прямого расширения или жидкостного переполнения. Системы прямого расширения используют термостатические расширительные клапаны, подающие хладагент непосредственно в охлаждающие змеевики, погруженные в морскую воду. Системы жидкостного переполнения поддерживают затопленные условия испарителя с улучшенной теплопередачей, но требуют больших зарядов хладагента.

**Выбор компрессора:** поршневые или винтовые компрессоры, рассчитанные на морское обслуживание с коррозионно-стойкими материалами. Типичный диапазон мощности от 50 до 500 кВт холодопроизводительности. Установки с двумя компрессорами обеспечивают резервирование для продолжительных рыболовных операций.

**Испарительные змеевики:** пучки трубок из нержавеющей стали или титана, предназначенные для погружения в морскую воду. Площадь поверхности змеевика рассчитана на основе общего коэффициента теплопередачи U = 800–1200 Вт/м²·K для чистых змеевиков. Необходимо применить коэффициент загрязнения минимум 0,0002 м²·K/Вт.

**Конденсаторы:** теплообменники типа "оболочка и труба" с охлаждением морской водой с медно-никелевыми трубками. Температура конденсации обычно 35°C–45°C в зависимости от температуры окружающей морской воды. Проектирование с температурным подходом 5°C–8°C.

**Хладагенты:** R-404A и R-507A исторически были обычными, переходят на R-448A, R-449A или R-513A для более низкого потенциала глобального потепления. Аммиак (R-717) используется на крупных судах с отдельными машинными отделениями.

### Методология определения размеров мощности

Общая требуемая холодильная мощность:

**Q_total = Q_product + Q_respiration + Q_transmission + Q_pulldown + Q_solar + Q_equipment**

**Нагрузка охлаждения продукта:**
Q_product = (m_fish × c_p × ΔT) / t_cool

Где:
- m_fish = общая масса улова рыбы (кг)
- ΔT = требуемое снижение температуры (K)
- t_cool = допустимое время охлаждения (секунды)

**Нагрузка передачи:**
Q_transmission = (U_wall × A_wall + U_bottom × A_bottom + U_deck × A_deck) × ΔT_ambient

Типичные значения U:
- Изолированные стены трюма: 0,20–0,35 Вт/м²·K
- Дно трюма (контакт с морской водой): 0,25–0,40 Вт/м²·K
- Поверхность палубы: 0,30–0,45 Вт/м²·K

**Запуск морской воды:**
Q_pulldown = (m_seawater × c_p_seawater × ΔT_seawater) / t_pulldown

Стандартная практика проектирует системы для запуска морской воды на 2–4 часа с температурой от 15°C до 2°C.

**Коэффициенты безопасности проектирования:** применяют запас прочности 15% к 25% к рассчитанным нагрузкам с учетом:
- Деградации мощности компрессора между интервалами обслуживания
- Более высоких, чем расчетных, температур окружающей среды
- Более высоких скоростей обработки улова
- Неэффективности при частичной нагрузке

## Компоненты системы RSW

### Резервуары для хранения морской воды

Изолированные трюмы, построенные с:

**Конструкционные материалы:** алюминиевый сплав, армированный стеклопластик или сталь с коррозионно-стойкими покрытиями. Расчетное давление конструкции трюма минимум 0,3 бара для выдерживания нагрузок от волнения на грубых морях.

**Системы изоляции:** пена полиуретана толщиной 100–150 мм для стен трюма и дна. Изоляция палубы толщиной 150–200 мм из-за солнечной нагрузки. Пароизоляция требуется на теплой стороне для предотвращения инфильтрации влаги.

**Геометрия трюма:** отношение длины к ширине обычно 2:1 или 3:1, соответствующее форме корпуса судна. Глубина ограничена 3–4 метрами, чтобы предотвратить повреждение давлением рыбы на нижних слоях.

**Расчеты объема:** соотношение морской воды к рыбе поддерживается на уровне 1:1 или 1,5:1 по объему. Это обеспечивает достаточное пространство циркуляции при максимизации использования мощности трюма.

### Система циркуляции

**Насосы:** центробежные насосы с конструкцией из бронзы или нержавеющей стали. Расход жидкости 5–10 полных замен объема трюма в час. Требуемый напор обычно 3–5 метров, включая распределительные трубопроводы и потери на форсунках.

**Распределительные коллекторы:** перфорированные трубы или массивы форсунок, расположенные для создания равномерных схем потока. Входные скорости 1–2 м/с предотвращают застойные зоны и избегают повреждения рыбы.

**Схема потока:** входное отверстие снизу с верхним всасыванием создает восходящую циркуляцию, предотвращающую расслоение. Альтернатива: боковой вход с диагональным потоком.

### Системы контроля температуры

**Датчики температуры:** датчики RTD (Pt100), расположенные в нескольких местах трюма. Алгоритм усреднения предотвращает переключение компрессора из-за локальных колебаний температуры.

**Стратегия управления:** ПИД-управление поддерживает уставку температуры морской воды ±0,5°C. Модуляция мощности компрессора через скользящие клапаны или приводы переменной скорости обеспечивают точное управление.

**Защитные блокировки:**
- Отключение при высоком давлении: 1,8–2,0 МПа для систем R-404A
- Отключение при низком давлении: предотвращает замерзание испарителя
- Сигнал тревоги при высокой температуре морской воды: >4°C указывает на неисправность системы
- Отключение при низком уровне морской воды: предотвращает кавитацию насоса

## Требования по подготовке морской воды

### Системы фильтрации

**Предварительная фильтрация:** фильтры-сетки с размером ячеек 3–5 мм удаляют крупный мусор, рыбьи чешуйки и биологический материал перед поступлением морской воды в холодильный контур.

**Тонкая фильтрация:** фильтры 100–200 микрон защищают испарительные змеевики от загрязнения. Дублетная схема фильтра позволяет проводить очистку без отключения системы.

**Автоматическая обратная промывка:** управляемая таймером или дифференциальным давлением обратная промывка поддерживает эффективность фильтра. Вода после обратной промывки сбрасывается за борт через обратные клапаны.

### Химическая обработка

**Хлорирование:** впрыск гипохлорита натрия 1–2 мг/л поддерживает бактериологический контроль без влияния на качество рыбы. Более высокие концентрации вызывают обесцвечивание тканей.

**Контроль pH:** pH морской воды 7,8–8,2 оптимален. Поглощение CO2 из дыхания рыбы постепенно снижает pH, требуя периодического контроля.

**Озонирование:** передовые системы впрыскивают озон 0,1–0,3 мг/л для превосходной дезинфекции. Озон быстро разлагается, не оставляя остатка.

### Предотвращение загрязнения

**Загрязнение испарительных змеевиков:** биологический рост и образование накипи снижают коэффициент теплопередачи на 20%–40% в течение рыболовных поездок продолжительностью 7–14 дней.

**Протоколы очистки:** промывка кислотой (2% раствор фосфорной или лимонной кислоты) с последующей щелочной промывкой и дезинфекцией между поездками удаляет накипь и органические отложения.

**Противозагрязняющие добавки:** полифосфаты 5–10 мг/л подавляют образование накипи из карбоната кальция в теплых морских регионах.

## Рассмотрения при установке на судне

### Структурная интеграция

**Расположение трюма:** расположен низко в корпусе судна для устойчивости. Рассмотрение центра масс критично для дифферента и остойчивости судна.

**Положения доступа:** снимаемые люки диаметром 1,2–1,5 метра для загрузки рыбы и очистки трюма. Герметичные уплотнения предотвращают потерю холода.

**Системы дренажа:** гравитационный слив с морским краном позволяет быстро осушить трюм для очистки. Самовсасывающие насосы обеспечивают дренаж при плавании.

### Машинное отделение холодильной системы

**Вентиляция машинного отделения компрессора:** минимум 30 воздухообменов в час удаляют тепло компрессора и поддерживают безопасные рабочие температуры <35°C.

**Обнаружение хладагента:** обязательные системы обнаружения утечек с звуковыми и визуальными сигналами тревоги в соответствии с требованиями SOLAS.

**Виброизоляция:** компрессоры установлены на пружинных изоляторах для предотвращения передачи шума на конструкцию в жилые помещения экипажа.

**Доступ для обслуживания:** минимум 1 метр зазора вокруг компрессоров и теплообменников для операций обслуживания.

## Оптимизация производительности

### Меры по повышению энергоэффективности

**Компрессоры переменной скорости:** снижают потребление энергии на 20%–30% по сравнению с циклическим включением/выключением при условиях частичной нагрузки.

**Рекуперация тепла:** тепло из нагнетания компрессора рекуперируется для обеспечения горячего водоснабжения или отопления кают, снижая потребление топлива вспомогательного котла.

**Контуры переохлаждения:** механическое переохлаждение жидкого хладагента увеличивает мощность системы на 5%–10% и улучшает эффективность.

**Оптимизированные уставки:** работа при температуре 1°C–2°C, а не при 0°C снижает мощность компрессора на 8%–12%, сохраняя надлежащее сохранение рыбы.

### Операционные стратегии

**Протокол предварительного охлаждения:** охлаждение морской воды до рабочей температуры перед загрузкой рыбы сокращает общее время запуска и потребление энергии.

**Поэтапная загрузка:** добавление рыбы партиями предотвращает чрезмерное повышение температуры, перегружающее холодильную мощность.

**Управление циркуляцией:** снижение скорости насоса после начального периода запуска до 60% от проектного расхода поддерживает равномерность температуры при снижении потребления мощности.

## Спецификации системы RSW

| Параметр | Малое судно | Среднее судно | Крупное судно |
|-----------|-------------|---------------|--------------|
| Мощность трюма | 20–50 м³ | 50–150 м³ | 150–500 м³ |
| Холодопроизводительность | 50–100 кВт | 100–300 кВт | 300–800 кВт |
| Вместимость хранилища рыбы | 15–30 т | 30–100 т | 100–300 т |
| Объем морской воды | 20–50 м³ | 50–150 м³ | 150–500 м³ |
| Скорость циркуляции | 100–500 м³/ч | 500–1500 м³/ч | 1500–5000 м³/ч |
| Мощность насоса | 5–15 кВт | 15–45 кВт | 45–120 кВт |
| Толщина изоляции | 100 мм | 125 мм | 150 мм |
| Время запуска | 2–3 часа | 3–4 часа | 4–6 часов |

## Параметры проектной температуры

| Компонент | Температура | Примечания |
|-----------|-------------|-----------|
| Рабочая температура морской воды | 0°C до 2°C | Оптимально: 1°C |
| Начальная температура рыбы | 10°C до 25°C | Зависит от вида и местоположения |
| Окружающая морская вода | 5°C до 30°C | Зависит от рыболовных угодий |
| Температура испарителя | -5°C до -8°C | Системы прямого расширения |
| Температура конденсации | 35°C до 45°C | Зависит от окружающей морской воды |
| Температурный подход | 5°C до 8°C | Испаритель и конденсатор |

## Коэффициенты теплопередачи

| Поверхность | U-значение (Вт/м²·K) | Применение |
|-----------|----------------------|------------|
| Чистый испарительный змеевик | 1000–1200 | Новая установка |
| Загрязненный испарительный змеевик | 600–800 | После 7–14 дней эксплуатации |
| Изоляция стены трюма | 0,20–0,35 | 100–150 мм полиуретана |
| Дно трюма | 0,25–0,40 | Поверхность контакта с морской водой |
| Поверхность палубы | 0,30–0,45 | Воздействие солнечной радиации |
| Конвекция рыбы | 200–400 | Зависит от скорости циркуляции |

## Сравнение производительности хладагентов

| Хладагент | Давление испарения (бар) | Давление конденсации (бар) | COP | GWP | Статус |
|-----------|-------------------------|--------------------------|-----|-----|--------|
| R-404A | 2,9 | 16,8 | 2,4 | 3922 | Снятие с производства |
| R-507A | 2,9 | 17,0 | 2,4 | 3985 | Снятие с производства |
| R-448A | 3,1 | 17,2 | 2,5 | 1387 | Приемлемая замена |
| R-449A | 3,0 | 17,0 | 2,5 | 1397 | Приемлемая замена |
| R-513A | 3,2 | 17,5 | 2,6 | 631 | Вариант с низким потенциалом глобального потепления |
| R-717 (аммиак) | 2,9 | 15,5 | 3,2 | 0 | Только крупные суда |

Примечание: давления при температуре испарения -6°C и конденсации 40°C.

## Требования по техническому обслуживанию

**Ежедневные операции:**
- Контроль температуры морской воды несколько раз в смену
- Проверка рабочих давлений и температур компрессора
- Осмотр работы насоса и потока циркуляции
- Запись параметров производительности системы

**Еженедельное обслуживание:**
- Очистка предварительных фильтров и фильтров-сеток
- Осмотр испарительных змеевиков на загрязнение
- Проверка заряда хладагента и уровней масла
- Тестирование защитных устройств и сигналов тревоги

**Процедуры по окончании поездки:**
- Полное откачивание морской воды
- Промывка всех поверхностей пресной водой
- Кислотная промывка испарительных змеевиков при загрязнении
- Щелочная промывка и дезинфекция внутренней части трюма
- Осмотр изоляции на наличие повреждений
- Тестирование работы системы перед следующим отплытием

## Рассмотрения по безопасности

**Опасности ограниченного пространства:** трюмы RSW классифицируются как требующие разрешения ограниченные пространства. Накопление CO2 из дыхания рыбы создает риск асфиксии. Принудительная вентиляция и анализ атмосферы обязательны перед входом.

**Воздействие хладагента:** обнаружители хладагента морского класса с уставкой сигнала тревоги 25% LEL (нижний предел взрываемости) требуются в машинных помещениях. Вентиляция аварийного типа автоматически активируется при срабатывании сигнала тревоги.

**Соответствие сосудам под давлением:** системы, работающие выше атмосферного давления, должны соответствовать правилам классификационного общества (ABS, DNV-GL, Lloyd's Register) для конструкции и испытания сосудов под давлением.

**Электробезопасность:** все оборудование имеет рейтинг IP67 минимум для защиты от соляных брызг. Защита от замыкания на землю обязательна на всех цепях.

## Устранение неполадок распространенных проблем

**Недостаточная охлаждающая способность:**
- Проверьте фактическую нагрузку рыбы в сравнении с проектной мощностью
- Проверьте загрязнение испарительного змеевика, снижающее теплопередачу
- Подтвердите, что компрессор обеспечивает номинальную мощность
- Измерьте скорость циркуляции морской воды

**Расслоение температуры:**
- Увеличьте скорость циркуляционного насоса
- Измените распределительный коллектор для лучшего потока
- Снизьте плотность упаковки рыбы в трюме

**Чрезмерное потребление энергии:**
- Очистите загрязненные испаритель и конденсатор
- Проверьте утечки хладагента, снижающие заряд
- Проверьте достаточность потока морской воды через конденсатор
- Осмотрите целостность изоляции на наличие тепловых мостиков

**Частое переключение компрессора:**
- Расширьте дифференциал термостата
- Увеличьте объем ресивера
- Проверьте перезаряд хладагента
- Проверьте установку перегрева расширительного клапана
