---
title: "Производство сурими"
aliases: ["Производство сурими"]
description: "Требования к контролю температуры при производстве сурими, включая управление температурой промывочной воды, операции обезвоживания, добавление криопротекторов и холодильные нагрузки при блочной заморозке"
weight: 4
---

Производство сурими требует точного контроля температуры на протяжении множества стадий обработки для сохранения миофибриллярных белков, удаления примесей и сохранения способности к образованию геля. Холодильная система должна управлять температурой промывочной воды, операциями обезвоживания, добавлением криопротекторов и быстрой блочной заморозкой при обработке существенных тепловых нагрузок от охлаждения сырья и механических операций обезвоживания.

## Обзор процесса производства сурими

Сурими — это очищенный концентрат миофибриллярных белков рыбы, полученный из обезкостенной, измельченной нежирной белой рыбы путем повторных циклов промывки, которые удаляют саркоплазматические белки, жир и нежелательные соединения. Процесс превращает сырую рыбу в стабильный промежуточный продукт с улучшенными свойствами образования геля.

### Стадии процесса

| Стадия | Назначение | Диапазон температур | Продолжительность |
|-------|-----------|-------------------|----------|
| Приемка сырого материала | Поступление и сортировка рыбы | 0–4°C | 15–30 мин |
| Обезкостение/измельчение | Механическое разделение | 2–5°C | Непрерывно |
| Циклы промывки | Очистка белков | 5–10°C | 20–40 мин |
| Обезвоживание | Снижение влажности | 4–8°C | 5–15 мин |
| Рафинирование | Улучшение текстуры | 3–7°C | 2–5 мин |
| Добавление криопротектора | Стабильность при заморозке | 5–10°C | 3–8 мин |
| Формирование | Формовка блоков | 5–8°C | 1–3 мин |
| Заморозка | Консервация | -35 до -40°C | 2–4 часа |
| Замороженное хранилище | Долгосрочное хранение | -18 до -25°C | Месяцы |

### Схема процесса

1. **Отделение головы/потрошение**: Удаление головы, внутренностей и чешуи
2. **Обезкостение**: Механическое разделение мяса от костей и кожи
3. **Измельчение**: Снижение размера до 3–5 мм частиц
4. **Промывка**: 2–4 цикла с холодной водой (соотношение вода:рыба 3:1 до 10:1)
5. **Обезвоживание**: Удаление влаги центрифугированием или винтовым прессом
6. **Рафинирование**: Окончательное развитие текстуры
7. **Перемешивание с криопротектором**: Добавление защиты от замерзания (4–8% от массы)
8. **Формирование**: Формовка блоков или логов
9. **Пластинчатая заморозка**: Быстрая заморозка до -18°C в центре
10. **Упаковка и хранение**: -18°C или ниже

## Требования к контролю температуры по стадиям

### Приемка и хранение сырого материала

Качество рыбы быстро снижается выше 4°C. Требования к охлаждению:

**Тепловая нагрузка охлаждения сырого материала:**
```
Q_raw = m_fish × cp_fish × ΔT + Q_respiration
```

Где:
- Q_raw = тепловая нагрузка охлаждения (кВт)
- m_fish = массовый расход рыбы (кг/с)
- cp_fish = удельная теплоемкость рыбы ≈ 3,5 кДж/(кг·К)
- ΔT = снижение температуры (К)
- Q_respiration = метаболическое тепло ≈ 0,15 Вт/кг

**Параметры проектирования:**
- Температура приемки: 5–15°C (в зависимости от способа вылова)
- Целевая температура хранения: 0–2°C
- Время хранения: < 6 часов до переработки
- Соотношение лед:рыба: 1:1 до 1:2 для дополнительного охлаждения
- Температура помещения: 4–7°C
- Относительная влажность: 90–95%

### Операции обезкостения и измельчения

Механическая обработка генерирует тепло, которое должно быть удалено для предотвращения денатурации белков.

**Генерирование тепла от механической работы:**
```
Q_mech = P_input × (1 - η) + m_fish × cp_fish × ΔT_friction
```

Где:
- P_input = входная механическая мощность (кВт)
- η = механический КПД (0,60–0,75)
- ΔT_friction = повышение температуры от трения (2–4°C)

**Типичные холодильные нагрузки:**
- Обезкостниватель/сепаратор: 15–25 кВт на 1000 кг/ч производительности
- Измельчитель/шлифовальная машина: 8–15 кВт на 1000 кг/ч производительности
- Контроль температуры в помещении: 8–12°C в зоне переработки
- Температура продукта после измельчения: < 7°C
- Максимальная допустимая температура продукта: 10°C

**Рассмотрение оборудования:**
- Охлажденные водяные рубашки на измельчителях
- Предварительное охлаждение оборудования
- Изолированные конвейеры для продуктов
- Быстрая передача на промывочные операции

## Управление температурой промывочной воды

Температура промывочной воды критически влияет на извлечение белков, удаление жира и развитие прочности геля. Температура должна быть точно отрегулирована на протяжении нескольких циклов промывки.

### Требования к температуре промывочного цикла

| Цикл | Температура воды | Соотношение вода:рыба | Продолжительность | Назначение |
|-------|-------------------|------------------|----------|---------|
| Первая промывка | 8–12°C | 5:1 до 10:1 | 10–15 мин | Удаление жира и крови |
| Вторая промывка | 5–8°C | 3:1 до 5:1 | 8–12 мин | Удаление саркоплазматических белков |
| Третья промывка | 5–7°C | 2:1 до 3:1 | 5–10 мин | Финальная очистка |
| Дополнительный четвертый | 3–5°C | 2:1 до 3:1 | 5–8 мин | Улучшенная белизна |

### Холодильная система промывочной воды

**Расчет холодильной нагрузки:**
```
Q_wash = m_water × cp_water × ΔT + Q_product + Q_mixing
```

Где:
- m_water = массовый расход воды (кг/с)
- cp_water = 4,18 кДж/(кг·К)
- ΔT = повышение температуры во время промывки (3–6°C типично)
- Q_product = теплопередача от рыбы
- Q_mixing = тепло механического перемешивания (5–10% от мощности перемешивания)

**Параметры проектирования для производства 1000 кг/ч сурими:**
- Общий расход воды: 3000–8000 кг/ч (в зависимости от цикла промывки)
- Температура подачи воды: 3–8°C
- Температура возврата воды: 8–15°C
- Холодильная мощность: 40–80 кВт
- Хранилище охлажденной воды: 5000–10000 л при 2–4°C
- Скорость рециркуляции воды: 30–50% (после просеивания и фильтрации)

### Конфигурация системы охлажденной воды

**Первичное охлаждение:**
- Пакет винтового компрессора на аммиаке или R-507A
- Пластинчато-рамные теплообменники для охлаждения воды
- Температура испарения: -5 до -2°C
- Вторичный контур с гликолем для защиты от замораживания
- Насосы переменной скорости для соответствия спросу

**Распределение воды:**
- Изолированные распределительные коллекторы (диаметр 50–100 мм)
- Датчики температуры в каждом промывочном резервуаре
- Модулирующие регулирующие клапаны для регулирования температуры
- Распылительные форсунки для равномерного распределения температуры
- Системы переполнения и дренажа

**Стратегия контроля температуры:**
- Упреждающий контроль на основе расхода рыбы
- Каскадный контроль: температура воды — главная, положение клапана — подчиненное
- Последовательность промывочных циклов с проверкой температуры
- Сигнал тревоги при ±2°C от заданного значения

## Требования к температуре обезвоживания и рафинирования

Обезвоживание снижает содержание влаги с 85–90% до 75–82% при сохранении низкой температуры для предотвращения денатурации белков и роста микроорганизмов.

### Операции обезвоживания

**Центрифужное обезвоживание:**
- Температура подачи: 5–8°C
- Температура выгрузки: < 10°C
- Центробежное ускорение: 1000–3000 × g
- Время пребывания: 1–3 минуты
- Генерирование тепла: 8–12 кВт на 1000 кг/ч
- Финальная влажность: 78–82%

**Обезвоживание винтовым прессом:**
- Температура подачи: 4–7°C
- Температура выгрузки: < 9°C
- Давление: 200–400 кПа
- Генерирование тепла: 5–8 кВт на 1000 кг/ч
- Финальная влажность: 75–80%

### Требования к холодильной системе

**Холодильная нагрузка обезвоживания:**
```
Q_dewater = Q_mechanical + Q_friction + m_surimi × cp × ΔT
```

Типичные значения на 1000 кг/ч:
- Механическое тепло: 8–12 кВт
- Тепло трения: 3–5 кВт
- Повышение температуры продукта: 2–4°C
- Итого охлаждение: 15–20 кВт
- Охлаждение помещения: 10–15 кВт

**Методы контроля температуры:**
- Охлаждение водяной рубашкой оборудования обезвоживания
- Прямые расширительные катушки в помещении переработки
- Циркуляция охлажденного воздуха (8–12°C)
- Охлажденные конвейеры выгрузки
- Быстрая передача на операции рафинирования

### Операции рафинирования

Рафинирование улучшает текстуру и удаляет остающиеся примеси путем механической работы.

**Управление температурой:**
- Температура подачи: 5–8°C
- Целевая температура выгрузки: < 10°C
- Входная механическая мощность: 10–15 кВт на 1000 кг/ч
- Требование охлаждения: 12–18 кВт на 1000 кг/ч
- Температура в помещении: 10–14°C

**Показатели качества, зависящие от температуры:**
- Прочность геля: Максимальна при обработке при 5–8°C
- Белизна: Улучшена при более низких температурах
- Способность удерживания воды: Оптимальна при 4–7°C
- Текстура: Более тонкая при контролируемых температурах < 10°C

## Температура добавления криопротектора

Криопротекторы (сахар, сорбит, полифосфаты) защищают миофибриллярные белки при замороженном хранении, предотвращая денатурацию белков и миграцию влаги.

### Составы криопротекторов

| Компонент | Концентрация | Функция | Влияние температуры |
|-----------|---------------|----------|-------------------|
| Сахароза | 2–4% | Защита белков | Легко растворяется при 5–15°C |
| Сорбит | 2–4% | Улучшение текстуры | Вязкость увеличивается < 5°C |
| Полифосфаты | 0,2–0,3% | Связывание воды | Активность оптимальна при 8–12°C |
| Соль | 0–0,3% | Вкус и текстура | Растворяется при всех температурах |

### Требования к перемешиванию

**Контроль температуры при перемешивании:**
- Температура сурими перед перемешиванием: 5–8°C
- Температура раствора криопротектора: 10–15°C
- Температура смешанного продукта: 7–10°C
- Время перемешивания: 3–8 минут
- Генерирование механического тепла: 3–5 кВт на 1000 кг/ч

**Тепловой баланс:**
```
T_final = (m_surimi × cp_surimi × T_surimi + m_cryo × cp_cryo × T_cryo) / (m_surimi × cp_surimi + m_cryo × cp_cryo)
```

**Рассмотрение конструкции:**
- Вакуумное перемешивание для снижения включения воздуха
- Миксер с рубашкой и циркуляцией охлажденной воды (5–10°C)
- Мониторинг и контроль температуры
- Минимизация времени обработки партии (< 10 минут всего)
- Быстрая передача на операции формирования

## Требования к заморозке блоков сурими

Быстрая заморозка сохраняет функциональность белков и предотвращает образование крупных кристаллов льда, которые повреждают структуру белков.

### Системы пластинчатых морозильников

**Параметры проектирования:**
- Температура поверхности пластины: -35 до -40°C
- Температура центра продукта: минимум -18°C (предпочтительно -25°C)
- Толщина блока: 50–75 мм типично
- Время заморозки: 2–4 часа
- Давление пластины: 50–100 кПа

**Расчет теплопередачи:**
```
Q_freezing = m × [cp_unfrozen × (T_initial - T_freezing) + L_f + cp_frozen × (T_freezing - T_final)]
```

Где:
- L_f = скрытая теплота плавления ≈ 280 кДж/кг для сурими (80% влажность)
- cp_unfrozen ≈ 3,5 кДж/(кг·К)
- cp_frozen ≈ 1,9 кДж/(кг·К)
- T_freezing ≈ -1,5°C (депрессия из-за растворенных веществ)

**Пример расчета для блока массой 10 кг:**
- Чувствительное охлаждение (8°C до -1,5°C): 10 × 3,5 × 9,5 = 333 кДж
- Скрытое тепло: 10 × 280 = 2800 кДж
- Переохлаждение (-1,5°C до -20°C): 10 × 1,9 × 18,5 = 352 кДж
- Итого удаление тепла: 3485 кДж
- Средняя скорость заморозки: 3485 кДж / (3 ч × 3600 с/ч) = 0,32 кВт на блок

**Холодильная нагрузка пластинчатого морозильника (вместимость 20 блоков):**
- Нагрузка продукта: 20 × 0,32 = 6,4 кВт в среднем (12–15 кВт пиковое)
- Тепловая масса оборудования: 8–12 кВт
- Инфильтрация и открывание дверей: 3–5 кВт
- Коэффициент безопасности: 1,15–1,25
- **Итого проектная нагрузка: 25–35 кВт**

### Теплопередача при контактной заморозке

**Тепловой поток через блок сурими:**
```
q = (T_plate - T_core) / (R_contact + R_product + R_package)
```

Где:
- R_contact = контактное сопротивление ≈ 0,0001–0,0003 м²·К/Вт
- R_product = x / k_surimi (k ≈ 1,2–1,8 Вт/(м·К) в зависимости от температуры)
- R_package = сопротивление пластиковой пленки ≈ 0,00005 м²·К/Вт

**Теплопроводность сурими:**
- Незамороженная (0 до 10°C): k = 0,45–0,55 Вт/(м·К)
- Частично замороженная (-5 до 0°C): k = 0,8–1,2 Вт/(м·К)
- Замороженная (< -10°C): k = 1,5–2,0 Вт/(м·К)

### Альтернативные методы заморозки

**Воздушная скоростная заморозка:**
- Температура воздуха: -35 до -40°C
- Скорость воздуха: 3–5 м/с
- Время заморозки: 4–8 часов (медленнее, чем пластинчатая)
- Нагрузка: 1,5–2× пластинчатый морозильник на ту же мощность
- Более низкая капитальная стоимость, более высокая операционная стоимость

**Криогенная заморозка:**
- Жидкий азот или CO₂
- Температура поверхности: -50 до -100°C
- Время заморозки: 20–40 минут
- Очень высокая операционная стоимость
- Используется для премиум-продуктов или быстрого запуска

## Требования к замороженному хранилищу

Хранилище замороженного сурими сохраняет качество продукта во время распределения и перед вторичной переработкой в морские аналоги.

### Условия хранения

| Параметр | Стандартный сорт | Премиум-сорт | Ультра-премиум |
|-----------|----------------|---------------|---------------|
| Температура | -18 до -20°C | -20 до -25°C | -25 до -30°C |
| Допуск температуры | ±2°C | ±1°C | ±0,5°C |
| Продолжительность хранения | 6–9 месяцев | 9–12 месяцев | 12–18 месяцев |
| Сохранение прочности геля | 85–90% | 90–95% | > 95% |

**Холодильная нагрузка для вместимости 500 тонн:**
- Дыхание продукта: Незначительно
- Инфильтрация воздуха: 15–25 кВт
- Передача через стены: 25–40 кВт
- Внутреннее освещение: 2–5 кВт
- Операция погрузчика: 8–15 кВт
- Открывание дверей: 5–10 кВт
- Вентиляторы испарителя: 8–12 кВт
- **Итого проектная нагрузка: 75–120 кВт**

### Эффекты циклирования температуры

Колебания температуры вызывают деградацию качества благодаря перекристаллизации льда и денатурации белков.

**Скорость потери прочности геля:**
```
ΔGS/Δt = k × f(T,ΔT,t_cycle)
```

Где:
- ΔGS = потеря прочности геля (г·см)
- k = постоянная скорости (зависит от вида)
- f(T,ΔT,t_cycle) = функция средней температуры, размаха температуры, частоты цикла

**Типичные скорости деградации:**
- При -18°C в режиме постоянства: 1–2% потери прочности геля в месяц
- При еженедельном циклировании ±3°C: 3–5% потери в месяц
- При -25°C в режиме постоянства: 0,5–1% потери в месяц

### Конструкция хранилища

**Конфигурация:**
- Высота потолка: 8–12 м для многоярусного хранения
- Ширина прохода: 3,5–4,5 м для доступа погрузчика
- Нагрузка на пол: 15–25 кПа
- Толщина изоляции: 200–300 мм полиуретана (U = 0,12–0,18 Вт/(м²·К))
- Паровой барьер: Непрерывный с теплой стороны
- Охлаждение: Испарители аммиака или хладагента с низким потенциалом глобального потепления
- Испаритель ΔT: 8–12°C (более широкий = более экономичный, более узкий = лучший контроль)
- Оттаивание: Горячий газ или электрическое, 2–4 цикла в день

## Холодильные нагрузки оборудования

Полная холодильная система должна управлять всеми зонами переработки и холодным хранилищем одновременно.

### Суммирование нагрузок по зонам

| Зона переработки | Холодильная мощность | Температура | Тип оборудования |
|-----------------|------------------------|-------------|----------------|
| Хранилище сырого материала | 15–25 кВт | 0–4°C | DX или вторичный гликоль |
| Охлаждение помещения переработки | 40–60 кВт | 8–12°C | Охлажденный воздух или гликоль |
| Система промывочной воды | 50–80 кВт | 3–8°C подача | Охлажденная вода, пластинчатый теплообменник |
| Обезвоживание/рафинирование | 25–35 кВт | 5–10°C продукт | Оборудование с рубашкой |
| Пластинчатые морозильники | 30–50 кВт | -35°C пластины | Прямое расширение аммиака или каскад |
| Замороженное хранилище | 80–120 кВт | -20 до -25°C | Испарители аммиака |
| **Итого проектная нагрузка** | **240–370 кВт** | Несколько температур | Централизованная станция |

### Размеры централизованной холодильной станции

**Выбор компрессора для многостадийной станции:**

1. **Высокая стадия (зоны переработки, -5 до +5°C):**
   - Нагрузка: 150–220 кВт
   - Температура испарения: -2 до 0°C
   - Температура конденсации: 35–40°C
   - Тип компрессора: Винтовой или возвратно-поступательный
   - Хладагент: Аммиак или R-507A

2. **Низкая стадия (заморозка и замороженное хранилище, -40 до -25°C):**
   - Нагрузка: 110–170 кВт
   - Температура испарения: -40 до -35°C
   - Выпуск из испарителей низкой температуры
   - Нагнетание в промежуточный охладитель или всасывание высокой стадии
   - Двухстадийное сжатие или каскадная система

**Коэффициент производительности системы по конфигурации:**
- Одностадийная до -40°C: COP = 0,8–1,2
- Двухстадийный составной: COP = 1,4–1,8
- Каскад с CO₂ на низкой стадии: COP = 1,2–1,6
- Двухстадийная с экономайзером: COP = 1,6–2,0

## Стратегии оптимизации энергии

### Возможности рекуперации тепла

**Рекуперация тепла конденсатора:**
```
Q_recovery = m_refrigerant × (h_discharge - h_condensed)
```

**Приложения:**
- Обогрев помещения административных зон (20–30% тепла конденсатора)
- Предварительный нагрев воды для процесса (ограниченное применение из-за требований температуры воды)
- Обогрев пола в зоне входа замороженного хранилища
- Тепло оттаивания для испарителей (горячее газовое оттаивание)

**Типичный потенциал рекуперации:**
- Отвод тепла компрессора: 1,3–1,5 × холодильная нагрузка
- Восстанавливаемая доля: 30–50% при благоприятных условиях
- Период окупаемости: 2–4 года для интегрированной системы

### Управление переменной нагрузкой

Производство сурими работает в пакетном режиме с варьирующимися требованиями к охлаждению.

**Профили нагрузок:**
- Циклы промывки: Прерывистые, высокий расход
- Обезвоживание/рафинирование: Непрерывные во время смены производства
- Пластинчатая заморозка: Пакетная загрузка, непрерывное охлаждение
- Замороженное хранилище: Постоянная базовая нагрузка

**Стратегии оптимизации:**
1. **Тепловое хранилище для промывочной воды:**
   - Ледяное хранилище или резервуар охлажденной воды (5000–10000 л)
   - Создание резерва в периоды низкой нагрузки
   - Снижение пиковой мощности компрессора на 20–30%
   - Улучшение энергоэффективности за счет перемещения нагрузок

2. **Компрессоры переменной скорости:**
   - Соответствие мощности мгновенной нагрузке
   - Снижение потерь циклирования
   - Энергосбережение: 15–25% против пошагового управления
   - Лучший контроль температуры

3. **Плавающее давление конденсации:**
   - Снижение температуры конденсации при низком окружающем воздухе
   - Каждое снижение на 1°C → улучшение COP на 2–3%
   - Контрольные пределы: возврат масла, коэффициент давления
   - Сбережения: 10–20% в год в умеренном климате

4. **Оптимизация испарителя:**
   - Вентиляторы переменной скорости (энергосбережение на охлаждение вентилятором 30–50%)
   - Плановое оттаивание на основе производительности катушки
   - Поддержание чистоты катушек (ежегодная очистка)
   - Оптимизация ΔT: 8–10°C типично для хранилища

### Интеграция процесса

**Скоординированная операция:**
- Последовательность циклов промывки для минимизации пиковой спроса
- Разраженная загрузка пластинчатого морозильника
- Планирование оттаивания в периоды низкой нагрузки
- Предварительные стратегии охлаждения с использованием емкости замороженного хранилища

**Мониторинг энергии:**
- Удельный расход энергии (SEC): кВт·ч на кг произведенного сурими
- Целевой SEC: 0,4–0,6 кВт·ч/кг для современных заводов
- Компоненты эталона: охлаждение 60–70%, переработка 20–25%, вспомогательное 10–15%
- Непрерывный мониторинг и оптимизация

## Параметры качества и влияние температуры

### Развитие прочности геля

Прочность геля — это первичный показатель качества сурими, измеряемый в г·см (сила разлома геля × глубина проникновения).

**Температурные эффекты на прочность геля:**

| Температура переработки | Относительная прочность геля | Денатурация белков |
|------------------------|----------------------|----------------------|
| 0–5°C | 100% (оптимально) | Минимальна |
| 5–10°C | 95–100% | Очень низкая |
| 10–15°C | 85–95% | Низкая до умеренной |
| 15–20°C | 70–85% | Умеренная |
| > 20°C | < 70% | Высокая |

**Механизмы:**
- Денатурация миозина начинается выше 15°C
- Стабильность комплекса актомиозина снижается с температурой
- Ферментативная деградация ускоряется выше 10°C
- Окисления реакции экспоненциально увеличиваются с температурой

### Сохранение белизны

Белизна критична для визуальной привлекательности и продаваемости.

**Целевые значения L*:**
- Свежее сурими: L* = 75–82
- Замороженное сурими (6 месяцев, -20°C): L* > 72
- Влияние температуры переработки: +1°C в среднем → -0,5 до -1,0 единиц L*

**Способствующие факторы:**
- Окисление липидов (зависит от температуры)
- Окисление миоглобина в метмиоглобин
- Реакции Майяра (минимальны при низких температурах)
- Образование меланина от ферментативного потемнения

### Содержание влаги и способность удержания воды

**Целевое содержание влаги:**
- Стандартный сорт: 75–78%
- Премиум-сорт: 78–82%
- Контрольный допуск: ±1%

**Температурное влияние:**
- Эффективность обезвоживания снижается ниже 3°C (высокая вязкость)
- Оптимальное обезвоживание: 5–8°C
- Способность удержания воды (WHC) максимальна при обработке при 4–7°C
- Циклы замораживания-оттаивания снижают WHC на 10–20%

### Микробный контроль

Контроль температуры — основной барьер против роста микроорганизмов и производства токсинов.

**Критические контрольные точки:**
- Приемка: < 4°C (< 2 часов выше 7°C)
- Переработка: < 10°C на протяжении (< 1 часа выше 15°C)
- Пост-криопротектор: < 10°C (заморозка в течение 2 часов)
- Замороженное хранилище: < -18°C (без событий оттаивания)

**Скорости роста микроорганизмов:**
- Психротрофные бактерии удваивают время при 4°C: 10–15 часов
- При 10°C: 4–6 часов
- При 15°C: 2–3 часа
- Заморозка: Рост по существу останавливается, но выживание продолжается

### Функциональность белков

**Критические функциональные свойства:**
1. **Способность образования геля**: Сохраняется при переработке < 10°C
2. **Эмульгирующая способность**: Оптимальна при 5–8°C
3. **Связывание воды**: Максимально при 4–7°C
4. **Развитие текстуры**: Лучше при контролируемых температурах

**Интеграция температуры-времени:**
```
TTI = Σ(t_i × e^(T_i / T_ref))
```

Где:
- TTI = индикатор температуры-времени
- t_i = временной интервал
- T_i = температура во время интервала
- T_ref = справочная температура (часто 0°C)

Целевое значение: TTI < 150°C·минут от приемки до заморозки

## Мониторинг процесса и контроль

### Критические точки измерения

**Мониторинг температуры:**
- Хранилище сырого материала: 3–5 датчиков на зону хранения
- Подача и возврат промывочной воды: Мониторинг каждого цикла
- Температура продукта: После каждой стадии переработки
- Пластинчатый морозильник: Проверка температуры центра (выборочно)
- Хранилищ: Многоточечный мониторинг (потолок, середина уровня, пол)

**Требования логирования данных:**
- Частота выборки: 1–5 минут для зон переработки
- Период удержания: Минимум 1 год
- Уровни сигнала тревоги: ±2°C от заданного значения для критических зон
- Соответствие документации HACCP

### Автоматизация и системы управления

**Иерархия управления процессом:**
1. **Уровень оборудования**: ПЛК управление отдельными машинами
2. **Производственная линия**: Скоординированная последовательность стадий процесса
3. **Уровень завода**: Центральный мониторинг и оптимизация SCADA
4. **Уровень предприятия**: Интеграция данных качества и анализ

**Продвинутые стратегии управления:**
- Модельное предиктивное управление для холодильной станции
- Упреждающий контроль температуры промывочной воды
- Адаптивное планирование оттаивания
- Алгоритмы оптимизации энергии
