---
title: "Обработка замороженных пищевых продуктов"
aliases: ["Обработка замороженных пищевых продуктов"]
weight: 7
---

Системы охлаждения при обработке замороженных пищевых продуктов поддерживают температуру продукта ниже -18°C путем быстрого отвода тепла во время замораживания и последующего хранения. Процесс замораживания извлекает скрытую теплоту плавления (примерно 335 кДж/кг для воды), а охлаждение без фазовых переходов снижает температуру от исходных значений процесса к условиям хранения.

## Основы замораживания

Кривая замораживания пищевых продуктов демонстрирует три отчетливые фазы: предварительное охлаждение от исходной температуры до точки начального замерзания, фазовый переход при образовании ледяных кристаллов и переохлаждение до конечной температуры хранения. Точка начального замерзания большинства пищевых продуктов составляет от -0,5°C до -2,5°C, ниже, чем у чистой воды, из-за растворенных твердых веществ.

Скорость замораживания критически влияет на качество продукта через размер и распределение ледяных кристаллов. Быстрое замораживание (прохождение через зону от -1°C до -5°C менее чем за 30 минут) производит небольшие внутриклеточные ледяные кристаллы, минимизируя повреждение клеточной мембраны. Медленное замораживание формирует крупные внеклеточные кристаллы, которые разрывают клеточные стенки, ухудшая текстуру при оттаивании.

## Коммерческие методы замораживания

### Замораживание воздушным потоком

Циркуляция холодного воздуха при температуре -30°C до -40°C с скоростями от 1,5 до 6 м/с обеспечивает гибкое и экономичное замораживание расфасованных продуктов. Коэффициенты теплопередачи варьируют от 20 до 60 Вт/м²·К в зависимости от скорости воздуха и геометрии упаковки.

**Конфигурации воздушных морозильников:**
- Периодические кабинетные морозильники для малых объемов производства
- Непрерывные ленточные морозильники для равномерного потока продукции
- Спиральные морозильники для экономичной непрерывной обработки
- Морозильники с кипящим слоем для сыпучих продуктов

Системы воздушного потока подходят для коробочных продуктов, паллетированных грузов и предметов неправильной формы. Время замораживания варьирует от 2 часов для отдельных порций до 48+ часов для больших коробок в зависимости от толщины продукта и его теплофизических свойств.

### Пластинчатое замораживание

Морозильники с контактными пластинами сжимают продукты между охлаждаемыми металлическими пластинами при температуре -35°C до -40°C, достигая коэффициентов теплопередачи 150-300 Вт/м²·К. Прямой контакт устраняет сопротивление воздушной пленки, сокращая время замораживания на 50-70% по сравнению с воздушным потоком для плоских продуктов.

Горизонтальные пластинчатые морозильники располагают продукты вертикально с гидравлическим сжатием пластин. Вертикальные пластинчатые морозильники ориентируют пластины вертикально для ручной или автоматической загрузки. Области применения включают рыбные блоки, мясные котлеты и расфасованные плоские продукты с максимальной толщиной обычно 100 мм.

### Криогенное замораживание

Системы распыления жидкого азота (-196°C) или жидкого диоксида углерода (-78°C) обеспечивают чрезвычайно быстрое замораживание со скоростью свыше 25 мм/час. Прямой контакт криогена с продуктом достигает коэффициентов теплопередачи 400-600 Вт/м²·К.

| Криоген | Температура | Теплопередача | Область применения |
|---------|------------|---------------|-------------|
| Жидкий N₂ | -196°C | 400-600 Вт/м²·К | Дорогостоящие продукты, IQF |
| Снег CO₂ | -78°C | 200-400 Вт/м²·К | Поверхностное корочкование, частичное замораживание |
| Гибридные системы | Переменная | 100-400 Вт/м²·К | Начальное замораживание + механическое завершение |

Криогенные системы превосходны для мелких продуктов, требующих индивидуального быстрого замораживания (IQF), деликатных предметов, чувствительных к механической обработке, и приложений, где площадь пола ограничена. Операционные затраты обычно в 3-5 раз выше, чем при механическом охлаждении, ограничивая применение премиум-продуктами.

### Погружение в замораживающую среду

Прямое погружение в охлажденные рассолы или растворы гликоля при температуре -25°C до -30°C передают тепло с коэффициентами 250-500 Вт/м²·К. Растворы хлорида натрия (концентрация 23%) и пропиленгликоля служат в качестве обычных замораживающих сред.

Замораживание погружением требует влагонепроницаемой упаковки или приемлемости впитывания продуктом. Прирост веса от поглощения раствора достигает 2-8% для незащищенных продуктов. Области применения включают расфасованные морепродукты, вакуумированное мясо и продукты в герметичных контейнерах.

## Системы индивидуального быстрого замораживания (IQF)

Технология IQF замораживает отдельные кусочки пищевого продукта отдельно, предотвращая слипание и обеспечивая свободно текущие замороженные продукты. Критична для фруктов, овощей, морепродуктов и нарезанных продуктов, где важны контроль порций и быстрая подготовка.

### IQF с кипящим слоем

Восходящий воздушный поток при 3-6 м/с через перфорированные ленты подвешивает отдельные кусочки продукта в холодный воздушный поток при температуре -30°C до -40°C. Псевдоожижение обеспечивает полное воздействие на поверхность и равномерную теплопередачу вокруг каждой частицы.

Ограничения по размеру продукта: типичный диаметр 5-50 мм, вес до 50 г за кусок. Меньшие частицы требуют более высоких скоростей воздуха для псевдоожижения. Области применения включают горошек, зерна кукурузы, нарезанные овощи, ягоды и креветки.

### IQF со спиральной лентой

Многоярусные спиральные конвейерные системы объединяют замораживание воздушным потоком с механической транспортировкой в компактных габаритах. Скорости ленты регулируют для обеспечения времени пребывания от 5 до 45 минут в зависимости от размера продукта и желаемой производительности.

Спиральные системы обрабатывают деликатные продукты, неподходящие для псевдоожижения, включая маринованные изделия, панированные продукты и хрупкие морепродукты. Типичная производительность колеблется от 500 до 5000 кг/ч в зависимости от диаметра башни (3-8 метров) и характеристик продукта.

### Криогенное IQF

Туннели распыления жидкого азота замораживают отдельные кусочки за 2-10 минут благодаря прямому контакту с криогеном. Продукт поступает на сетчатую ленту, получает распыление жидкого азота в несколько зон и выходит полностью замороженным без прилипания поверхности.

Показатели потребления азота: 0,8-1,5 кг N₂ на кг замороженного продукта, варьирующиеся в зависимости от температуры продукта, содержания влаги и желаемой конечной температуры. Премиум-применения оправдывают более высокие операционные затраты благодаря превосходному сохранению качества.

## Расчет времени замораживания

Уравнение Планка обеспечивает приблизительное время замораживания для простых геометрий:

**t = (ρL/ΔT) × (Pa/h + Ra²/k)**

Где:
- t = время замораживания (секунды)
- ρ = плотность продукта (кг/м³)
- L = скрытая теплота плавления (Дж/кг)
- ΔT = разница температур между замораживающей средой и точкой начального замерзания продукта (К)
- P, R = константы формы (пластина: P=1/2, R=1/8; цилиндр: P=1/4, R=1/16; сфера: P=1/6, R=1/24)
- a = толщина или диаметр (м)
- h = коэффициент поверхностной теплопередачи (Вт/м²·К)
- k = теплопроводность замороженного продукта (Вт/м·К)

Это уравнение предполагает незначительное охлаждение без фазовых переходов и равномерную точку замерзания. Для более точных предсказаний с переменными свойствами требуются численные методы с использованием анализа конечных элементов или конечных разностей.

## Требования к хранению замороженных продуктов

### Поддержание температуры

Температура хранения напрямую влияет на срок хранения продукта через соотношения скоростей реакций. Реакции потери качества (окисление, ферментативная активность, деградация белков) примерно удваиваются с каждым повышением температуры на 10°C выше оптимальных условий хранения.

| Категория продукта | Температура хранения | Срок хранения | Допуск по температуре |
|-----------------|--------------|------------|---------------------|
| Мороженое | -23°C до -29°C | 3-4 месяца | ±2°C максимум |
| Замороженные овощи | -18°C до -23°C | 12-18 месяцев | ±3°C максимум |
| Замороженное мясо | -18°C до -23°C | 6-12 месяцев | ±2°C максимум |
| Замороженная рыба | -23°C до -29°C | 6-9 месяцев | ±2°C максимум |
| Замороженные фрукты | -18°C до -23°C | 12-24 месяца | ±3°C максимум |
| Приготовленные блюда | -18°C до -23°C | 3-6 месяцев | ±2°C максимум |

### Контроль влажности

Относительная влажность в помещениях замороженного хранения должна составлять 85-95% для минимизации обезвоживания продукта (ожог от мороза) при одновременном предотвращении чрезмерного образования инея на испарительных катушках. Низкая влажность ускоряет сублимацию с поверхности продукта, создавая обесцвеченные, высушенные участки с плохими органолептическими свойствами.

Циклы оттаивания временно повышают температуру и влажность помещения. Горячее газовое оттаивание, электрическое оттаивание или водяное оттаивание удаляют ледяные отложения каждые 6-24 часа в зависимости от условий объекта и частоты загрузки продукции.

## Рассмотрения при проектировании систем

### Компоненты холодильной нагрузки

Общая холодопроизводительность должна учитывать:
- Отвод тепла из продукта (охлаждение без фазовых переходов + скрытое)
- Охлаждение упаковочного материала
- Инфильтрацию воздуха через дверные проемы
- Тепло от двигателей оборудования (вентиляторы, конвейеры)
- Тепло от освещения
- Тепло от персонала
- Передачу через изолированные поверхности
- Добавление тепла при оттаивании

Нагрузка от продукта обычно составляет 40-70% от общей емкости системы на объектах непрерывной обработки. Периодические операции испытывают более высокие пропорциональные нагрузки от продукта с пиковыми периодами спроса, требующими резерва емкости или систем теплового аккумулирования.

### Выбор испарителя

Воздухоохлаждаемые испарители в приложениях замораживания требуют:
- Большую площадь поверхности (TD 8-12°C между хладагентом и воздухом)
- Системы электрического или горячего газового оттаивания
- Двигатели и подшипники вентилятора низкотемпературные
- Конструкцию из нержавеющей стали или покрытого алюминия
- Нагреватели поддона слива для предотвращения замерзания конденсата

Расстояние между ребрами варьирует от 4-8 мм для замороженного хранения (минимальный иней) до 8-12 мм для зон активного замораживания (более высокая влажностная нагрузка). Большее расстояние между ребрами снижает частоту очистки и сопротивление потоку воздуха от накопления инея.

### Распределение воздуха

Равномерная температура воздуха и скорость во всех зонах замораживания обеспечивают консистентное качество продукта. Плохое распределение создает теплые зоны с продленным временем замораживания и деградацией качества.

Рекомендации по проектированию:
- Скорость воздуха через продукт: 1,5-6 м/с в зависимости от метода замораживания
- Температура подачи воздуха: -30°C до -40°C для активного замораживания
- Воздухообмены: 30-60 в час для туннелей замораживания
- Скорость в приточном канале: 8-12 м/с для минимизации размера канала
- Мониторинг температуры возвратного воздуха для управления процессом

### Проектирование системы хладагента

Низкотемпературные холодильные системы используют:
- Двухступенчатое сжатие для температур испарителя ниже -30°C
- Каскадные системы для ультранизких температур ниже -50°C
- Экономайзеры и промежуточные охладители для повышения эффективности
- Регуляторы давления испарителя для стабильного давления всасывания
- Переохлаждение жидкого хладагента для предотвращения образования паровых пузырей

Аммиак (R-717) доминирует в промышленных приложениях замораживания пищевых продуктов благодаря эффективности, низкой стоимости и экологическим свойствам. Хладагенты HFC и HFO служат для меньших систем, где аммиак ограничен. Каскадные системы на CO₂ получают признание благодаря преимуществам устойчивости.

## Гарантия качества

Мониторинг температуры на протяжении замораживания и хранения проверяет управление процессом и безопасность продукта. Регистраторы данных записывают температуру центра продукта, температуру воздуха в несколько местах и параметры холодильной системы для соответствия HACCP.

Критические контрольные точки включают:
- Температуру и состояние продукта при входе
- Время замораживания и конечную температуру продукта
- Однородность температуры в помещении хранения (±2°C по всему объему)
- Контроль температуры в районе загрузочной площадки при передаче
- Длительность цикла оттаивания и восстановление температуры помещения
