---
title: "Замораживатели барабанного типа"
aliases: ["Замораживатели барабанного типа"]
description: "Техническое проектирование и эксплуатация систем замораживания барабанного типа, включая конфигурацию камер, распределение воздуха, системы загрузки тележек, расчет холодильной производительности и управление циклами оттаивания для коммерческой обработки пищевых продуктов."
weight: 1
---

Замораживатели барабанного типа представляют собой стационарные камерные системы замораживания, в которых продукция загружается на стеллажи, тележки или поддоны и подвергается воздействию воздуха высокой скорости в теплоизолированном корпусе. Эти системы обеспечивают операционную гибкость для различных типов продукции и размеров партий, что делает их подходящими для малых предприятий, опытных установок и объектов, требующих частой смены продукции.

## Принципы работы

Замораживание барабанного типа работает на основе принципов конвективного теплообмена, где воздух высокой скорости при температуре от -30°C до -40°C проходит по поверхности продукции для извлечения тепла. Процесс партии включает загрузку продукции, работу холодильной системы до достижения целевой температуры ядра, затем выгрузку перед началом следующего цикла.

### Механизм замораживания

Процесс замораживания протекает через отдельные фазы:

**Фаза предварительного охлаждения**: Температура продукции снижается от комнатной или температуры хранения в холодильнике до начальной температуры замерзания (обычно -1°C до -2°C для большинства пищевых продуктов). На этой фазе происходит удаление явного тепла.

**Фазовый переход**: Образование кристаллов льда начинается при температуре замерзания. Скрытая теплота плавления должна быть удалена, требуя примерно 334 кДж/кг для водной части продукта. Эта фаза представляет большинство удаляемой энергии.

**Фаза темперирования**: Температура продукции продолжает снижаться ниже начальной температуры замерзания до целевой температуры хранения, обычно -18°C до -23°C. Дополнительное удаление явного тепла происходит в замороженном состоянии.

Время замораживания зависит от толщины продукта, состава, начальной температуры, скорости воздуха и температуры воздуха. Уравнение Планка обеспечивает теоретическую оценку времени замораживания:

t = (ρL/ΔT) × [Pa/h + Ra²/k]

Где:
- t = время замораживания (с)
- ρ = плотность продукта (кг/м³)
- L = скрытая теплота плавления (Дж/кг)
- ΔT = разность температур между начальной температурой замерзания и температурой хладагента (K)
- P, R = геометрические постоянные (P=1/2, R=1/8 для бесконечной пластины)
- a = толщина (м)
- h = коэффициент теплопередачи поверхности (Вт/м²·K)
- k = теплопроводность замороженного продукта (Вт/м·K)

## Конфигурация проектирования камеры

Камеры замораживателей барабанного типа требуют тщательного проектирования для достижения равномерного распределения воздуха, сохранения структурной целостности при термических нагрузках и облегчения операций загрузки продукции.

### Требования к теплоизоляции

Конструкция стен, пола и потолка обычно включает:

| Компонент | Тип изоляции | Толщина | U-значение |
|-----------|----------------|-----------|---------|
| Стены | Панели полиуретанового пенопласта | 150-200 мм | 0,12-0,16 Вт/м²·K |
| Потолок | Панели полиуретанового пенопласта | 200-250 мм | 0,10-0,13 Вт/м²·K |
| Пол | Экструдированный полистирол | 200-300 мм | 0,10-0,12 Вт/м²·K |
| Двери | Изолированные шарнирные/раздвижные | 150-200 мм | 0,15-0,20 Вт/м²·K |

Изоляция пола должна включать паробарьеры и нагревательные кабели или вентилируемые воздушные зазоры под плитой для предотвращения замерзания грунта и выпучивания. Дверные проемы должны быть минимизированы во время работы для снижения нагрузок инфильтрации.

### Размеры камеры

Стандартные камеры замораживателей барабанного типа варьируются от 20 м³ до 200 м³ внутреннего объема. Высота обычно варьируется от 2,5 м до 3,5 м для размещения высоты тележек плюс пространство для распределения воздуха. Грузоподъемность пола должна выдерживать вес загруженной тележки плюс ударные нагрузки при перемещении, обычно рассчитывается на 500-1000 кг/м².

### Архитектура распределения воздуха

Используются два основных конфигурации распределения воздуха:

**Горизонтальный поток сверху**: Испарительные змеевики и вентиляторы установлены на одном конце камеры с выпуском воздуха горизонтально по продукции. Воздух возвращается через противоположный конец или вокруг периферии продукции. Эта конфигурация обеспечивает хороший доступ, но может привести к температурным градиентам вдоль пути воздуха.

**Системы вертикального потока**: Испаритель расположен выше продукции с выпуском воздуха вниз через распределительные плены. Возвратный воздух течет вверх вокруг боков продукции. Это расположение обеспечивает более равномерное распределение воздуха, но требует большей высоты потолка.

Распределение воздуха должно поддерживать единообразность скорости в пределах ±20% по зоне загрузки продукции. Анализ гидродинамики (CFD) может оптимизировать проектирование плена и расположение вентилятора для равномерного потока.

## Системы загрузки тележек и стеллажей

Продукция обычно загружается на мобильные тележки или неподвижные стеллажи внутри камеры замораживателя. Системы на основе тележек обеспечивают операционную гибкость и снижают ручной труд.

### Характеристики тележек

| Параметр | Стандартная тележка | Усиленная тележка |
|-----------|---------------|-----------------|
| Внешние размеры | 800×600×1800 мм | 1000×800×2000 мм |
| Расстояние полок | 80-100 мм | 100-150 мм |
| Количество полок | 16-20 | 12-16 |
| Грузоподъемность | 300-500 кг | 600-1000 кг |
| Конструкция | Нержавеющая сталь 304 | Нержавеющая сталь 316 |
| Тип колес | Поворотные ролики | Неподвижные + поворотные ролики |
| Конструкция полок | Сетка или перфорированный лист | Сетка или перфорированный лист |

Полки тележек используют сетку или перфорированную конструкцию для минимизации препятствий воздушному потоку. Типичная открытая площадь варьируется от 50% до 70%. Расстояние между полками должно вмещать высоту продукции плюс зазор для циркуляции воздуха, обычно минимум 25-40 мм выше продукции.

### Схемы загрузки

Расстояние тележек внутри морозилки влияет на распределение воздуха и равномерность замораживания. Минимальные требования к расстоянию:

- Между тележками: 100-150 мм (обеспечивает проход воздуха)
- Тележка к стене: 150-200 мм (предотвращает мертвые зоны воздуха)
- Тележка к испарителю: 300-500 мм (обеспечивает развитие воздушного потока)

Шахматные расположения тележек могут улучшить распределение воздуха по сравнению с выровненными рядами. Максимальное рекомендуемое количество рядов тележек: 2-3 в глубину перпендикулярно направлению основного потока.

## Требования к температуре и скорости воздуха

Рабочие параметры должны сбалансировать скорость замораживания, качество продукции, энергопотребление и стоимость оборудования.

### Выбор температуры воздуха

| Тип продукции | Температура воздуха | Типичное применение |
|--------------|-----------------|---------------------|
| Хлебобулочные изделия | -25°C до -30°C | Хлеб, пирожные, торты |
| Мясные продукты | -30°C до -35°C | Говядина, свинина, порции птицы |
| Морепродукты | -35°C до -40°C | Филе рыбы, моллюски |
| Готовые блюда | -30°C до -35°C | Основные блюда, гарниры |
| Фрукты/овощи | -30°C до -35°C | Ягоды, нарезанные овощи |

Более низкие температуры воздуха увеличивают скорость замораживания, но повышают стоимость холодильной системы и расходы на эксплуатацию. Экономический анализ обычно выявляет оптимальную температуру воздуха между -30°C и -35°C для большинства применений.

### Влияние скорости воздуха

Скорость воздуха значительно влияет на коэффициент теплопередачи поверхности в соответствии с:

h = C × V^n

Где C и n — эмпирические константы, зависящие от геометрии. Для потока по плоским поверхностям n обычно варьируется от 0,6 до 0,8.

| Скорость воздуха | Коэффициент теплопередачи | Скорость замораживания | Соображения |
|--------------|---------------------------|---------------|----------------|
| 1-2 м/с | 25-40 Вт/м²·K | Умеренная | Меньшая мощность вентилятора, щадящее воздействие на деликатные продукты |
| 2-3 м/с | 40-60 Вт/м²·K | Хорошая | Сбалансированная производительность для большинства продуктов |
| 3-5 м/с | 60-85 Вт/м²·K | Высокая | Повышенная мощность вентилятора, потенциальное повреждение продукции |

Скорость измеряется в месте расположения поверхности продукта, а не при выпуске вентилятора. Распределительные системы должны учитывать снижение скорости и сопротивление потоку через нагрузку продукции. Чрезмерная скорость вызывает обезвоживание продукта и «ожог морозилки» на незащищенных поверхностях.

## Проектирование холодильной системы

Замораживатели барабанного типа обычно используют аммиак или хладагенты HFC/HFO низкой температуры в системах одноступенчатого или двухступенчатого сжатия.

### Расчет производительности

Общая холодильная нагрузка включает:

**Нагрузка продукции**:
Q_product = m × [c_p1(T_initial - T_freeze) + L_f × water_fraction + c_p2(T_freeze - T_final)]

Где:
- m = масса продукции на партию (кг)
- c_p1 = удельная теплоемкость выше точки замерзания (кДж/кг·K)
- c_p2 = удельная теплоемкость ниже точки замерзания (кДж/кг·K)
- L_f = скрытая теплота плавления (~334 кДж/кг)
- water_fraction = массовая доля воды в продукте

**Нагрузка передачи**:
Q_transmission = U × A × ΔT

**Нагрузка инфильтрации** (при открытии дверей):
Q_infiltration = V × ρ × (h_outside - h_inside) × n

**Внутренние нагрузки**: Вентиляторы, светильники, люди (минимально во время операции партии)

### Выбор размера оборудования

Холодильная производительность должна быть рассчитана так, чтобы завершить замораживание за целевое время цикла при сохранении температуры проектирования воздуха. Типичный подход проектирования:

| Размер замораживателя барабанного типа | Холодильная производительность | Тип испарителя | Мощность вентилятора |
|-------------------|------------------------|-----------------|-----------|
| 20-40 м³ | 30-60 кВт | Моноблочный охладитель, 2-3 вентилятора | 3-6 кВт |
| 40-80 м³ | 60-120 кВт | Моноблочный охладитель, 4-6 вентиляторов | 6-12 кВт |
| 80-150 м³ | 120-200 кВт | Несколько моноблочных охладителей | 12-20 кВт |
| 150-200 м³ | 200-300 кВт | Несколько моноблочных охладителей | 20-30 кВт |

Змеевики испарителя работают при температурах на 8-12 K ниже температуры воздуха, требуя температур испарения -38°C до -52°C для типичных приложений. Расстояние между ребрами 6-8 мм является обычным для приложений низкой температуры для балансирования теплопередачи и накопления инея.

## Управление циклом оттаивания

Накопление инея на змеевиках испарителя снижает емкость теплопередачи и увеличивает сопротивление потоку воздуха. Регулярные циклы оттаивания необходимы для поддержания производительности.

### Методы оттаивания

**Оттаивание горячим газом**: Паров хладагента от нагнетания компрессора направляется через змеевики испарителя. Продолжительность оттаивания: 20-40 минут в зависимости от толщины инея и размера змеевика.

**Электрическое оттаивание**: Нагревательные элементы сопротивления смонтированы в пределах или рядом с ребрами змеевика. Продолжительность оттаивания: 30-60 минут. Большее энергопотребление чем метод горячего газа.

**Водяное оттаивание**: Редко используется в приложениях низкой температуры из-за риска замерзания и требований утилизации воды.

### График оттаивания

Частота оттаивания зависит от содержания влаги в продукте, упаковки, открытий дверей и продолжительности работы. Типичные интервалы:

| Условие работы | Частота оттаивания |
|---------------------|-------------------|
| Непрерывная работа, упакованная продукция | Каждые 8-12 часов |
| Непрерывная работа, развернутая продукция | Каждые 4-6 часов |
| Работа барабанным методом, 2-3 цикла в день | После каждой партии или каждые 2 партии |

Цикл оттаивания должен быть инициирован на основе мониторинга перепада давления змеевика или деградации производительности, а не по фиксированным временным расписаниям. Современные системы управления контролируют дифференциальное давление всасывания и инициируют оттаивание, когда перепад давления превышает 20-30% значения чистого змеевика.

### Системы слива оттаивания

Конденсат от оттаивания должен быть собран и удален из пространства морозилки. Дренажные трубопроводы требуют теплотрассировки для предотвращения повторного замерзания. Типичные требования к нагреву: 15-25 Вт/м дренажной трубы. Дренажи должны быть перекрыты вне охлаждаемого пространства для предотвращения инфильтрации холодного воздуха.

## Интеграция системы управления

Замораживатели барабанного типа требуют последовательностей управления, которые координируют загрузку продукции, работу холодильной системы, циклы оттаивания и выгрузку.

### Рабочая последовательность

1. **Предварительное охлаждение**: Температура камеры снижается до рабочего установленного значения до загрузки продукции
2. **Загрузка**: Тележки с продукцией загружены, дверь закреплена, цикл инициирован
3. **Замораживание**: Холодильная система работает непрерывно, контролируя температуру ядра продукта через датчики или управление на основе времени
4. **Завершение**: Цикл завершается при достижении продукцией целевой температуры
5. **Выгрузка**: Продукция удаляется, система переходит в режим ожидания или оттаивания

Мониторинг температуры ядра использует беспроводные или проводные датчики, вставленные в репрезентативные образцы продукции. Типичная логика управления завершает цикл, когда контролируемая температура достигает -18°C для соответствия требованиям безопасности пищевых продуктов.

### Мониторинг производительности

Ключевые показатели производительности для замораживателей барабанного типа:

- Время цикла (часы на партию)
- Равномерность температуры продукции (стандартное отклонение температур ядра)
- Удельное энергопотребление (кВт·ч на кг замороженной продукции)
- Использование производительности (кг продукции на м³ объема морозилки)
- Эффективность оттаивания (время восстановления до рабочей температуры)

Системы мониторинга должны отслеживать эти параметры для выявления деградированной производительности от загрязненных змеевиков, утечек хладагента или проблем распределения воздуха.

## Преимущества и ограничения

### Операционные преимущества

- **Гибкость продукции**: Размещает различные размеры продукции, формы и конфигурации упаковки без изменений оборудования
- **Более низкие капитальные инвестиции**: Более простая конструкция и холодильные системы по сравнению с непрерывными замораживателями
- **Простота очистки**: Полный доступ к внутреннему пространству камеры упрощает процедуры санитарии
- **Управление процессом**: Индивидуальное отслеживание партий и верификация температуры
- **Масштабируемость**: Производительность может быть расширена путем добавления дополнительных камер с общей холодильной системой

### Ограничения производительности

- **Требования к труду**: Ручная загрузка и выгрузка рабочей силы по сравнению с автоматизированными непрерывными системами
- **Равномерность температуры**: Пространственное колебание температуры внутри нагрузки может привести к избыточному или недостаточному замораживанию
- **Время простоя цикла**: Непроизводительное время во время загрузки, выгрузки и оттаивания снижает эффективную производительность
- **Площадь пола**: Меньшая объемная эффективность по сравнению с непрерывными спиральными или линейными замораживателями
- **Энергопотребление**: Инфильтрация при открытии дверей и ввод тепла оттаивания снижают общую эффективность системы

Замораживатели барабанного типа являются наиболее экономически оправданными для операций с переработкой менее 2000-3000 кг в день, нескольких типов продукции, требующих частой смены, или объектов с значительными сезонными колебаниями производства.

## Требования к техническому обслуживанию

Регулярное техническое обслуживание обеспечивает стабильную производительность и продлевает срок службы оборудования:

**Ежедневно**: Визуальный осмотр журналов температуры, верификация температуры продукции, проверка состояния дверного уплотнения

**Еженедельно**: Осмотр змеевика испарителя на накопление инея, проверка работы дренажной линии, проверка состояния подшипников вентилятора

**Ежемесячно**: Анализ журнала давления хладагента, проверка уровня масла компрессора, проверка калибровки системы управления

**Ежеквартально**: Подробная очистка змеевика (если не выполняется во время плановых оттаиваний), замена дверного уплотнения по мере необходимости, проверка целостности изоляции

**Ежегодно**: Полный осмотр холодильной системы, смазка двигателя вентилятора, затяжка электрических соединений, тестирование контролей безопасности

Программы профилактического обслуживания значительно снижают незапланированный простой и поддерживают энергоэффективность в течение всего срока службы оборудования.
